WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1997,49,278.3925474801501,0.8200000000000001,2.751192742787623,0.009859119144647571,40.0,6.0,4.0,3.0,65.0,118.0,0.4239622971155006,160.3925474801501,160.3925474801501,,160.3925474801501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,210.39254748015014,990.0,964.8135701899206,25.18642981007942,0.10978554427673827,0.006039254748014957,989.8841752009752,0.18216509744230464,0.0,0.0,0.0,24.888439913612377,25.07060501105468,25.07060501105468,25.07060501105468,,0.9213685439888969,0.0,0.0,0.0,36.07121387829851,0.0,0.0,0.0,0.734647940494878,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.98907746194955,0.0,0.0,0.0,34.98907746194955,0.12565933614069905,6.059517896009145e-05,283.56829088636164,272.2574143893877,0.4334133572253579,0.4161255111816709,24.929528390022902,24.85360519166596,964.8342731635454,964.7890296575576,36.14630552732439,33.61765570032816,5878.165013607525,7,0.19438376367749752,1998-09-02
1997,50,256.5538959041267,0.865,3.8488527024669685,0.0150821620552924,40.0,6.0,4.0,3.0,65.0,118.0,0.46032888890964524,138.5538959041267,138.5538959041267,,138.5538959041267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.5538959041267,990.0,964.7239768437703,25.276023156229762,0.1020778739264819,0.0038553895904126145,989.8940667364831,0.13627914048877485,0.0,0.0,0.0,25.03381075222407,25.170089892712845,25.170089892712845,25.170089892712845,,0.9123847681358798,0.0,0.0,0.0,31.03817197176431,0.0,0.0,0.0,0.6321419953516153,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.107026812611384,0.0,0.0,0.0,30.107026812611384,0.1172623489501139,6.035451473637684e-05,267.0266010099272,245.3154454721189,0.4810133327434989,0.4419035390246125,25.11249651922784,24.964041575722423,964.7681064040396,964.6718926728328,32.45000909298251,27.596705618736173,5057.980504518712,7,0.16726126007006323,1998-09-09
1997,51,237.3335490791817,0.8941428571428572,1.9941925861608107,0.0084230833091675,40.0,6.0,4.0,3.0,65.0,118.0,0.4973284920468026,119.33354907918171,119.33354907918171,,119.33354907918171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.3335490791817,990.0,964.6240012944752,25.375998705524857,0.09529439233034943,0.0019333549079181428,989.9027722527618,0.10092976284334032,0.0,0.0,0.0,25.17784119544326,25.2787709582866,25.2787709582866,25.2787709582866,,0.9015756197061799,0.0,0.0,0.0,26.567704448314196,0.0,0.0,0.0,0.5410937769514093,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.770673314864773,0.0,0.0,0.0,25.770673314864773,0.10855014583561647,5.998277610766737e-05,242.1091761780069,231.9258149501192,0.5087833798293585,0.4873834270256753,25.22178539670577,25.13890419328264,964.652655057068,964.5915548897008,26.877076867944737,24.520527526373677,4329.473116897281,7,0.14317040730480426,1998-09-16
1997,52,219.52039581360418,0.9258571428571428,3.178128327637012,0.014553485016249314,40.0,6.0,4.0,3.0,65.0,118.0,0.5381647053209215,101.52039581360418,101.52039581360418,,101.52039581360418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,151.52039581360418,990.0,964.5171223748818,25.48287762511838,0.08900755482181355,0.0004110932965845286,989.9105813518815,0.07336508323363515,0.0,0.0,0.0,25.320093893766323,25.375489023227903,25.375489023227903,25.375489023227903,,0.8854222249011426,0.0,0.0,0.0,22.330594790583028,0.0,0.0,0.0,0.4547982645739923,0.0,0.0,0.0,0.9653622673562264,0.96,0.96,0.96,21.563311338623098,0.0,0.0,0.0,21.563311338623098,0.09806278142899487,5.89580916520942e-05,230.5557723014604,209.67891665666008,0.5627652120752787,0.5118067477647471,25.396876151322505,25.232818257431,964.5833346338088,964.45807349994,24.205429111809025,19.197490426209985,3622.6363048886806,7,0.11979617410346166,1998-09-23
1997,53,209.67891665666008,0.938,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.5627652120752787,91.67891665666008,91.67891665666008,,91.67891665666008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,141.67891665666008,990.0,964.45807349994,25.54192650006007,0.0855341787507216,0.0,989.9144658212492,0.0595161699867913,0.0,0.0,0.0,25.396876151322505,25.4,25.4,25.4,,0.8751227565162417,0.0,0.0,0.0,19.982851023309408,0.0,0.0,0.0,0.4069827092323708,0.0,0.0,0.0,0.960698270923237,0.96,0.96,0.96,19.197490426209985,0.0,0.0,0.0,19.197490426209985,0.0915566082289762,5.8166440267544113e-05,209.67891665666008,209.67891665666008,0.5627652120752787,0.5627652120752787,25.396876151322505,25.396876151322505,964.45807349994,964.45807349994,19.197490426209985,19.197490426209985,460.73977022903966,1,0.10665272459005548,1998-09-30
1998,1,206.21962537254447,0.9425714285714285,1.1901026413683187,0.005854274869010515,31.0,4.0,3.0,2.0,33.0,73.0,0.35411135906755137,133.21962537254447,133.21962537254447,,133.21962537254447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,171.21962537254447,990.0,964.4373177522353,25.56268224776477,0.09596004961226293,0.0033219625372543997,989.9007179878505,0.1257405148644342,0.0,0.0,0.0,25.337659720750818,25.4,25.4,25.4,,0.9102485497990477,0.0,0.0,0.0,30.132826255258475,0.0,0.0,0.0,0.6137031823881564,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.22884146760072,0.0,0.0,0.0,29.22884146760072,0.14170860948842381,6.094434723614268e-05,209.67891665666008,201.34819816708185,0.3625560132374439,0.3481513600126724,25.378208468973163,25.30882056476974,964.45807349994,964.4080891890025,30.00388631409085,28.137551463724936,4910.445366556921,7,0.16238245259778178,1998-10-01
1998,2,199.39746380527396,0.9591428571428571,0.6671019382629108,0.003367276700155843,31.0,4.0,3.0,2.0,33.0,73.0,0.36611546609054707,126.39746380527394,126.39746380527394,,126.39746380527394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.39746380527396,990.0,964.4012801003803,25.598719899619727,0.09355228830291132,0.002639746380527357,989.9038079653167,0.11312676212435671,0.0,0.0,0.0,25.389401102811945,25.4,25.4,25.4,,0.907139075661693,0.0,0.0,0.0,28.550018301361142,0.0,0.0,0.0,0.5814667678484957,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.693517752320304,0.0,0.0,0.0,27.693517752320304,0.1388826607773172,6.0860324066986763e-05,200.0131298984013,196.67848459924147,0.3711641369860419,0.3649760395084117,25.39009588487212,25.3892266970372,964.4066430308015,964.4000787793904,27.8387908191132,27.048593928673714,4652.510982389811,7,0.15385287640177947,1998-10-08
1998,3,194.1866058720668,0.9675714285714285,0.4344972735930444,0.0022328561670190003,31.0,4.0,3.0,2.0,33.0,73.0,0.3759352520177435,121.18660587206679,121.18660587206679,,121.18660587206679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.1866058720668,990.0,964.4116267882557,25.588373211744187,0.09171320812335415,0.0021186605872066428,989.9061681312895,0.10396469421739615,0.0,0.0,0.0,25.390576648816296,25.4,25.4,25.4,,0.9033843450583109,0.0,0.0,0.0,27.26096149758711,0.0,0.0,0.0,0.5552130651239737,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.443132652659497,0.0,0.0,0.0,26.443132652659497,0.13617150131660813,6.0611224098841426e-05,196.05963252615788,193.63700368409016,0.3769940590440871,0.3723356973560607,25.39068268484156,25.39021528143836,964.4127259926316,964.4078807349476,26.897955062768578,26.30972688275324,4442.446285646795,7,0.14690629251477497,1998-10-15
1998,4,189.19476290287685,0.9752857142857143,2.1680854780145546,0.011748137151792428,31.0,4.0,3.0,2.0,33.0,73.0,0.38609313221738933,116.19476290287685,116.19476290287685,,116.19476290287685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.19476290287685,990.0,964.4216104741942,25.578389525805797,0.08995142540316224,0.001619476290287657,989.9084290983066,0.09573282853765396,0.0,0.0,0.0,25.391085795574686,25.4,25.4,25.4,,0.899198846224383,0.0,0.0,0.0,26.021957647954146,0.0,0.0,0.0,0.5299787708340966,0.0,0.0,0.0,0.9697562296372996,0.96,0.96,0.96,25.235518596363928,0.0,0.0,0.0,25.235518596363928,0.13331407481454918,6.0316581392798864e-05,193.63700368409016,179.83079120949702,0.4059371563068828,0.3769940590440871,25.391549123510647,25.39068268484156,964.440338417581,964.4127259926316,26.30972688275324,22.96033417043551,4239.5671241891405,7,0.1401973255353552,1998-10-22
1998,5,176.30489912292913,0.9844285714285714,4.075168095790791,0.022605909652547686,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3947873842006454,106.73347055150055,106.73347055150055,,106.73347055150055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,143.01918483721482,990.0,964.4473902017542,25.55260979824587,0.08600720270910697,0.0006733470551500057,989.9133194502357,0.08084908177657905,0.0,0.0,0.0,25.385080166704984,25.4,25.4,25.4,,0.8909406176058069,0.0,0.0,0.0,23.68010598320854,0.0,0.0,0.0,0.4822832175806221,0.0,0.0,0.0,0.9676637704571698,0.96,0.96,0.96,22.916319440870712,0.0,0.0,0.0,22.916319440870712,0.12991761691314652,5.961994396805091e-05,191.09816162620763,173.8393553723827,0.4199279262375663,0.3820026282764021,25.39105409767245,25.38060815228256,964.4523212892552,964.4178036767476,25.69565193653193,21.456109397199267,3849.9416660662796,7,0.12731288578261507,1998-10-29
1998,6,180.62524392313873,0.9822857142857142,2.288755162822773,0.012320519739560899,28.142857142857142,4.0,2.0,2.0,28.428571428571427,64.57142857142857,0.3586420172786953,116.05381535171016,116.05381535171016,,116.05381535171016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.0,2.0,28.428571428571427,150.1966724945673,990.0,964.4387495121537,25.561250487846305,0.08854037007978777,0.0016053815351709715,989.909854248385,0.09621634208223,0.0,0.0,0.0,25.37488839414909,25.4,25.4,25.4,,0.8982400930738311,0.0,0.0,0.0,25.961323298341334,0.0,0.0,0.0,0.5287438553633673,0.0,0.0,0.0,0.9692611820802276,0.96,0.96,0.96,25.164970983808733,0.0,0.0,0.0,25.164970983808733,0.1390259635992311,6.018308849389175e-05,189.8606415121421,173.8393553723827,0.3854133021632458,0.2633510537085295,25.38060815228256,25.34217808637398,964.4523212892552,964.4202787169756,30.79227744969437,22.95159133879113,4227.715125279867,7,0.13980539435449293,1998-11-05
1998,7,197.98519315946655,0.959,1.5274236892956228,0.007717265617865371,23.0,4.0,2.0,2.0,19.0,50.0,0.2525758904946882,147.98519315946655,147.98519315946655,,147.98519315946655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,176.98519315946655,990.0,964.4059242674086,25.594075732591396,0.0979949048274186,0.004798519315946585,989.8972065758566,0.1550281483089663,0.0,0.0,0.0,25.336254160139106,25.4,25.4,25.4,,0.9167540187906893,0.0,0.0,0.0,33.70990236468433,0.0,0.0,0.0,0.6865560563072164,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.698605293743796,0.0,0.0,0.0,32.698605293743796,0.165148281632421,6.137663959407553e-05,200.55260733721147,196.05963252615788,0.2550244502438772,0.2493111441624362,25.339193953899557,25.33233443512517,964.4078807349476,964.4033156440232,33.29702580649587,32.24978990917974,5493.365689348957,7,0.1816589182985766,1998-11-12
1998,8,202.9570546946429,0.9498571428571428,1.3952206267680773,0.006720773670976157,27.285714285714285,4.0,2.0,2.0,26.857142857142858,62.142857142857146,0.3060067433621958,140.81419755178572,140.81419755178572,,140.81419755178572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.285714285714285,4.0,2.0,2.0,26.857142857142858,174.09991183750003,990.0,964.4177423281678,25.582257671832167,0.0969765957966043,0.004081419755178528,989.8989419844482,0.14069689676415711,0.0,0.0,0.0,25.340502759516255,25.4,25.4,25.4,,0.9135953605338923,0.0,0.0,0.0,31.974929683515906,0.0,0.0,0.0,0.6512205638190612,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.01568179301043,0.0,0.0,0.0,31.01568179301043,0.15286065269619145,6.117528485412024e-05,210.319151724588,200.55260733721147,0.3340769331776645,0.2493111441624362,25.37203142069951,25.289882786077744,964.4619149103476,964.4033156440232,33.29702580649587,29.346989004314192,5210.634541225752,7,0.1723093432945024,1998-11-19
1998,9,226.92444154535588,0.9145714285714286,6.7240192221616395,0.028065928167744513,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,64.71428571428571,0.287055854627783,162.21015583107015,162.21015583107015,,162.21015583107015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,196.6387272596416,990.0,964.5594359960494,25.440564003950644,0.10493133273542346,0.006221015583106957,989.8888476516814,0.18835947202024503,0.0,0.0,0.0,25.141052183611883,25.329411655632125,25.329411655632125,25.329411655632125,,0.9219504564416425,0.0,0.0,0.0,36.87776570216703,0.0,0.0,0.0,0.7510746578852757,0.0,0.0,0.0,0.9717885879195224,0.96,0.96,0.96,35.85060368781269,0.0,0.0,0.0,35.85060368781269,0.15751953487456016,6.136006355885318e-05,257.3872862797195,216.50840662099068,0.3094568060689071,0.2292265513685119,25.23717114383209,24.864932247647417,964.7295491451188,964.499050439726,44.30464659410725,32.924848466512586,6022.901419552532,7,0.1991700204878483,1998-11-26
1998,10,292.4942977307079,0.7958571428571429,5.707683218623093,0.019899830467481314,26.0,4.0,3.0,2.0,24.0,59.0,0.20190219202716692,233.49429773070793,233.49429773070793,,131.91084145697064,101.58345627373728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,266.4942977307079,990.0,964.8699771909229,25.1300228090772,0.12958586897345686,0.016698859546141556,989.8537152714805,0.1307821215355325,0.08522853741440384,0.0,0.0,24.85295595902202,24.89850954314315,24.98373808055755,24.98373808055755,,0.905878565406122,0.7718524850928675,0.0,0.0,29.218716111443904,22.30938244747267,0.0,0.0,0.5950858678501812,0.45436624129272246,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,28.411247964740294,21.640100974048494,0.0,0.0,50.05134893878879,0.17116176916924733,5.9580745859261e-05,297.3410688100812,271.29169628263355,0.217478090219663,0.1984253310049299,24.869629352088808,24.76139697369206,964.8893642752404,964.7851667851304,50.78964640263738,47.39802893484263,8408.626621716518,7,0.2780630496599377,1998-12-03
1998,11,323.9468993447049,0.749,5.41829425779207,0.016800767788124272,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.22944542563591602,249.51832791613347,249.51832791613347,,124.75916395806674,124.75916395806674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,287.6611850589906,990.0,965.0198662824214,24.980133717578674,0.13705632025295428,0.019903665583226628,989.8430400141639,0.11029820355210913,0.11029820355210913,0.0,0.0,24.71287552819039,24.71287552819039,24.823173731742504,24.823173731742504,,0.9049753860199891,0.9049753860199891,0.0,0.0,27.363590361015838,27.363590361015838,0.0,0.0,0.5573032660084692,0.5573032660084692,0.0,0.0,0.97,0.97,0.96,0.96,26.542682650185363,26.542682650185363,0.0,0.0,53.085365300370725,0.16393787602263657,5.909687679779913e-05,333.9890361492038,299.0775001152962,0.2465046193391285,0.1972732819327938,24.85179778906464,24.65177140220035,965.069945180746,964.8963100004612,54.67870601326447,49.93925710218184,8918.341370462282,7,0.2949186961131707,1998-12-10
1998,12,363.2798836345711,0.695857142857143,8.216677073318701,0.022304869189759373,31.0,5.0,3.0,2.0,36.0,77.0,0.21263763835949737,286.2798836345711,286.2798836345711,,143.13994181728555,143.13994181728555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.2798836345711,990.0,965.2163994181728,24.78360058182719,0.1503331261691207,0.027255976726914172,989.8224108971039,0.14574949593281764,0.14574949593281764,0.0,0.0,24.460261982998357,24.460261982998357,24.606011478931173,24.606011478931173,,0.9136838674632025,0.9136838674632025,0.0,0.0,31.370696389810792,31.370696389810792,0.0,0.0,0.6389143867578572,0.6389143867578572,0.0,0.0,0.97,0.97,0.96,0.96,30.429575498116463,30.429575498116463,0.0,0.0,60.85915099623293,0.16738874957727026,5.905458050041093e-05,391.5057756624347,335.9497472014125,0.2292009463958193,0.1966765365586615,24.639119069017035,24.27427363634452,965.357528878312,965.079748736007,66.78131632745469,55.0942297394225,10224.337367367132,7,0.33810639442351625,1998-12-17
1998,13,403.49041358935864,0.6495714285714286,6.6928545241335495,0.016395357512837057,31.0,5.0,3.0,2.0,36.0,77.0,0.19107868933875932,326.49041358935864,326.49041358935864,,163.24520679467932,163.24520679467932,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,365.49041358935864,990.0,965.4135306844153,24.58646931558477,0.16452466979531247,0.03529808271787166,989.8001772474869,0.18894145238949142,0.18894145238949142,0.0,0.0,24.1977051106821,24.1977051106821,24.38664656307159,24.38664656307159,,0.9217926485333425,0.9217926485333425,0.0,0.0,35.70792909372074,35.70792909372074,0.0,0.0,0.727249065045229,0.727249065045229,0.0,0.0,0.97,0.97,0.96,0.96,34.63669122090912,34.63669122090912,0.0,0.0,69.27338244181824,0.1716390211752322,5.894004682726467e-05,427.01120618594086,385.8335000897204,0.1995679483043713,0.1803231364529355,24.31203262225342,24.04890743591546,965.5215504278368,965.3291675004484,74.15479643649856,65.59938148291373,11637.928250225465,7,0.384852124676768,1998-12-24
1998,14,459.03233755930404,0.5871428571428572,6.8563805706020355,0.015083336064187386,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19381302745539639,370.03233755930404,370.03233755930404,,185.01616877965202,185.01616877965202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,412.4609089878755,990.0,965.6656455190168,24.334354480983166,0.18110201496687311,0.04400646751186077,989.7748915175214,0.24235897290191497,0.24235897290191497,0.0,0.0,23.866887025602534,23.866887025602534,24.109245998504452,24.109245998504452,,0.9294104155318456,0.9294104155318456,0.0,0.0,40.247065614471474,40.247065614471474,0.0,0.0,0.8196958373619444,0.8196958373619444,0.0,0.0,0.9721382078693667,0.9721382078693667,0.96,0.96,39.127527453599086,39.127527453599086,0.0,0.0,78.25505490719817,0.17049273704229675,5.874409377838348e-05,475.0058701801551,436.2324379737803,0.2034830098327651,0.176511403777424,23.990786647974414,23.76858904365273,965.7375264158106,965.563045970882,81.29622651539313,75.22634522718666,13146.849224409294,7,0.4347503050399899,1998-12-31
1998,15,506.7393726604874,0.5481428571428572,12.491568712862504,0.023895523640812242,34.0,5.0,4.0,3.0,45.0,91.0,0.18016732788529038,415.7393726604874,415.7393726604874,,186.16412692319287,186.16412692319287,43.41111881410169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,458.7393726604874,990.0,965.8803271769722,24.119672823027827,0.1975199295596975,0.05314787453209746,989.7493321959082,0.24888351600619998,0.24888351600619998,0.046701373085483104,0.0,23.620121502929837,23.620121502929837,23.822303645850553,23.869005018936036,,0.9289156889164855,0.9289156889164855,0.2618895026827417,0.0,40.10994834782356,40.10994834782356,9.171372377954858,0.0,0.8169032250065899,0.8169032250065899,0.18678966146547576,0.0,0.9754602114162687,0.9754602114162687,0.9628571428571429,0.96,39.14619187441275,39.14619187441275,8.896231206616212,0.0,87.18861495544172,0.17206322878606192,5.830797236998158e-05,556.9368928227394,472.2508910064285,0.1926941838184086,0.1633937366561982,23.786256535074106,23.444158257816337,966.1062160177024,965.7251290095288,95.38682718155916,80.68929674789841,14647.687312514208,7,0.4843811941968984,1999-01-07
1998,16,584.1935547053687,0.49157142857142855,6.428389128627016,0.010982149424200857,34.0,5.0,4.0,3.0,45.0,91.0,0.1558079218691566,493.1935547053686,493.1935547053686,,164.3978515684562,164.3978515684562,164.3978515684562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,536.1935547053687,990.0,966.2287327378366,23.77126726216326,0.23123473776136863,0.06901540030402412,989.6997498619346,0.19130605228457534,0.19130605228457534,0.19130605228457534,0.0,23.279711071813324,23.279711071813324,23.279711071813324,23.471017124097898,,0.9214863731451652,0.9214863731451652,0.9214863731451652,0.0,34.58522090079272,34.58522090079272,34.58522090079272,0.0,0.704383317735086,0.704383317735086,0.704383317735086,0.0,0.97,0.97,0.97,0.96,33.54766427376894,33.54766427376894,33.54766427376894,0.0,100.6429928213068,0.17227231352273215,5.668565600696766e-05,601.9356167231285,572.8783627367172,0.1588469837912549,0.1511789591308685,23.34832719144556,23.17130494126205,966.3077424668924,966.1779526323152,104.0207681064125,98.47210968033448,16908.022793979548,7,0.5591277378961491,1999-01-14
1998,17,637.4884733435384,0.4684285714285714,11.018180712768055,0.016833161245846943,41.0,6.0,4.0,3.0,66.0,120.0,0.18857871226795136,517.4884733435385,517.4884733435385,,172.4961577811795,172.4961577811795,172.4961577811795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,568.4884733435385,990.0,966.4499538933742,23.550046106625896,0.2495876219938094,0.07763954591778408,989.6727728320884,0.21109834240673145,0.21109834240673145,0.21109834240673145,0.0,23.011720596307576,23.011720596307576,23.011720596307576,23.222818938714312,,0.9241786782683299,0.9241786782683299,0.9241786782683299,0.0,35.96930276524671,35.96930276524671,35.96930276524671,0.0,0.732572357744332,0.732572357744332,0.732572357744332,0.0,0.97,0.97,0.97,0.96,34.8902236822893,34.8902236822893,34.8902236822893,0.0,104.67067104686791,0.16414851375608103,5.6195704873881844e-05,679.0628817125049,614.363629921774,0.1953240624209467,0.1767141206383953,23.145114636852245,22.77120694982097,966.61625152685,966.357454519687,112.47915516812007,100.31146004599174,17584.672735873806,7,0.581503728038155,1999-01-21
1998,18,719.9574428611858,0.429,9.354575594888761,0.013005921303664972,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17667395870240402,592.6717285754714,592.6717285754714,,197.55724285849047,197.55724285849047,197.55724285849047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,645.3860142897572,990.0,966.7798297714446,23.220170228555293,0.2932877372521056,0.1067583850721286,989.5999538776757,0.2763422002476541,0.2763422002476541,0.2763422002476541,0.0,22.5437819059834,22.5437819059834,22.5437819059834,22.820124106231056,,0.932082583787947,0.932082583787947,0.932082583787947,0.0,40.7070479125968,40.7070479125968,40.7070479125968,0.0,0.829064112272847,0.829064112272847,0.829064112272847,0.0,0.9729064112272846,0.9729064112272846,0.9729064112272846,0.96,39.606054407815485,39.606054407815485,39.606054407815485,0.0,118.81816322344643,0.16506806010305058,5.569058615933592e-05,744.5449108767262,689.5820056512672,0.1860057586955901,0.1641949947513839,22.70961793338588,22.416325098986885,966.8781796435068,966.658328022605,122.60498792583334,114.4185463126026,19961.451421539,7,0.6601009067969247,1999-01-28
1998,19,798.3427180196225,0.39685714285714285,14.971235018049859,0.018540968505854856,43.0,7.0,5.0,4.0,78.0,137.0,0.17196649938396844,661.3427180196225,661.3427180196225,,187.65118863699396,187.65118863699396,187.65118863699396,98.38915210864057,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,716.3427180196225,990.0,967.0933708720785,22.906629127921537,0.33361173322373977,0.12875548843454596,989.5376327783416,0.25159551147731785,0.25159551147731785,0.25159551147731785,0.1199647808903043,22.19266639478593,22.19266639478593,22.19266639478593,22.324297125372944,,0.9276595256327982,0.9276595256327982,0.9276595256327982,0.5269429161577073,37.92661924726211,37.92661924726211,37.92661924726211,19.66324996465901,0.7724362372151141,0.7724362372151141,0.7724362372151141,0.40047352270181286,0.9729105571656157,0.9729105571656157,0.9729105571656157,0.9657142857142856,36.91377306521345,36.91377306521345,36.91377306521345,19.073352465719243,129.8146716613596,0.16263950008815292,5.45675566113654e-05,849.3435560030753,749.7799552877552,0.1827202755072603,0.1613010412944181,22.385848641495176,21.969444268273843,967.2973742240124,966.899119821151,137.58333901337554,122.5629208316844,21808.864839108413,7,0.7211926203408867,1999-02-04
1998,20,909.7833683740718,0.3575714285714286,17.639205674075534,0.019133272456648597,43.0,7.0,5.0,4.0,78.0,137.0,0.15080373560498359,772.7833683740718,772.7833683740718,,193.19584209351794,193.19584209351794,193.19584209351794,193.19584209351794,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,827.7833683740718,990.0,967.5391334734962,22.460866526503715,0.41273335806642236,0.178297959231111,989.4089686827025,0.2646286478624115,0.2646286478624115,0.2646286478624115,0.2646286478624115,21.60520656134375,21.60520656134375,21.60520656134375,21.60520656134375,,0.929346965106027,0.929346965106027,0.929346965106027,0.929346965106027,38.02954577003029,38.02954577003029,38.02954577003029,38.02954577003029,0.7745325004079489,0.7745325004079489,0.7745325004079489,0.7745325004079489,0.9704589617083969,0.9704589617083969,0.9704589617083969,0.9704589617083969,36.90721518535258,36.90721518535258,36.90721518535258,36.90721518535258,147.6288607414103,0.16226560659962191,5.308039159686723e-05,972.817995721604,864.1346896506183,0.1585400998719204,0.1408279869436193,21.885091358943413,21.21074257290301,967.7912719828864,967.3565387586024,157.97504507316614,140.10742287042484,24801.64860455693,7,0.8201603374522795,1999-02-11
1998,21,1117.7860796775915,0.298,35.922501583404596,0.032266895679837475,43.0,7.0,5.0,4.0,78.0,137.0,0.12302173884458967,980.7860796775913,980.7860796775913,,245.19651991939782,245.19651991939782,245.19651991939782,245.19651991939782,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1035.7860796775913,990.0,968.2701848218438,21.729815178156155,0.6201088073288076,0.3454903507886823,989.0344008418825,0.42736712857491393,0.42736712857491393,0.42736712857491393,0.42736712857491393,20.336848891463756,20.336848891463756,20.336848891463756,20.336848891463756,,0.938668050972524,0.938668050972524,0.938668050972524,0.938668050972524,45.83882236330277,45.83882236330277,45.83882236330277,45.83882236330277,0.9335809035295879,0.9335809035295879,0.9335809035295879,0.9335809035295879,0.979301471479827,0.979301471479827,0.979301471479827,0.979301471479827,44.89103912968004,44.89103912968004,44.89103912968004,44.89103912968004,179.56415651872015,0.1607473328380387,5.092403179087244e-05,1224.2755068054362,1025.216220670923,0.1336303476649485,0.1119029166543411,20.892976402535364,19.648625428195803,968.6048658785312,967.9792509792514,192.8,166.49496829685202,30166.778295144984,7,0.997578647326223,1999-02-18
1998,22,1531.025919649062,0.2285714285714286,83.37796847054067,0.05384150493200772,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.10219520597832601,1374.3116339347762,1100.0,,275.0,275.0,275.0,275.0,274.31163393477624,47.72892267397848,8.314675119684205,10.215116883664653,11.50830469411876,196.54461456333016,93.30035124540704,16.17181797682706,16.929402597950368,17.6511618369759,286.97318599190163,1226.4015718201845,990.0,969.5853592010651,20.414640798934947,0.8923871604926237,0.48,988.6276128395074,0.5349,0.5349,0.5349,0.5349,18.50735363844232,18.50735363844232,18.50735363844232,18.50735363844232,,0.9353810164623059,0.9353810164623059,0.9353810164623059,0.9353810164623059,46.69091005091015,46.69091005091015,46.69091005091015,46.69091005091015,0.9509350315867647,0.9509350315867647,0.9509350315867647,0.9509350315867647,0.9799957039435191,0.9799957039435191,0.9799957039435191,0.9799957039435191,45.756902070589675,45.756902070589675,45.756902070589675,45.756902070589675,183.0276082823587,0.12132137124828353,4.621909300059563e-05,1807.9212860992209,1309.6914449174558,0.1164898937345793,0.089190591440609,19.289941143322142,17.57937258623803,970.4794380012436,968.8733159697406,191.2843539427132,173.161605238727,30748.63819143626,7,1.0168200460131038,1999-02-25
1998,23,2062.4699877363396,0.16985714285714285,54.83966485169896,0.026889490541410686,49.0,9.0,9.0,9.0,107.0,183.0,0.08892695447772545,1879.4699877363396,1100.0,,275.0,275.0,275.0,275.0,779.4699877363395,51.0,9.0,16.0,38.33458956080358,665.1353981755359,100.0,18.0,25.0,47.33458956080358,772.1353981755359,1243.0,990.0,971.2353266586878,18.76467334131225,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.82348392879397,16.82348392879397,16.82348392879397,16.82348392879397,,0.9279126919073993,0.9279126919073993,0.9279126919073993,0.9279126919073993,42.102061685309145,42.102061685309145,42.102061685309145,42.102061685309145,0.8574757980714693,0.8574757980714693,0.8574757980714693,0.8574757980714693,0.975747579807147,0.975747579807147,0.975747579807147,0.975747579807147,41.081955722661974,41.081955722661974,41.081955722661974,41.081955722661974,164.3278228906479,0.07992089849111259,4.149692497238583e-05,2191.7989400611136,1931.263794526025,0.0947566047262395,0.0834930598127296,17.180881405166808,16.49584762871347,971.5629629587684,970.8779291823148,168.47999094642245,160.53593563554386,27607.07424562885,7,0.9129323493924885,1999-03-04
1998,24,2341.9318562550507,0.1392857142857143,32.29566151754924,0.013850484715757944,49.0,9.0,9.0,9.0,107.0,183.0,0.07821532238455887,2158.9318562550507,1100.0,,275.0,275.0,275.0,275.0,1058.9318562550504,51.0,9.0,16.0,52.078615881395926,930.8532403736546,100.0,18.0,25.0,61.078615881395926,1037.8532403736547,1243.0,990.0,971.9253527564778,18.074647243522254,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.133457831003973,16.133457831003973,16.133457831003973,16.133457831003973,,0.9244196872728515,0.9244196872728515,0.9244196872728515,0.9244196872728515,40.22283032873385,40.22283032873385,40.22283032873385,40.22283032873385,0.819202247021056,0.819202247021056,0.819202247021056,0.819202247021056,0.9719202247021056,0.9719202247021056,0.9719202247021056,0.9719202247021056,39.09383396162128,39.09383396162128,39.09383396162128,39.09383396162128,156.37533584648511,0.06686229127502875,3.9488721173354824e-05,2417.8685706839583,2224.943721242942,0.0822492714097815,0.075686496039871,16.415842984481507,15.95016231341696,972.1086482740648,971.6429676030002,159.61598990779137,154.23980711524288,26271.056422209498,7,0.8687518658138061,1999-03-11
1998,25,2465.083871200108,0.12714285714285714,11.601902317928957,0.0047043383187254,49.0,9.0,9.0,9.0,107.0,183.0,0.07424394495962869,2282.083871200108,1100.0,,275.0,275.0,275.0,275.0,1182.083871200108,51.0,9.0,16.0,58.13527235410367,1047.9485988460042,100.0,18.0,25.0,67.13527235410366,1154.9485988460042,1243.0,990.0,972.2226162408278,17.777383759172153,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.836194346653874,15.836194346653874,15.836194346653874,15.836194346653874,,0.9220604697918636,0.9220604697918636,0.9220604697918636,0.9220604697918636,39.38063318121955,39.38063318121955,39.38063318121955,39.38063318121955,0.8020495556256529,0.8020495556256529,0.8020495556256529,0.8020495556256529,0.9702713905916106,0.9702713905916106,0.9702713905916106,0.9702713905916106,38.20994756100422,38.20994756100422,38.20994756100422,38.20994756100422,152.83979024401688,0.062010619516595734,3.859590662727699e-05,2499.081886909461,2433.721748017991,0.0751934768833101,0.0732268922273333,15.911896023300407,15.754130170803698,972.304680416678,972.1469145641812,153.76546506947255,151.8605983708465,25677.084760994832,7,0.8491099458000937,1999-03-18
1998,26,2556.9777755844757,0.12014285714285713,17.12838069239407,0.006649770464502657,49.0,9.0,9.0,9.0,107.0,183.0,0.07159163948234142,2373.9777755844757,1100.0,,275.0,275.0,275.0,275.0,1273.9777755844755,51.0,9.0,16.0,62.65464470087584,1135.3231308835996,100.0,18.0,25.0,71.65464470087583,1242.3231308835996,1243.0,990.0,972.4444291134797,17.555570886520222,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.614381474001945,15.614381474001945,15.614381474001945,15.614381474001945,,0.9196981626981205,0.9196981626981205,0.9196981626981205,0.9196981626981205,38.72981301632573,38.72981301632573,38.72981301632573,38.72981301632573,0.7887945624506258,0.7887945624506258,0.7887945624506258,0.7887945624506258,0.97,0.97,0.97,0.97,37.56791862583595,37.56791862583595,37.56791862583595,37.56791862583595,150.2716745033438,0.0587966821948478,3.7947392551349446e-05,2618.9805517562195,2500.9260303567844,0.0731728958708519,0.0698745165851976,15.749678790068849,15.464719600483924,972.5940909869978,972.3091317974128,151.8098766405079,148.57206962895904,25245.64131656176,7,0.8348426361296878,1999-03-25
1998,27,2669.1967231804365,0.11157142857142857,13.249334018621214,0.004954492502106443,54.0,13.0,14.0,19.0,117.0,217.0,0.081308329738368,2452.1967231804365,1100.0,,275.0,275.0,275.0,275.0,1352.196723180436,46.0,5.0,11.0,61.0,1229.196723180436,100.0,18.0,25.0,80.0,1346.196723180436,1243.0,990.0,972.7153024352631,17.2846975647369,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.343508152218622,15.343508152218622,15.343508152218622,15.343508152218622,,0.9168133618211283,0.9168133618211283,0.9168133618211283,0.9168133618211283,37.938377145906486,37.938377145906486,37.938377145906486,37.938377145906486,0.7726757056192767,0.7726757056192767,0.7726757056192767,0.7726757056192767,0.97,0.97,0.97,0.97,36.80022583152929,36.80022583152929,36.80022583152929,36.80022583152929,147.20090332611716,0.055158625075806246,3.717194528437302e-05,2711.725889886568,2629.244219789596,0.082533223185089,0.0800228374148381,15.439945229368952,15.240851542927992,972.8179590445536,972.6188653581128,148.29142962215113,146.04109613684372,24729.751758787683,7,0.8177827962562064,1999-04-01
1998,28,2769.012729234961,0.10357142857142856,17.485147549759013,0.006272605851477429,54.0,13.0,14.0,19.0,117.0,217.0,0.07838860655439352,2552.012729234961,1100.0,,275.0,275.0,275.0,275.0,1452.0127292349612,46.0,5.0,11.0,61.0,1329.0127292349612,100.0,18.0,25.0,80.0,1446.0127292349612,1243.0,990.0,972.9562376222913,17.043762377708713,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.102572965190436,15.102572965190436,15.102572965190436,15.102572965190436,,0.9142417984399188,0.9142417984399188,0.9142417984399188,0.9142417984399188,37.23810071641539,37.23810071641539,37.23810071641539,37.23810071641539,0.7584134565461381,0.7584134565461381,0.7584134565461381,0.7584134565461381,0.97,0.97,0.97,0.97,36.12095769492292,36.12095769492292,36.12095769492292,36.12095769492292,144.4838307796917,0.05220041810339199,3.64858158534575e-05,2834.121922734881,2717.277843145093,0.079859334424497,0.0765669247533989,15.227450276441791,14.945412842949274,973.1133977445324,972.83136031104,145.88994048940845,142.71388500113613,24273.283570988206,7,0.802687948776065,1999-04-08
1998,29,2973.4512194509966,0.0887142857142857,43.91403473193967,0.014558691161044171,54.0,13.0,14.0,19.0,117.0,217.0,0.07305090167560482,2756.4512194509966,1100.0,,275.0,275.0,275.0,275.0,1656.4512194509969,46.0,5.0,11.0,61.0,1533.4512194509969,100.0,18.0,25.0,80.0,1650.4512194509969,1243.0,990.0,973.4497098400542,16.550290159945884,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.609100747427606,14.609100747427606,14.609100747427606,14.609100747427606,,0.9088003823263435,0.9088003823263435,0.9088003823263435,0.9088003823263435,35.80816612111223,35.80816612111223,35.80816612111223,35.80816612111223,0.7292905523648112,0.7292905523648112,0.7292905523648112,0.7292905523648112,0.97,0.97,0.97,0.97,34.73392113747886,34.73392113747886,34.73392113747886,34.73392113747886,138.93568454991544,0.04679789673694733,3.508476882573622e-05,3141.5201658584588,2853.581718258364,0.076044782110688,0.0690748391044315,14.898440922720162,14.2034170836855,973.8553935037962,973.1603696647616,142.18377275495118,134.4000396885457,23341.195004385794,7,0.7718649141661968,1999-04-15
1998,30,3358.324119484997,0.06614285714285714,39.8868516485499,0.012036769262823915,54.0,13.0,14.0,19.0,117.0,217.0,0.0646403412789223,3141.324119484997,1100.0,,275.0,275.0,275.0,275.0,2041.3241194849973,46.0,5.000000000000002,11.000000000000004,61.0,1918.3241194849973,100.0,18.0,25.0,80.0,2035.3241194849973,1243.0,990.0,974.3202582531943,15.679741746805608,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.738552334287332,13.738552334287332,13.738552334287332,13.738552334287332,,0.897773011623812,0.897773011623812,0.897773011623812,0.897773011623812,33.26517982731064,33.26517982731064,33.26517982731064,33.26517982731064,0.6774985708209906,0.6774985708209906,0.6774985708209906,0.6774985708209906,0.97,0.97,0.97,0.97,32.26722443249132,32.26722443249132,32.26722443249132,32.26722443249132,129.06889772996527,0.03845681097304338,3.2593155992415475e-05,3420.728127398308,3243.067894162267,0.0669119509926431,0.0634367865314812,13.982785764137924,13.60631526989959,974.452495317582,974.0760248233438,131.9398803842171,127.51787056591678,21683.574818634166,7,0.7170494318331404,1999-04-22
1998,31,3353.2325899440143,0.06642857142857143,22.644680037341136,0.0068325295700998575,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08699109065233847,3061.9468756583,1100.0,,275.0,275.0,275.0,275.0,1961.9468756582996,38.142857142857146,4.285714285714286,8.857142857142858,58.142857142857146,1852.5183042297283,100.0,18.0,25.0,80.0,2030.232589944014,1243.0,990.0,974.3094690596432,15.690530940356748,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.749341527838471,13.749341527838471,13.749341527838471,13.749341527838471,,0.8979480662891791,0.8979480662891791,0.8979480662891791,0.8979480662891791,33.29736697458355,33.29736697458355,33.29736697458355,33.29736697458355,0.6781541135353065,0.6781541135353065,0.6781541135353065,0.6781541135353065,0.97,0.97,0.97,0.97,32.29844596534604,32.29844596534604,32.29844596534604,32.29844596534604,129.19378386138416,0.038540088896255875,3.2624692894288927e-05,3420.728127398308,3262.21536713692,0.0983993893333061,0.0634367865314812,13.94221135712018,13.60631526989959,974.452495317582,974.1165992303615,131.4609808561759,127.51787056591678,21704.55568871254,7,0.7177432436743564,1999-04-29
1998,32,3057.8439534670138,0.08271428571428571,48.19387759500101,0.015766849809262202,65.0,14.0,17.0,23.0,202.0,321.0,0.10509318424432694,2736.8439534670138,1100.0,,275.0,275.0,275.0,275.0,1636.8439534670138,35.0,4.0,8.0,57.0,1532.8439534670138,100.0,18.0,25.0,80.0,1734.8439534670138,1243.0,990.0,973.6510612081594,16.34893879184064,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.407749379322365,14.407749379322365,14.407749379322365,14.407749379322365,,0.906557328085651,0.906557328085651,0.906557328085651,0.906557328085651,35.2277418154303,35.2277418154303,35.2277418154303,35.2277418154303,0.7174692834099857,0.7174692834099857,0.7174692834099857,0.7174692834099857,0.97,0.97,0.97,0.97,34.17090956096739,34.17090956096739,34.17090956096739,34.17090956096739,136.68363824386955,0.04477902262493731,3.451607026360342e-05,3190.3897132884526,2924.858223971913,0.1097489093211796,0.100614667437958,14.726394184790928,14.09441333789436,973.9643972495874,973.3324164026908,140.24649286213383,133.18949794016618,22962.851224970083,7,0.7593535457992753,1999-05-06
1998,33,2758.6107134450153,0.10471428571428572,46.96595355604885,0.017214450241974055,65.0,14.0,17.0,23.0,202.0,321.0,0.11654373046563739,2437.6107134450153,1100.0,,275.0,275.0,275.0,275.0,1337.6107134450156,35.0,4.000000000000003,8.0,57.0,1233.6107134450156,100.0,18.0,25.0,80.0,1435.6107134450156,1243.0,990.0,972.9311293083156,17.068870691684456,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.127681279166179,15.127681279166179,15.127681279166179,15.127681279166179,,0.9144862154849541,0.9144862154849541,0.9144862154849541,0.9144862154849541,37.31162466490356,37.31162466490356,37.31162466490356,37.31162466490356,0.7599108893055714,0.7599108893055714,0.7599108893055714,0.7599108893055714,0.97,0.97,0.97,0.97,36.192275924956455,36.192275924956455,36.192275924956455,36.192275924956455,144.76910369982582,0.0526028368953713,3.655785446965298e-05,2910.2733186044848,2596.096549079571,0.123647173335602,0.1102989186438076,15.519956848324108,14.761599128781306,973.2972114587004,972.5388537391576,149.1982806356083,140.64234583287032,24321.209421570737,7,0.8042727983323656,1999-05-13
1998,34,2373.300677845881,0.13685714285714284,57.50296963969264,0.024361865739561672,65.0,14.0,17.0,23.0,202.0,321.0,0.13556770908061036,2052.300677845881,1100.0,,275.0,275.0,275.0,275.0,952.3006778458814,35.00000000000001,4.0,8.000000000000002,57.0,848.3006778458813,100.0,18.0,25.0,80.0,1050.3006778458814,1243.0,990.0,972.001070601697,17.99892939830303,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.057739985784753,16.057739985784753,16.057739985784753,16.057739985784753,,0.9235135892418457,0.9235135892418457,0.9235135892418457,0.9235135892418457,39.99599525084595,39.99599525084595,39.99599525084595,39.99599525084595,0.8145823880009359,0.8145823880009359,0.8145823880009359,0.8145823880009359,0.9716551822538857,0.9716551822538857,0.9716551822538857,0.9716551822538857,38.863321665527266,38.863321665527266,38.863321665527266,38.863321665527266,155.45328666210906,0.0657178684747131,3.9255880470229565e-05,2562.430819931149,2224.943721242942,0.1442733121450266,0.1252716746548595,16.415842984481507,15.601218953165125,972.4575916343166,971.6429676030002,159.61598990779137,150.12076515510657,26116.152159234323,7,0.8636293703450504,1999-05-20
1998,35,2071.7485785799595,0.169,30.500327413573846,0.014582977953570029,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14600616442466438,1769.034292865674,1100.0,,275.0,275.0,275.0,275.0,669.0342928656739,35.857142857142854,4.571428571428571,8.857142857142858,46.18046322102398,573.5681153589356,100.0,18.0,25.0,67.18046322102397,761.5681153589358,1243.0,990.0,971.2731862241586,18.726813775841443,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.785624363323166,16.785624363323166,16.785624363323166,16.785624363323166,,0.9277174093293493,0.9277174093293493,0.9277174093293493,0.9277174093293493,41.99795523743012,41.99795523743012,41.99795523743012,41.99795523743012,0.8553555038173138,0.8553555038173138,0.8553555038173138,0.8553555038173138,0.9755355503817313,0.9755355503817313,0.9755355503817313,0.9755355503817313,40.97088487956658,40.97088487956658,40.97088487956658,40.97088487956658,163.88353951826633,0.07921133087334076,4.138473220158241e-05,2179.589442347936,2011.441429347925,0.1595870480325458,0.1277690696086114,16.931193344228056,16.525318830090093,971.5334917573916,971.1276172432536,165.5681423025075,160.8751924595991,27532.43463906874,7,0.9104641084348127,1999-05-27
1998,36,1837.9586550634183,0.19314285714285712,49.224306613790496,0.027451689492610985,62.0,12.0,14.0,16.0,153.0,257.0,0.140579209039642,1580.9586550634183,1100.0,,275.0,275.0,275.0,275.0,480.9586550634185,38.0,6.0,10.999999999999998,29.94295128799493,396.0157037754237,100.0,18.0,25.0,45.94295128799492,549.0157037754236,1243.0,990.0,970.574502197395,19.425497802605133,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.484308390086856,17.484308390086856,17.484308390086856,17.484308390086856,,0.931264708671455,0.931264708671455,0.931264708671455,0.931264708671455,43.9155619483405,43.9155619483405,43.9155619483405,43.9155619483405,0.8944106303124338,0.8944106303124338,0.8944106303124338,0.8944106303124338,0.978606119109491,0.978606119109491,0.978606119109491,0.978606119109491,42.977853747233816,42.977853747233816,42.977853747233816,42.977853747233816,171.91141498893526,0.094231792420099,4.3411973482054355e-05,2011.441429347925,1666.8712830513916,0.1541810712159688,0.1277690696086114,18.03507259608488,16.931193344228056,971.1276172432536,970.0237379913968,178.0887162134632,165.5681423025075,28881.117718141122,7,0.9550634166051959,1999-06-03
1998,37,1362.505787378169,0.2515714285714286,68.9265204527275,0.05100851990343865,62.0,12.0,14.0,16.0,153.0,257.0,0.19142179573443904,1105.505787378169,1029.7863622234559,,257.44659055586396,257.44659055586396,257.44659055586396,257.44659055586396,75.71942515471316,11.368995241541942,1.8133539177177955,3.2584367135279035,4.71404981507942,54.56458946684612,73.36899524154194,13.813353917717794,17.258436713527903,20.71404981507942,207.56458946684612,1134.2271480962436,990.0,969.0462242922131,20.953775707786885,0.7552654952251231,0.3990213358442972,988.8457131689305,0.47103366546379277,0.47103366546379277,0.47103366546379277,0.47103366546379277,19.32845521125369,19.32845521125369,19.32845521125369,19.32845521125369,,0.9369892629909345,0.9369892629909345,0.9369892629909345,0.9369892629909345,45.6050775330699,45.6050775330699,45.6050775330699,45.6050775330699,0.9288203163558025,0.9288203163558025,0.9288203163558025,0.9288203163558025,0.9796138793118274,0.9796138793118274,0.9796138793118274,0.9796138793118274,44.676238023300265,44.676238023300265,44.676238023300265,44.676238023300265,178.70495209320106,0.1328164922470776,4.833268652673537e-05,1638.344661979303,1184.385639882299,0.2169901350927726,0.1568656498013765,20.263951630578223,18.12723552570241,969.9315750617792,968.4794977253443,189.06630227011303,168.92455609714418,30022.43195165778,7,0.9928052894066727,1999-06-10
1998,38,1052.141631435102,0.31542857142857145,33.87415689767382,0.032462076799116876,58.142857142857146,12.0,13.142857142857142,14.714285714285714,138.85714285714286,236.85714285714286,0.22478226015214275,815.284488577959,815.284488577959,,203.82112214448975,203.82112214448975,203.82112214448975,203.82112214448975,0.0,0.0,0.0,0.0,0.0,0.0,58.142857142857146,12.0,13.142857142857142,14.714285714285714,138.85714285714286,898.5702028636733,990.0,968.0547444777877,21.94525552221228,0.47749819562854184,0.20627996107242025,989.316221843299,0.29494608198823846,0.29494608198823846,0.29494608198823846,0.29494608198823846,20.966531283523032,20.966531283523032,20.966531283523032,20.966531283523032,,0.9318516948024497,0.9318516948024497,0.9318516948024497,0.9318516948024497,39.02246227609868,39.02246227609868,39.02246227609868,39.02246227609868,0.7947548325071014,0.7947548325071014,0.7947548325071014,0.7947548325071014,0.9712269305867202,0.9712269305867202,0.9712269305867202,0.9712269305867202,37.90241473589979,37.90241473589979,37.90241473589979,37.90241473589979,151.60965894359916,0.14426434976172914,5.168910091271857e-05,1144.3328711060203,947.2665415985824,0.2419328544071023,0.2048348394864174,21.51160444319099,20.49062272448143,968.3536175949048,967.6890661663944,162.6810156098762,139.73995816281732,25470.42270252466,7,0.8422758830199953,1999-06-17
1998,39,806.1648223506402,0.39585714285714285,33.230389221328096,0.04111026397496438,53.0,12.0,12.0,13.0,120.0,210.0,0.2623422385382623,596.1648223506401,596.1648223506401,,182.3935172737225,182.3935172737225,182.3935172737225,48.98427052947261,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,673.1648223506402,990.0,967.1246592894025,22.87534071059747,0.30907416031663104,0.10565953370237453,989.585266305981,0.23683551352498736,0.23683551352498736,0.23683551352498736,0.059461331675846836,22.22377150305349,22.22377150305349,22.22377150305349,22.401145684902634,,0.9261656608472574,0.9261656608472574,0.9261656608472574,0.26328278532766175,36.82388566892326,36.82388566892326,36.82388566892326,9.655424800592721,0.7499773048660542,0.7499773048660542,0.7499773048660542,0.1966481629448619,0.9710087942605249,0.9710087942605249,0.9710087942605249,0.9628571428571429,35.761409109198965,35.761409109198965,35.761409109198965,9.365762056574939,116.64998938417183,0.14452078755360773,5.444570340880596e-05,911.7124903304732,714.6538170492856,0.2938485669426117,0.2303357716684129,22.712195152950287,21.7254676264252,967.546849961322,966.7586152681972,133.85154559618303,100.53352090758288,19597.19821654087,7,0.6480554965787325,1999-06-24
