WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1998,40,631.018914799617,0.4687142857142857,18.30339642234128,0.028810012354769758,50.0,10.0,9.0,9.0,108.0,186.0,0.2954762754790958,445.01891479961716,445.01891479961716,,167.83608424186028,167.83608424186028,109.34674631589662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,514.0189147996172,990.0,966.4231135193479,23.576886480652092,0.2203409007353616,0.059106125978530995,989.7205529732861,0.20359256212570556,0.20359256212570556,0.11883693743533187,0.0,23.09384689181246,23.09384689181246,23.17860251650283,23.297439453938164,,0.9217881047259378,0.9217881047259378,0.6546942804043988,0.0,35.089237395576895,35.089237395576895,22.66592814127245,0.0,0.7146484194618512,0.7146484194618512,0.4616278643843676,0.0,0.9723913614784577,0.9723913614784577,0.9671428571428571,0.96,34.14095615215865,34.14095615215865,21.985950297034275,0.0,90.26786260135157,0.1429919130460176,5.6392854030597996e-05,689.5820056512672,586.5300420928967,0.3171193061762055,0.2697286159959098,23.22550735925685,22.818916847891924,966.658328022605,966.239385189418,100.80430568317595,83.1969334295445,15165.000917027064,7,0.5014881255630643,1999-07-01
1998,41,537.5130732014854,0.5262857142857144,12.175860079939655,0.022743530695731786,50.0,10.0,9.0,9.0,108.0,186.0,0.3466780580599293,351.51307320148544,351.51307320148544,,175.75653660074272,175.75653660074272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,420.51307320148544,990.0,966.0188088294068,23.981191170593352,0.18394387355096029,0.040302614640297045,989.7757535118087,0.21949832027389957,0.21949832027389957,0.0,0.0,23.537446362128183,23.537446362128183,23.756944682402086,23.756944682402086,,0.925798696377721,0.925798696377721,0.0,0.0,37.55465151016903,37.55465151016903,0.0,0.0,0.7648605195553773,0.7648605195553773,0.0,0.0,0.9706276999593569,0.9706276999593569,0.96,0.96,36.45342796895087,36.45342796895087,0.0,0.0,72.90685593790174,0.1355102862771078,5.7617243648068464e-05,569.2992874818548,501.2990215333191,0.371036032408528,0.3267174298122204,23.76404987378125,23.33644410306404,966.1618467936684,965.8558455969,79.48902977940133,65.51948968587466,12248.351797567491,7,0.4050380885438985,1999-07-08
1998,42,470.3946278702461,0.5752857142857143,7.20364645614807,0.015244138683800427,50.0,10.0,9.0,9.0,108.0,186.0,0.39561385698036805,284.3946278702461,284.3946278702461,,142.19731393512305,142.19731393512305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,353.3946278702461,990.0,965.7167758254161,24.283224174583925,0.16025569172118947,0.02687892557404917,989.8128653827047,0.1433267852860983,0.1433267852860983,0.0,0.0,23.952762772002593,23.952762772002593,24.096089557288696,24.096089557288696,,0.9128063345501582,0.9128063345501582,0.0,0.0,30.490095190677984,30.490095190677984,0.0,0.0,0.6209795354516902,0.6209795354516902,0.0,0.0,0.97,0.97,0.96,0.96,29.575392334957648,29.575392334957648,0.0,0.0,59.150784669915296,0.12570576803087705,5.777489742516444e-05,491.76619950541016,456.3834546877358,0.4075520225141901,0.3782285162889763,24.037515097937685,23.82267298441554,965.8129478977744,965.6537255460948,63.56397290728758,56.23961233717043,9937.33182454577,7,0.3286154703884183,1999-07-15
1998,43,436.35398587121375,0.6102857142857143,4.9357372638047865,0.011380387768731043,50.0,10.0,9.0,9.0,108.0,186.0,0.4263714420212666,250.35398587121372,250.35398587121372,,125.17699293560688,125.17699293560688,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,319.35398587121375,990.0,965.5635929364205,24.43640706357959,0.14824169298662854,0.020070797174242684,989.8316875098391,0.11101003597300352,0.11101003597300352,0.0,0.0,24.157084537445723,24.157084537445723,24.268094573418725,24.268094573418725,,0.9046600168874586,0.9046600168874586,0.0,0.0,26.828827067946662,26.828827067946662,0.0,0.0,0.5464119565773251,0.5464119565773251,0.0,0.0,0.97,0.97,0.96,0.96,26.023962255908263,26.023962255908263,0.0,0.0,52.047924511816525,0.11925422312088961,5.7747862621227034e-05,447.2117847813898,421.8332938411023,0.4409324790519336,0.4159103277900475,24.24302499482053,24.092491786727862,965.6124530315162,965.498249822285,54.32926107752398,48.90737118398902,8744.051317985175,7,0.2891551361767584,1999-07-22
1998,44,396.56695621815635,0.6567142857142858,5.853462539753683,0.014754049253963342,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4236289647910897,228.28124193244201,228.28124193244201,,129.6645807635293,98.61666116891273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,292.70981336101346,990.0,965.3804789872605,24.61952101273935,0.1388381378236539,0.01565624838648837,989.84550561379,0.12807957611437054,0.08033769804866582,0.0,0.0,24.336947050414864,24.384688928480564,24.465026626529234,24.465026626529234,,0.9030265685533532,0.7688787740574744,0.0,0.0,28.039133257265007,21.148118296497014,0.0,0.0,0.5710617771337068,0.4307152402545216,0.0,0.0,0.9712679502796405,0.9684108074224975,0.96,0.96,27.262961775941424,20.50976711438879,0.0,0.0,47.772728890330214,0.12061493144210042,5.8147802721912525e-05,414.8228382295926,380.85905606282654,0.4611546193625114,0.3946605819499995,24.45347243958033,24.10074187619069,965.4667027720332,965.304295280314,49.62980576181972,47.01161153274407,8025.818453575475,7,0.2654040493907234,1999-07-29
1998,45,363.2991179646069,0.6951428571428572,4.279010427660621,0.011826783698436401,47.0,8.0,6.0,5.0,89.0,155.0,0.4269043535814773,208.2991179646069,208.2991179646069,,192.3626931550243,15.9364248095826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.29911796460686,990.0,965.216495589823,24.783504410177006,0.13057577705867138,0.011729165229678042,989.8576950577117,0.26983070129327075,0.012583993981046442,0.0,0.0,24.371368766595428,24.628615473907654,24.6411994678887,24.6411994678887,,0.9301593912101763,0.12774631864815006,0.0,0.0,42.86772468695829,3.420004173880258,0.0,0.0,0.8730697492252197,0.06965385282851848,0.0,0.0,0.9782876195051996,0.961251099568566,0.96,0.96,41.96726129304965,3.313155367150099,0.0,0.0,45.280416660199755,0.12461912368558006,6.0415885205327594e-05,378.1099473341564,350.9059830692022,0.4417137566144959,0.4099336742998142,24.47093733771881,24.24654799220164,965.2905497366708,965.154529915346,47.84105877164153,42.91540740334664,7607.109998913558,7,0.25155787033444305,1999-08-05
1998,46,340.064632224759,0.723,3.4733952330005713,0.010362215551238455,47.0,8.0,6.0,5.0,89.0,155.0,0.4560477469912061,185.06463222475904,185.06463222475904,,185.06463222475904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.06463222475904,990.0,965.1003231611238,24.89967683887622,0.12237560262155169,0.008506463222475858,989.869117934156,0.24277454355605774,0.0,0.0,0.0,24.52602022947615,24.768794773032205,24.768794773032205,24.768794773032205,,0.9300206104110442,0.0,0.0,0.0,41.39836299567093,0.0,0.0,0.0,0.8431438491990007,0.0,0.0,0.0,0.9746121639086928,0.96,0.96,0.96,40.35295673909608,0.0,0.0,0.0,40.35295673909608,0.11859817217430245,6.0559851801066145e-05,348.25654132213623,326.5922164381982,0.4745979609998789,0.445074195624729,24.63387394013488,24.459867061822774,965.1412827066108,965.0329610821908,42.28578864366955,37.21170368121623,6779.29673216814,7,0.22418309299497818,1999-08-12
1998,47,313.08971122216207,0.7661428571428572,4.291371381947597,0.013970609879711044,47.0,8.0,6.0,5.0,89.0,155.0,0.4956726558463946,158.08971122216212,158.08971122216212,,158.08971122216212,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,219.08971122216212,990.0,964.96594103943,25.034058960569855,0.11285514180886959,0.005808971122216172,989.881335887069,0.17771288061575438,0.0,0.0,0.0,24.73768196702302,24.915394847638773,24.915394847638773,24.915394847638773,,0.9202222775383088,0.0,0.0,0.0,35.29603640336366,0.0,0.0,0.0,0.7188602118811335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.23715531126275,0.0,0.0,0.0,34.23715531126275,0.10921624882137393,6.0152391037275066e-05,324.70403395065745,296.552616764565,0.5226728453489098,0.4773577898436397,24.860779484805228,24.64875949771896,965.0235201697532,964.8862104670584,36.79734518585366,30.584451213626743,5751.8420922921405,7,0.1902064183959041,1999-08-19
1998,48,281.79522854897056,0.8151428571428572,3.4707431964539035,0.012337029114464371,45.142857142857146,7.714285714285714,5.714285714285714,4.714285714285714,82.57142857142857,145.85714285714286,0.5166902917479737,135.93808569182767,135.93808569182767,,135.93808569182767,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,7.714285714285714,5.714285714285714,4.714285714285714,82.57142857142857,194.50951426325625,990.0,964.8271809141959,25.17281908580414,0.10417984037217154,0.0035938085691827144,989.8922263510586,0.13335062448808818,0.0,0.0,0.0,24.931694812374722,25.065045436862814,25.065045436862814,25.065045436862814,,0.9105096240367774,0.0,0.0,0.0,30.29358732512527,0.0,0.0,0.0,0.616977338597256,0.0,0.0,0.0,0.9705166798506007,0.96,0.96,0.96,29.405992424782884,0.0,0.0,0.0,29.405992424782884,0.1045628193570723,6.0016943599491555e-05,291.51576358890105,272.2574143893877,0.5616451299153826,0.3342425043009116,24.990650193469428,24.85536848633316,964.8660630543555,964.7890296575576,39.97264282299896,25.96248928349541,4940.206727363525,7,0.16336662458212714,1999-08-26
1998,49,257.47465352327384,0.8627142857142857,2.9292191469751776,0.011310838625368913,34.0,6.0,4.0,3.0,44.0,91.0,0.35352476852660314,166.47465352327384,166.47465352327384,,166.47465352327384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.47465352327382,990.0,964.7298986140931,25.270101385906873,0.10981452297770582,0.006647465352327357,989.88353801167,0.19623303423552696,0.0,0.0,0.0,24.957406363341278,25.153639397576804,25.153639397576804,25.153639397576804,,0.9237907652883796,0.0,0.0,0.0,37.641344153715316,0.0,0.0,0.0,0.7666261538434892,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.512103829103864,0.0,0.0,0.0,36.512103829103864,0.14178709755886593,6.0922843907357695e-05,264.06621347727946,251.75288036056145,0.3614655763607131,0.3446105384013079,24.99628649886155,24.91230600012756,964.7562648539092,964.7070115214424,37.9890612998192,35.22847319723186,6134.033443289449,7,0.20284502127279924,1999-09-02
1998,50,243.76452970459772,0.8825714285714286,2.129077840744791,0.008853044432331357,34.0,6.0,4.0,3.0,44.0,91.0,0.37341091387377184,152.76452970459772,152.76452970459772,,152.76452970459772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.76452970459772,990.0,964.6620863552674,25.33791364473257,0.10497567878212956,0.005276452970459686,989.8897478682474,0.1652767350779955,0.0,0.0,0.0,25.06238477790196,25.227661512979953,25.227661512979953,25.227661512979953,,0.9184737741516746,0.0,0.0,0.0,34.48685807470571,0.0,0.0,0.0,0.7023800015215012,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.45225233246454,0.0,0.0,0.0,33.45225233246454,0.13720912486546935,6.082695767539448e-05,251.75288036056145,236.8493354753479,0.3842104932123467,0.3614655763607131,25.12121735939174,24.99628649886155,964.7070115214424,964.621096012852,35.22847319723186,31.918191297352596,5619.978391854042,7,0.18584584629146964,1999-09-09
1998,51,224.81552810594533,0.9157142857142857,3.8772315596656313,0.01760118149456994,34.0,6.0,4.0,3.0,44.0,91.0,0.40555041218064375,133.81552810594536,133.81552810594536,,133.81552810594536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.81552810594533,990.0,964.5488931686357,25.451106831364296,0.09828795686645646,0.003381552810594486,989.898330490323,0.1274331204751568,0.0,0.0,0.0,25.22200420121208,25.340878125441016,25.340878125441016,25.340878125441016,,0.9100069096690324,0.0,0.0,0.0,30.125345121861265,0.0,0.0,0.0,0.6135508171458506,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.221584768205428,0.0,0.0,0.0,29.221584768205428,0.12979891888478734,6.064912991885474e-05,236.8493354753479,209.7087145576885,0.4339352334114228,0.3842104932123467,25.347164100919283,25.12121735939174,964.621096012852,964.458252287346,31.918191297352596,25.7969852407128,4909.226241058512,7,0.16234213760114127,1999-09-16
1998,52,202.19188644192323,0.9475714285714286,1.3080153172110036,0.006459383985996157,34.0,6.0,4.0,3.0,44.0,91.0,0.4500783581005882,111.19188644192322,111.19188644192322,,111.19188644192322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.19188644192323,990.0,964.4131513186516,25.586848681348492,0.09030334252712446,0.0011191886441922429,989.9085774688286,0.0875121313660804,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8950166584042643,0.0,0.0,0.0,24.790211237771068,0.0,0.0,0.0,0.504892285901651,0.0,0.0,0.0,0.9699525838553132,0.96,0.96,0.96,24.045348561661275,0.0,0.0,0.0,24.045348561661275,0.11892047800281187,6.0069161662047725e-05,203.02355035552185,200.55260733721147,0.4537462823756339,0.4482238628998785,25.4,25.4,964.4181413021332,964.4033156440232,24.245032398603875,23.64732541655371,4039.618558359093,7,0.13358526978700705,1999-09-23
1998,53,200.55260733721147,0.955,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4537462823756339,109.55260733721148,109.55260733721148,,109.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.55260733721147,990.0,964.4033156440232,25.596684355976777,0.089724787949571,0.0009552607337211,989.9093199513168,0.0849199631525614,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8936424507307843,0.0,0.0,0.0,24.387030710711677,0.0,0.0,0.0,0.4966808698719281,0.0,0.0,0.0,0.9696680869871928,0.96,0.96,0.96,23.64732541655371,0.0,0.0,0.0,23.64732541655371,0.1179108351196493,5.995933519299341e-05,200.55260733721147,200.55260733721147,0.4537462823756339,0.4537462823756339,25.4,25.4,964.4033156440232,964.4033156440232,23.64732541655371,23.64732541655371,567.535809997289,1,0.13137403009196505,1999-09-30
1999,1,199.0683104354645,0.9592857142857143,0.6418535444362264,0.003252168982044143,31.0,4.0,3.0,2.0,33.0,73.0,0.36672799429796515,126.06831043546448,126.06831043546448,,126.06831043546448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0683104354645,990.0,964.402539947166,25.597460052833917,0.09343611944046866,0.0026068310435464143,989.903957049516,0.11253959050504037,0.0,0.0,0.0,25.388877511844843,25.4,25.4,25.4,,0.9069557077524413,0.0,0.0,0.0,28.469434572319937,0.0,0.0,0.0,0.5798255513710782,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.615351535150335,0.0,0.0,0.0,27.615351535150335,0.13871774060963712,6.084676544603289e-05,200.55260733721147,196.05963252615788,0.3723356973560607,0.3639942704771569,25.39021528143836,25.384774426246587,964.4078807349476,964.4000787793904,27.95949943071965,26.897955062768578,4639.379057905257,7,0.15341861963972409,1999-10-01
1999,2,196.05963252615788,0.962,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0023059632526157,989.9053197769816,0.10722376059551471,0.0,0.0,0.0,25.390215281438355,25.4,25.4,25.4,,0.9049546851502216,0.0,0.0,0.0,27.729850580173792,0.0,0.0,0.0,0.5647627409404031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.897955062768578,0.0,0.0,0.0,26.897955062768578,0.1371927240513414,6.071571993776423e-05,196.05963252615788,196.05963252615788,0.3723356973560607,0.3723356973560607,25.39021528143836,25.39021528143836,964.4078807349476,964.4078807349476,26.897955062768578,26.897955062768578,4518.856450545121,7,0.14943308368204766,1999-10-08
1999,3,196.05963252615788,0.962,0.0,0.0,31.0,4.0,3.0,2.0,33.0,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0023059632526157,989.9053197769816,0.10722376059551471,0.0,0.0,0.0,25.390215281438355,25.4,25.4,25.4,,0.9049546851502216,0.0,0.0,0.0,27.729850580173792,0.0,0.0,0.0,0.5647627409404031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.897955062768578,0.0,0.0,0.0,26.897955062768578,0.1371927240513414,6.071571993776423e-05,196.05963252615788,196.05963252615788,0.3723356973560607,0.3723356973560607,25.39021528143836,25.39021528143836,964.4078807349476,964.4078807349476,26.897955062768578,26.897955062768578,4518.856450545121,7,0.14943308368204766,1999-10-15
1999,4,195.23257086453006,0.9647142857142857,0.470017409695097,0.0024159810402699282,31.0,4.0,3.0,2.0,33.0,73.0,0.3739209631697008,122.23257086453005,122.23257086453005,,122.23257086453005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.23257086453006,990.0,964.4095348582708,25.590465141729087,0.09208236297478296,0.0022232570864529283,989.9056943799387,0.10578467330428222,0.0,0.0,0.0,25.39037484836356,25.4,25.4,25.4,,0.9042612763712992,0.0,0.0,0.0,27.522718413010356,0.0,0.0,0.0,0.5605441631977669,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.697036860620045,0.0,0.0,0.0,26.697036860620045,0.13674253564363612,6.0669578308237796e-05,196.05963252615788,193.63700368409016,0.3769940590440871,0.3723356973560607,25.39068268484156,25.39021528143836,964.4127259926316,964.4078807349476,26.897955062768578,26.30972688275324,4485.102192584168,7,0.14831687144788916,1999-10-22
1999,5,193.84101535746203,0.969,0.05100291834296756,0.00026290973949481426,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35892400439448846,124.26958678603344,124.26958678603344,,124.26958678603344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,160.55530107174772,990.0,964.412317969285,25.58768203071499,0.09219626489555037,0.0024269586786032854,989.9053767764259,0.10939744754869783,0.0,0.0,0.0,25.38366135959219,25.4,25.4,25.4,,0.9055218468151732,0.0,0.0,0.0,28.01439067929445,0.0,0.0,0.0,0.5705578549754471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.173958958915616,0.0,0.0,0.0,27.173958958915616,0.14018343396919727,6.073805386511536e-05,193.99402411249093,193.63700368409016,0.3769940590440871,0.3453714634072895,25.39068268484156,25.37839536565516,964.4127259926316,964.412011951775,27.8221330160374,26.30972688275324,4565.225105097824,7,0.15096643866064233,1999-10-29
1999,6,195.5130881758325,0.9654285714285714,0.8598722551300527,0.0043302392733130714,29.0,4.0,2.0,2.0,30.0,67.0,0.34272690500687314,128.5130881758325,128.5130881758325,,128.5130881758325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.5130881758325,990.0,964.4089888292465,25.591011170753536,0.09324016356026107,0.002851308817583186,989.9039085276221,0.11695799448676589,0.0,0.0,0.0,25.37796170388894,25.4,25.4,25.4,,0.908156408016385,0.0,0.0,0.0,29.047625264350177,0.0,0.0,0.0,0.5916013292128346,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.17619650641967,0.0,0.0,0.0,28.17619650641967,0.14410402185836507,6.090112441048574e-05,200.0131298984013,193.99402411249093,0.3453714634072895,0.3349780088638847,25.37839536565516,25.37652684968534,964.412011951775,964.4000787793904,29.22592460490483,27.8221330160374,4733.601013078504,7,0.15653442503566484,1999-11-05
1999,7,202.19188644192323,0.9475714285714286,0.43006006530293106,0.0021276117450964,29.0,4.0,2.0,2.0,30.0,67.0,0.33137637354658694,135.19188644192323,135.19188644192323,,135.19188644192323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.19188644192323,990.0,964.4131513186516,25.586848681348492,0.09559732732712446,0.003519188644192243,989.9008834840287,0.1293958396658621,0.0,0.0,0.0,25.358336325711296,25.4,25.4,25.4,,0.9111568459431919,0.0,0.0,0.0,30.633996562615803,0.0,0.0,0.0,0.623910316957552,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.71497666573733,0.0,0.0,0.0,29.71497666573733,0.14696237103256968,6.10550743479362e-05,203.02355035552185,200.55260733721147,0.3340769331776645,0.3300109759812292,25.37203142069951,25.35137980673999,964.4181413021332,964.4033156440232,29.90167944798478,29.346989004314192,4992.1160798438705,7,0.16508320369854068,1999-11-12
1999,8,207.95823372062787,0.9415714285714285,0.8224472275176709,0.003939287982885443,29.0,4.0,2.0,2.0,30.0,67.0,0.3222109263498103,140.95823372062785,140.95823372062785,,140.95823372062785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.95823372062787,990.0,964.4477494023238,25.552250597676284,0.09763245765012342,0.004095823372062729,989.8982717189778,0.14068107725446224,0.0,0.0,0.0,25.309841239399645,25.4,25.4,25.4,,0.9137269866526502,0.0,0.0,0.0,31.969562029893613,0.0,0.0,0.0,0.6511112429713567,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.010475168996805,0.0,0.0,0.0,31.010475168996805,0.1491115296588221,6.111017392646861e-05,208.78068094814552,203.02355035552185,0.3300109759812292,0.3209109180779071,25.35137980673999,25.30291814484292,964.4526840856888,964.4181413021332,31.19527445583214,29.90167944798478,5209.759828391463,7,0.1722804176055378,1999-11-19
1999,9,234.97745330923954,0.8992857142857142,7.226737742276506,0.030461817539749227,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,64.71428571428571,0.2771249277600822,170.2631675949538,170.2631675949538,,170.2631675949538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,204.69173902352526,990.0,964.6071881926715,25.392811807328567,0.1077735295190945,0.007031571690125056,989.8851948987907,0.20720859181777,0.0,0.0,0.0,25.070798114301596,25.278006706119363,25.278006706119363,25.278006706119363,,0.9249447737271685,0.0,0.0,0.0,38.72474349241194,0.0,0.0,0.0,0.7886913134910782,0.0,0.0,0.0,0.9726215624213157,0.96,0.96,0.96,37.67998369321242,0.0,0.0,0.0,37.67998369321242,0.15992482016852863,6.144009914106613e-05,259.36784514408106,216.50840662099068,0.3094568060689071,0.2274761544447616,25.23717114383209,24.85050851313241,964.7374713805764,964.499050439726,44.74790789112159,32.924848466512586,6330.237260459687,7,0.209333242740069,1999-11-26
1999,10,265.8769060311871,0.8442857142857143,7.902289069607417,0.029401603083529532,26.0,4.0,3.0,2.0,24.0,59.0,0.22204051994633037,206.87690603118705,206.87690603118705,,206.87690603118705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.87690603118705,990.0,964.7635076241247,25.236492375875237,0.1201917587766564,0.011375381206237387,989.8684328600169,0.3031067678493228,0.0,0.0,0.0,24.801818468043017,25.104925235892342,25.104925235892342,25.104925235892342,,0.9367749027693834,0.0,0.0,0.0,47.137385371438434,0.0,0.0,0.0,0.9600282153042451,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.14829806881921,0.0,0.0,0.0,46.14829806881921,0.1735477854102077,6.196760446837692e-05,276.3852007435198,259.36784514408106,0.2274761544447616,0.2134701852388647,24.85050851313241,24.72273526975468,964.805540802974,964.7374713805764,48.2,44.74790789112159,7752.914075561627,7,0.2563794337156623,1999-12-03
1999,11,285.179423111252,0.8087142857142858,4.325188778748189,0.015240695842015043,26.0,4.0,3.0,2.0,24.0,59.0,0.20695236995504487,226.179423111252,226.179423111252,,128.61722589444884,97.56219721680316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,259.179423111252,990.0,964.840717692445,25.159282307555,0.12700422276290324,0.015235884622250371,989.8577598926148,0.12639845926010768,0.07863468521867323,0.0,0.0,24.8906437409097,24.938407514951134,25.017042200169808,25.017042200169808,,0.9026989281831223,0.7684933209583716,0.0,0.0,28.450078299320015,21.37655393104987,0.0,0.0,0.5794313299250512,0.4353676971700584,0.0,0.0,0.9713891624725294,0.9685320196153865,0.96,0.96,27.620009446849036,20.73429516113475,0.0,0.0,48.354304607983785,0.16957356478372182,5.939871175408151e-05,292.2953419090735,276.3852007435198,0.2134701852388647,0.2018506337276957,24.942909932862133,24.72273526975468,964.8691813676364,964.805540802974,49.65258118294809,47.35075962331138,8123.523174141276,7,0.2686350255999099,1999-12-10
1999,12,323.4888251261562,0.7498571428571429,6.799864994295676,0.02100525882513327,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,66.71428571428571,0.2062203889969189,256.7745394118705,256.7745394118705,,128.38726970593524,128.38726970593524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,292.34596798329903,990.0,965.018049059373,24.981950940627012,0.13870972550089095,0.02135490788237403,989.8399353666167,0.11697553188357844,0.11697553188357844,0.0,0.0,24.704910775360183,24.704910775360183,24.821886307243762,24.821886307243762,,0.9068841827326689,0.9068841827326689,0.0,0.0,28.211195543914304,28.211195543914304,0.0,0.0,0.5745661006907189,0.5745661006907189,0.0,0.0,0.97,0.97,0.96,0.96,27.364859677596876,27.364859677596876,0.0,0.0,54.72971935519375,0.16918637021615407,5.920231130752703e-05,332.29921540990034,295.76546380444813,0.2371390310836146,0.1775508254728253,24.869629352088808,24.638009581478254,965.0614960770496,964.8830618552178,58.35857374408637,50.4343534468083,9194.592851672549,7,0.304053996417743,1999-12-17
1999,13,366.2445857032221,0.6900000000000001,9.719786798224755,0.02621473881621083,31.0,5.0,3.0,2.0,36.0,77.0,0.21108043069256582,289.2445857032222,289.2445857032222,,144.6222928516111,144.6222928516111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,328.2445857032221,990.0,965.2312229285161,24.768777071483928,0.15137946151444512,0.02784891714064439,989.8207716213449,0.14899646759749058,0.14899646759749058,0.0,0.0,24.44055222523141,24.44055222523141,24.589548692828902,24.589548692828902,,0.9142308704592353,0.9142308704592353,0.0,0.0,31.687922317358527,31.687922317358527,0.0,0.0,0.6453751999462022,0.6453751999462022,0.0,0.0,0.97,0.97,0.96,0.96,30.737284647837775,30.737284647837775,0.0,0.0,61.47456929567553,0.167682900738675,5.9041900386084876e-05,392.74254153823074,341.0310225674728,0.2257859106784503,0.1960571923235481,24.606168708648795,24.26603315061783,965.3637127076912,965.1051551128372,67.03887664933063,56.17060503221845,10327.727641673491,7,0.34152538497597523,1999-12-24
1999,14,411.905173235199,0.6385714285714286,5.609184797667273,0.01344694875483383,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.21608745275698385,322.905173235199,322.905173235199,,161.4525866175995,161.4525866175995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,365.33374466377046,990.0,965.4529024986329,24.547097501367166,0.16446937647053275,0.034581034647039745,989.8009495888824,0.1847112112107016,0.1847112112107016,0.0,0.0,24.163335879038897,24.163335879038897,24.348047090249597,24.348047090249597,,0.9210940038865754,0.9210940038865754,0.0,0.0,35.23932926180689,35.23932926180689,0.0,0.0,0.7177052802811994,0.7177052802811994,0.0,0.0,0.97,0.97,0.96,0.96,34.18214938395268,34.18214938395268,0.0,0.0,68.36429876790535,0.16597345356859933,5.881190046830284e-05,432.0068351219016,392.74254153823074,0.2281083291280323,0.1960571923235481,24.26603315061783,24.04097984661841,965.5440307580484,965.3637127076912,72.09622626105414,65.2146232670696,11485.202193008101,7,0.37980165982169645,1999-12-31
1999,15,439.2893226581712,0.6054285714285713,1.2137479227115961,0.0027553676779393287,34.0,5.0,4.0,3.0,45.0,91.0,0.207162391823249,348.2893226581712,348.2893226581712,,174.1446613290856,174.1446613290856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,391.2893226581712,990.0,965.5768019519618,24.42319804803828,0.17362990526397906,0.03965786453163418,989.7867122302043,0.21461297364296886,0.21461297364296886,0.0,0.0,23.99529730459968,23.99529730459968,24.209910278242642,24.209910278242642,,0.9257239090654075,0.9257239090654075,0.0,0.0,37.93634485533845,37.93634485533845,0.0,0.0,0.7726343147726771,0.7726343147726771,0.0,0.0,0.97,0.97,0.96,0.96,36.798254509678294,36.798254509678294,0.0,0.0,73.59650901935656,0.1675336051461947,5.869692637212727e-05,440.5030705808828,432.0068351219016,0.2106448153171513,0.2065819879075986,24.04097984661841,23.987683547596557,965.582263817614,965.5440307580484,73.84655614574031,72.09622626105414,12364.213515251904,7,0.40886949455198096,2000-01-07
1999,16,472.9146523085598,0.5710000000000001,5.866241820364313,0.012473536874098716,34.0,5.0,4.0,3.0,45.0,91.0,0.19259412469653062,381.9146523085598,381.9146523085598,,190.9573261542799,190.9573261542799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,424.9146523085598,990.0,965.7281159353885,24.271884064611505,0.18549732738487926,0.046382930461711956,989.7681197421534,0.2583217941118468,0.2583217941118468,0.0,0.0,23.781682012653096,23.781682012653096,24.04000380676494,24.04000380676494,,0.9312024811772933,0.9312024811772933,0.0,0.0,41.470222661567355,41.470222661567355,0.0,0.0,0.8446073861826345,0.8446073861826345,0.0,0.0,0.9746072423680593,0.9746072423680593,0.96,0.96,40.42106388330554,40.42106388330554,0.0,0.0,80.84212776661109,0.17090148887543075,5.87959099145585e-05,481.566763323433,447.2117847813898,0.2034830098327651,0.1889665295253816,23.945413892594583,23.726491817917548,965.7670504349554,965.6124530315162,82.7423967302617,75.22634522718666,13581.477464790663,7,0.44912293203672826,2000-01-14
1999,17,481.566763323433,0.561,0.0,0.0,29.0,5.0,4.0,2.0,33.0,73.0,0.15158853467420727,408.566763323433,408.566763323433,,204.2833816617165,204.2833816617165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,446.566763323433,990.0,965.7670504349554,24.232949565044574,0.1931390291583258,0.05171335266468661,989.7551476181768,0.2952504715525092,0.2952504715525092,0.0,0.0,23.692846711668988,23.692846711668988,23.988097183221495,23.988097183221495,,0.9352891379867448,0.9352891379867448,0.0,0.0,44.3950831011809,44.3950831011809,0.0,0.0,0.9041768452379001,0.9041768452379001,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,43.507181439157286,43.507181439157286,0.0,0.0,87.01436287831457,0.1806901337579924,5.915962463141724e-05,481.566763323433,481.566763323433,0.1515885346742073,0.1515885346742073,23.692846711668988,23.692846711668988,965.7670504349554,965.7670504349554,87.01436287831457,87.01436287831457,14618.41296355685,7,0.48341312710174766,2000-01-21
1999,18,493.0610260053619,0.5541428571428572,5.122294757866476,0.01015845705785057,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,78.14285714285714,0.15831328284703222,414.9181688625048,414.9181688625048,,207.4590844312524,207.4590844312524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,5.428571428571429,4.0,2.4285714285714284,36.42857142857143,454.20388314821906,990.0,965.8187746170241,24.1812253829759,0.19583440570008656,0.05298363377250091,989.7511819605273,0.30463453007855,0.30463453007855,0.0,0.0,23.627772813424734,23.627772813424734,23.932407343503282,23.932407343503282,,0.9360411415653358,0.9360411415653358,0.0,0.0,44.99542361534409,44.99542361534409,0.0,0.0,0.9164037396200425,0.9164037396200425,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.09551514303721,44.09551514303721,0.0,0.0,88.19103028607442,0.17891189394034496,5.904437218822874e-05,517.4228266284983,481.566763323433,0.1717240898685201,0.1501197750301668,23.692846711668988,23.481764194681038,965.9284027198282,965.7670504349554,91.54716627505007,87.01436287831457,14816.093088060503,7,0.489950168255969,2000-01-28
1999,19,595.4270302041889,0.4882857142857143,14.56361728291105,0.024506290559446902,31.0,6.0,4.0,3.0,41.0,85.0,0.14342349996836212,510.42703020418895,510.42703020418895,,180.43812498778917,180.43812498778917,149.55078022861068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,551.4270302041889,990.0,966.2725044403442,23.727495559655804,0.24089957416121952,0.07699514141353424,989.6821052844252,0.23228886856828182,0.23228886856828182,0.1850415609957265,0.0,23.177311975512755,23.177311975512755,23.22455928308531,23.409600844081037,,0.9268853967647861,0.9268853967647861,0.792873684319969,0.0,38.042760396801995,38.042760396801995,31.37022641174004,0.0,0.7748016374094092,0.7748016374094092,0.6389048149030557,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,36.96820292474855,36.96820292474855,30.429119619387837,0.0,104.36552546888493,0.1752896284393791,5.6853374395032154e-05,619.3681476088757,517.4228266284983,0.1642757057199347,0.1372366343476813,23.481764194681038,23.06077608771689,966.3774725904354,965.9284027198282,108.59318674785428,91.54716627505007,17533.40827877267,7,0.5798084748271385,2000-02-04
1999,20,656.2705169938944,0.45671428571428574,16.738312639169408,0.0241272087005919,31.0,6.0,4.0,3.0,41.0,85.0,0.13001739510387725,571.2705169938944,571.2705169938944,,190.42350566463145,190.42350566463145,190.42350566463145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,612.2705169938944,990.0,966.5250820679755,23.474917932024482,0.27446852624928403,0.09760283031738916,989.6279286434334,0.25791798031068514,0.25791798031068514,0.25791798031068514,0.0,22.84492859514714,22.84492859514714,22.84492859514714,23.102846575457825,,0.9300009812579623,0.9300009812579623,0.9300009812579623,0.0,39.65572900187089,39.65572900187089,39.65572900187089,0.0,0.8076523218303642,0.8076523218303642,0.8076523218303642,0.0,0.9725165018825682,0.9725165018825682,0.9725165018825682,0.96,38.57532260139779,38.57532260139779,38.57532260139779,0.0,115.72596780419337,0.17626992715401885,5.628287405156189e-05,736.5363360830615,619.3681476088757,0.1372366343476813,0.1154050327673369,23.06077608771689,22.374600315657784,966.8461453443322,966.3774725904354,131.3049462092318,108.59318674785428,19441.962591104486,7,0.6429220433566298,2000-02-11
1999,21,807.842271086203,0.39299999999999996,11.9321537406921,0.015040670068084414,33.857142857142854,6.0,4.571428571428571,3.5714285714285716,48.42857142857143,96.42857142857143,0.11923908767547034,711.4136996576316,711.4136996576316,,177.8534249144079,177.8534249144079,177.8534249144079,177.8534249144079,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,6.0,4.571428571428571,3.5714285714285716,48.42857142857143,755.842271086203,990.0,967.1313690843448,22.86863091565522,0.3560589402529996,0.1465250833136513,989.4974159764333,0.2239564727723676,0.2239564727723676,0.2239564727723676,0.2239564727723676,22.142090419316244,22.142090419316244,22.142090419316244,22.142090419316244,,0.9244030341741992,0.9244030341741992,0.9244030341741992,0.9244030341741992,35.6977837708271,35.6977837708271,35.6977837708271,35.6977837708271,0.7270424393243807,0.7270424393243807,0.7270424393243807,0.7270424393243807,0.97,0.97,0.97,0.97,34.62685025770229,34.62685025770229,34.62685025770229,34.62685025770229,138.50740103080915,0.17149637906045243,5.40859695767349e-05,820.0614122679062,756.3618280307572,0.1280391912474202,0.1036507738669592,22.412434419143956,22.055759754806488,967.1802456490716,966.925447312123,142.88738336173898,131.8581403117065,23269.243373175937,7,0.7694855612822731,2000-02-18
1999,22,820.0614122679062,0.388,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.13640093434929254,708.2042694107633,708.2042694107633,,177.05106735269084,177.05106735269084,177.05106735269084,177.05106735269084,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,757.7756979821919,990.0,967.1802456490716,22.81975435092841,0.35715768771824424,0.1446129111472156,989.4982294011345,0.22186597661486457,0.22186597661486457,0.22186597661486457,0.22186597661486457,22.096117775448114,22.096117775448114,22.096117775448114,22.096117775448114,,0.9239876607935945,0.9239876607935945,0.9239876607935945,0.9239876607935945,35.450450154056185,35.450450154056185,35.450450154056185,35.450450154056185,0.7220050947872949,0.7220050947872949,0.7220050947872949,0.7220050947872949,0.97,0.97,0.97,0.97,34.3869366494345,34.3869366494345,34.3869366494345,34.3869366494345,137.547746597738,0.16772859268837598,5.394978962080453e-05,820.0614122679062,820.0614122679062,0.1573052921039734,0.1280391912474202,22.12011960110698,22.08651704518457,967.1802456490716,967.1802456490716,138.91413112818017,134.1317852716326,23108.021428419983,7,0.7641541477652111,2000-02-25
1999,23,861.5907573426421,0.37442857142857144,12.402186736663404,0.014127947659324415,41.0,8.0,7.0,6.0,67.0,129.0,0.14996969314102876,732.5907573426421,732.5907573426421,,183.14768933566052,183.14768933566052,183.14768933566052,183.14768933566052,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,788.5907573426421,990.0,967.3463630293705,22.653636970629464,0.3816381378050146,0.15679773408969644,989.4615641281052,0.237880859031572,0.237880859031572,0.237880859031572,0.237880859031572,21.87732023970316,21.87732023970316,21.87732023970316,21.87732023970316,,0.9260098804196678,0.9260098804196678,0.9260098804196678,0.9260098804196678,36.37557377383989,36.37557377383989,36.37557377383989,36.37557377383989,0.7408467163714845,0.7408467163714845,0.7408467163714845,0.7408467163714845,0.97,0.97,0.97,0.97,35.28430656062469,35.28430656062469,35.28430656062469,35.28430656062469,141.1372262424988,0.16380311966122393,5.3530869052700494e-05,906.87671942455,820.0614122679062,0.1573052921039734,0.1422464566979464,22.12011960110698,21.607695813976616,967.5275068776982,967.1802456490716,148.68532022744347,134.1317852716326,23711.054008739793,7,0.7840957013472154,2000-03-03
1999,24,960.8899884131472,0.3404285714285714,9.420182328150563,0.009893140188764499,41.0,8.0,7.0,6.0,67.0,129.0,0.13431298568209088,831.8899884131472,831.8899884131472,,207.9724971032868,207.9724971032868,207.9724971032868,207.9724971032868,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,887.8899884131472,990.0,967.7435599536526,22.25644004634741,0.46772565431286667,0.2160486399457809,989.3162257057413,0.3062093383549178,0.3062093383549178,0.3062093383549178,0.3062093383549178,21.266456413733838,21.266456413733838,21.266456413733838,21.266456413733838,,0.9337935428268404,0.9337935428268404,0.9337935428268404,0.9337935428268404,40.49832355183374,40.49832355183374,40.49832355183374,40.49832355183374,0.8248131069619907,0.8248131069619907,0.8248131069619907,0.8248131069619907,0.9726437078932693,0.9726437078932693,0.9726437078932693,0.9726437078932693,39.39149089243834,39.39149089243834,39.39149089243834,39.39149089243834,157.56596356975336,0.16397888201976726,5.261740410105165e-05,972.817995721604,916.4781849771932,0.1407562145117618,0.1326044548593204,21.54902518729527,21.19017018069995,967.7912719828864,967.5659127399088,159.5268725753879,150.24074243463662,26471.081879718568,7,0.8753664642764076,2000-03-10
1999,25,1057.0176581023609,0.31657142857142856,16.47460862000823,0.015799356245812846,41.0,8.0,7.0,6.0,67.0,129.0,0.1221397433911551,928.0176581023609,928.0176581023609,,232.00441452559025,232.00441452559025,232.00441452559025,232.00441452559025,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,984.0176581023609,990.0,968.0790542099975,21.92094579000257,0.5556837779974664,0.29241412648188875,989.1519020955208,0.381147910455088,0.381147910455088,0.381147910455088,0.381147910455088,20.691699975068136,20.691699975068136,20.691699975068136,20.691699975068136,,0.9380004595927721,0.9380004595927721,0.9380004595927721,0.9380004595927721,44.15026529111009,44.15026529111009,44.15026529111009,44.15026529111009,0.8991907391264783,0.8991907391264783,0.8991907391264783,0.8991907391264783,0.9789811975581191,0.9789811975581191,0.9789811975581191,0.9789811975581191,43.223942817967604,43.223942817967604,43.223942817967604,43.223942817967604,172.89577127187042,0.16357601897702612,5.1760823383388264e-05,1088.1402560616616,998.8228236852692,0.1291520347162672,0.1185508938589346,21.02185215815896,20.51483636878348,968.1770122333368,967.895291294741,177.58323246035542,163.69069528081306,29046.48957367423,7,0.9605320626215023,2000-03-17
1999,26,2018.8867236329618,0.17557142857142857,234.0215312311165,0.120805515635486,41.0,8.0,7.0,6.0,67.0,129.0,0.06684513231671517,1889.8867236329618,1100.0,,275.0,275.0,275.0,275.0,789.8867236329617,58.33494319857693,10.000000000000002,16.754049535645542,36.73891737827728,668.0588135204619,99.33494319857694,18.0,23.754049535645542,42.73891737827728,735.0588135204619,1241.0889927342225,990.0,971.0103669610227,18.989633038977313,0.921339264824916,0.48,988.598660735175,0.5349,0.5349,0.5349,0.5349,17.053393774152426,17.053393774152426,17.053393774152426,17.053393774152426,,0.9281340715735462,0.9281340715735462,0.9281340715735462,0.9281340715735462,42.70760651909443,42.70760651909443,42.70760651909443,42.70760651909443,0.8698086867432675,0.8698086867432675,0.8698086867432675,0.8698086867432675,0.9758754448729772,0.9758754448729772,0.9758754448729772,0.9758754448729772,41.689144725897755,41.689144725897755,41.689144725897755,41.689144725897755,166.75657890359102,0.08788631183329076,4.211024719787652e-05,2726.290974679477,1399.9866758125604,0.0921437341002746,0.0473170329939437,18.931966207171733,15.205694441703706,972.853116145778,969.1614954141636,187.5106250089944,145.6446371839509,28015.105255803293,7,0.9264254383532835,2000-03-24
1999,27,3126.3683422064214,0.07928571428571428,98.3399883575647,0.031307855094400684,52.142857142857146,12.285714285714286,13.0,17.142857142857142,109.85714285714286,204.42857142857142,0.06512301456723188,2921.9397707778503,1100.0,,275.0,275.0,275.0,275.0,1821.93977077785,47.85714285714288,5.714285714285714,11.999999999999998,62.39607698244966,1693.972265223972,100.0,18.0,25.0,79.5389341253068,1803.829408081115,1243.0,990.0,973.8012126060463,16.198787393953808,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.257597981435532,14.257597981435532,14.257597981435532,14.257597981435532,,0.9045051514840056,0.9045051514840056,0.9045051514840056,0.9045051514840056,34.78661980559106,34.78661980559106,34.78661980559106,34.78661980559106,0.7084851284234431,0.7084851284234431,0.7084851284234431,0.7084851284234431,0.97,0.97,0.97,0.97,33.743021211423326,33.743021211423326,33.743021211423326,33.743021211423326,134.9720848456933,0.04345559850000707,3.408385980951851e-05,3411.254881154899,2750.609585858673,0.0719352620819529,0.0468986949886344,15.146994345753903,13.626389529796365,974.4324210576854,972.9118162417278,144.98330300778068,127.752447474365,22675.310254076474,7,0.7498449158094072,2000-03-31
1999,28,3386.443339972328,0.06514285714285714,9.729568228151038,0.0028885631645085286,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.07403407769405379,3136.0147685437564,1100.0,,275.0,275.0,275.0,275.0,2036.0147685437569,39.14285714285715,4.571428571428571,9.285714285714288,58.42857142857143,1924.5861971151855,100.0,18.0,25.0,80.0,2063.4433399723284,1243.0,990.0,974.3798442204176,15.620155779582465,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.67896636706419,13.67896636706419,13.67896636706419,13.67896636706419,,0.8968062293056164,0.8968062293056164,0.8968062293056164,0.8968062293056164,33.08453071516317,33.08453071516317,33.08453071516317,33.08453071516317,0.6738193628342805,0.6738193628342805,0.6738193628342805,0.6738193628342805,0.97,0.97,0.97,0.97,32.09199479370828,32.09199479370828,32.09199479370828,32.09199479370828,128.3679791748331,0.03791002148402711,3.241615635728109e-05,3411.254881154899,3343.147903557842,0.0882401881430538,0.0636129540477296,13.770711458513908,13.626389529796365,974.4324210576854,974.2880991289678,129.44294342936774,127.752447474365,21565.820501371963,7,0.7131554398601839,2000-04-07
1999,29,3006.8833247244793,0.08742857142857142,62.69239686884917,0.020848108563860344,70.0,14.0,18.0,25.0,168.0,295.0,0.09829508406925104,2711.8833247244793,1100.0,,275.0,275.0,275.0,275.0,1611.8833247244788,30.0,4.0,7.0,55.0,1515.8833247244788,100.0,18.0,25.0,80.0,1683.8833247244788,1243.0,990.0,973.5232702226157,16.476729777384303,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.535540364866026,14.535540364866026,14.535540364866026,14.535540364866026,,0.9078353391734367,0.9078353391734367,0.9078353391734367,0.9078353391734367,35.59170990290103,35.59170990290103,35.59170990290103,35.59170990290103,0.7248820754154995,0.7248820754154995,0.7248820754154995,0.7248820754154995,0.97,0.97,0.97,0.97,34.523958605814,34.523958605814,34.523958605814,34.523958605814,138.095834423256,0.04606329823038303,3.487268546041818e-05,3329.5178406917853,2904.301125475897,0.1015734895436028,0.0886014174168554,14.776014767367537,13.799594210777734,974.259216376704,973.2827958201142,140.80452217091585,129.78210710288798,23200.100183107006,7,0.7671990801291999,2000-04-14
1999,30,2794.1205014062775,0.102,22.128614923737977,0.007936391645504371,54.0,13.0,14.0,19.0,117.0,217.0,0.07769026583979978,2577.1205014062775,1100.0,,275.0,275.0,275.0,275.0,1477.1205014062778,46.0,5.0,11.0,61.0,1354.1205014062778,100.0,18.0,25.0,80.0,1471.1205014062778,1243.0,990.0,973.0168425896014,16.98315741039864,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.041967997880363,15.041967997880363,15.041967997880363,15.041967997880363,,0.9135800510170945,0.9135800510170945,0.9135800510170945,0.9135800510170945,37.0619480865232,37.0619480865232,37.0619480865232,37.0619480865232,0.7548258266094336,0.7548258266094336,0.7548258266094336,0.7548258266094336,0.97,0.97,0.97,0.97,35.950089643927505,35.950089643927505,35.950089643927505,35.950089643927505,143.80035857571,0.051492874773482175,3.631322186255303e-05,2876.337513753506,2749.9726311973964,0.0789098762432096,0.0754431630371582,15.148531822522491,14.843513140490463,973.2152974469911,972.9102787649592,145.00061492165975,141.56452528503146,24158.46024071928,7,0.7988908809761667,2000-04-21
1999,31,2578.9150359626624,0.11842857142857142,39.684948783823984,0.01540965722223453,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.09764107005533265,2328.2007502483766,1100.0,,275.0,275.0,275.0,275.0,1228.2007502483768,45.42857142857143,5.000000000000001,11.571428571428573,62.142857142857146,1104.0578931055195,100.0,18.0,25.0,80.0,1255.9150359626624,1243.0,990.0,972.4973811212892,17.50261887871081,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.561429466192532,15.561429466192532,15.561429466192532,15.561429466192532,,0.9191342238149505,0.9191342238149505,0.9191342238149505,0.9191342238149505,38.57571042382948,38.57571042382948,38.57571042382948,38.57571042382948,0.7856560167786044,0.7856560167786044,0.7856560167786044,0.7856560167786044,0.9700134170354062,0.9700134170354062,0.9700134170354062,0.9700134170354062,37.41896675098322,37.41896675098322,37.41896675098322,37.41896675098322,149.6758670039329,0.05813315534820764,3.779693611210427e-05,2711.3490133933938,2472.749799898293,0.1116166302030849,0.0800339605591436,15.817690380830634,15.241761244807996,972.8170493426736,972.2411202066512,152.6000975970049,146.0513583027322,25145.54565666073,7,0.831532594466294,2000-04-28
1999,32,2369.9669596881654,0.1362857142857143,23.07234330753116,0.009712149523484771,55.0,13.0,13.0,17.0,178.0,276.0,0.11650754298778307,2093.9669596881654,1100.0,,275.0,275.0,275.0,275.0,993.9669596881655,45.0,5.0,12.0,60.49417043479279,871.4727892533728,100.0,18.0,25.0,77.49417043479278,1049.4727892533726,1243.0,990.0,971.993023695799,18.006976304200958,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.06578689168268,16.06578689168268,16.06578689168268,16.06578689168268,,0.9239644970176818,0.9239644970176818,0.9239644970176818,0.9239644970176818,40.03424827546347,40.03424827546347,40.03424827546347,40.03424827546347,0.8153614720053659,0.8153614720053659,0.8153614720053659,0.8153614720053659,0.9715361472005365,0.9715361472005365,0.9715361472005365,0.9715361472005365,38.894947648161214,38.894947648161214,38.894947648161214,38.894947648161214,155.57979059264485,0.06568698160582184,3.9287825907233546e-05,2457.645410162733,2311.243396745575,0.1194162416596327,0.112302612434934,16.207533422923454,15.854149252606128,972.2046613348756,971.8512771645584,157.2277293182524,153.0507080315578,26137.404819564334,7,0.864332169959138,2000-05-05
