WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1999,33,2191.9301377526394,0.15599999999999997,26.991598819184674,0.01227860594247583,55.0,13.0,13.0,17.0,178.0,276.0,0.12597930821595388,1915.9301377526394,1100.0,,275.0,275.0,275.0,275.0,815.9301377526396,45.0,5.0,12.0,50.25656645577852,703.6735712968609,100.0,18.0,25.0,67.25656645577853,881.673571296861,1243.0,990.0,971.5632796428512,18.43672035714878,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.495530944630502,16.495530944630502,16.495530944630502,16.495530944630502,,0.92627274410426,0.92627274410426,0.92627274410426,0.92627274410426,41.20771868764728,41.20771868764728,41.20771868764728,41.20771868764728,0.8392610730681725,0.8392610730681725,0.8392610730681725,0.8392610730681725,0.9739261073068173,0.9739261073068173,0.9739261073068173,0.9739261073068173,40.13348526235604,40.13348526235604,40.13348526235604,40.13348526235604,160.53394104942416,0.07328906532821185,4.053887400237983e-05,2282.88251824848,2122.3022050112822,0.1300474547631791,0.1208997825309724,16.663598368488913,16.27599071584745,971.7828198716344,971.3952122189928,162.46971185254566,158.011471733704,26969.702096303256,7,0.8918552280523563,2000-05-12
1999,34,1976.0799161747386,0.17914285714285713,32.44478972254933,0.016320691278231384,55.0,13.0,13.0,17.0,178.0,276.0,0.13979469263674324,1700.0799161747386,1100.0,,275.0,275.0,275.0,275.0,600.0799161747387,45.0,5.000000000000001,12.0,36.96144411221217,501.1184720625265,100.0,18.0,25.0,53.96144411221217,679.1184720625266,1243.0,990.0,971.008884133182,18.9911158668179,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.049926454299623,17.049926454299623,17.049926454299623,17.049926454299623,,0.9290504445707365,0.9290504445707365,0.9290504445707365,0.9290504445707365,42.72060201025071,42.72060201025071,42.72060201025071,42.72060201025071,0.8700733606975704,0.8700733606975704,0.8700733606975704,0.8700733606975704,0.9770073360697571,0.9770073360697571,0.9770073360697571,0.9770073360697571,41.738799087123084,41.738799087123084,41.738799087123084,41.738799087123084,166.95519634849234,0.08459352355998749,4.216040311830615e-05,2071.2545650345846,1903.4603920368947,0.1449990770255283,0.1332525729377892,17.270707782439437,16.78681680981196,971.2719937776698,970.7881028050424,169.53195553100798,163.89434188271355,28048.472986546716,7,0.9275288686027353,2000-05-19
1999,35,1697.542363033306,0.20757142857142857,44.642597233903544,0.026106350689056427,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.1569321754643163,1430.9709344618773,1100.0,,275.0,275.0,275.0,275.0,330.9709344618772,45.285714285714285,5.142857142857143,12.076056017709535,20.398355940075678,248.0679510755206,100.0,18.0,24.93319887485239,36.826927368647105,417.7822367898063,1242.9331988748525,990.0,970.1228291728768,19.87717082712316,0.9261163752716782,0.48,988.5938836247282,0.5349,0.5349,0.5349,0.5349,17.9361544518515,17.9361544518515,17.9361544518515,17.9361544518515,,0.9334498131341616,0.9334498131341616,0.9334498131341616,0.9334498131341616,45.15410363094555,45.15410363094555,45.15410363094555,45.15410363094555,0.9196355118318849,0.9196355118318849,0.9196355118318849,0.9196355118318849,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.251021558326634,44.251021558326634,44.251021558326634,44.251021558326634,177.00408623330654,0.10450175430391974,4.469800157406731e-05,1788.3052356201672,1590.96221139957,0.170281912505076,0.1319955926641796,18.28031728911389,17.642747518554977,970.4160630689267,969.7784932983678,180.65970095815965,173.85189756438035,29736.6864871955,7,0.9833560346294808,2000-05-26
1999,36,1455.6429887725553,0.23714285714285716,34.90912745886704,0.02420198468836877,53.0,12.0,12.0,13.0,120.0,210.0,0.14470696656532794,1245.6429887725553,1100.0,,275.0,275.0,275.0,275.0,145.64298877255527,31.782972521936067,5.0227464732718925,8.04720108599763,9.015994543062945,91.77407414828672,84.78297252193606,17.02274647327189,20.04720108599763,22.01599454306294,211.77407414828673,1221.8529200812056,990.0,969.341350838839,20.658649161161016,0.8846897303634903,0.48,988.6353102696365,0.5349,0.5349,0.5349,0.5349,18.759059430797517,18.759059430797517,18.759059430797517,18.759059430797517,,0.936310071702838,0.936310071702838,0.936310071702838,0.936310071702838,47.370614445233336,47.370614445233336,47.370614445233336,47.370614445233336,0.9647782982735913,0.9647782982735913,0.9647782982735913,0.9647782982735913,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.42320215632867,46.42320215632867,46.42320215632867,46.42320215632867,185.69280862531468,0.1280760849139624,4.689212339023097e-05,1571.2187883731772,1346.5983191875007,0.1559485089263352,0.1336542062467517,19.16480850882305,18.3441037327376,969.714706854744,968.9893090031608,189.96440243552297,181.32905270318776,31196.391849052867,7,1.0316267145850815,2000-06-02
1999,37,1153.5330825480094,0.2864285714285714,37.09488738336336,0.03159291361100624,53.0,12.0,12.0,13.0,120.0,210.0,0.18230454707380203,943.5330825480095,943.5330825480095,,235.88327063700237,235.88327063700237,235.88327063700237,235.88327063700237,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1020.5330825480095,990.0,968.3825325451509,21.617467454849116,0.596065788960008,0.3049152132677029,989.0990189977723,0.3944180209370226,0.3944180209370226,0.3944180209370226,0.3944180209370226,20.322068431684368,20.322068431684368,20.322068431684368,20.322068431684368,,0.9378280433064596,0.9378280433064596,0.9378280433064596,0.9378280433064596,44.065511688580635,44.065511688580635,44.065511688580635,44.065511688580635,0.8974645965087705,0.8974645965087705,0.8974645965087705,0.8974645965087705,0.9785343761146424,0.9785343761146424,0.9785343761146424,0.9785343761146424,43.12230054000927,43.12230054000927,43.12230054000927,43.12230054000927,172.48920216003708,0.1495368137773203,5.080282877169457e-05,1211.2424612101338,1086.9341075039572,0.1932039840779726,0.1733756920890902,20.707035049984857,19.97468218461789,968.563904878089,968.1732214807269,180.52566289292184,162.41948099967877,28978.185962886226,7,0.9582733453335393,2000-06-09
1999,38,939.8735389230814,0.35014285714285714,31.836239152371622,0.03341597547249747,53.0,12.0,12.0,13.0,120.0,210.0,0.22422005323330654,729.8735389230814,729.8735389230814,,190.25505655740548,190.25505655740548,190.25505655740548,159.10836925086477,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,806.8735389230814,990.0,967.6549981905026,22.345001809497376,0.3976655011615273,0.15798649692782993,989.4443480019106,0.257994456568067,0.257994456568067,0.257994456568067,0.20994837394963578,21.53135535483994,21.53135535483994,21.53135535483994,21.57940143745837,,0.9279390485461221,0.9279390485461221,0.9279390485461221,0.7941034041784757,37.27998751223719,37.27998751223719,37.27998751223719,31.03033286755689,0.7592665481107371,0.7592665481107371,0.7592665481107371,0.6319823394614438,0.9714245989795584,0.9714245989795584,0.9714245989795584,0.968696178114629,36.22340680753382,36.22340680753382,36.22340680753382,30.104376531722693,138.77459695432415,0.14762835969429747,5.287312354369015e-05,1036.7170490490912,864.0804334373559,0.2430329305856508,0.202562502654527,21.84885503969029,20.988785260031676,968.0153964398686,967.3563217337494,154.2087072237133,128.49963579203364,23314.13228832646,7,0.7709699830795786,2000-06-16
1999,39,692.9717064273362,0.44114285714285717,37.078877182481975,0.052879973671941576,53.0,12.0,12.0,13.0,120.0,210.0,0.304942563812903,482.9717064273363,482.9717064273363,,180.53895930385968,180.53895930385968,121.89378781961689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,559.9717064273362,990.0,966.6718868257093,23.328113174290724,0.24589604990216937,0.06946240267642953,989.6846415474213,0.23306494262840305,0.23306494262840305,0.14776554664938862,0.0,22.77968977908373,22.77968977908373,22.864989175062743,23.01275472171213,,0.9261835240055178,0.9261835240055178,0.659113613103228,0.0,37.39326792897868,37.39326792897868,24.997302176816174,0.0,0.7615736849079161,0.7615736849079161,0.5091100239677429,0.0,0.9721562497667461,0.9721562497667461,0.9671428571428571,0.96,36.36614551308007,36.36614551308007,24.247383111511688,0.0,96.97967413767184,0.1397389442511727,5.587865659335818e-05,765.6372054105518,604.528293159982,0.3473782821682189,0.2742813417581938,23.155692830789487,22.41648859268428,966.962548821642,966.31811317264,109.9240240450713,81.48084318096817,16292.585255128866,7,0.5387759674315101,2000-06-23
1999,40,565.4609971273128,0.5071428571428571,11.1771612841674,0.02005813172926097,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,145.71428571428572,0.2571900241896642,419.74671141302707,419.74671141302707,,188.37456364127198,188.37456364127198,42.997584130483084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,481.3181399844556,990.0,966.1445744870728,23.855425512927127,0.20566810497314889,0.05394934228260534,989.7403825527442,0.2555670372608981,0.2555670372608981,0.04578906743612917,0.0,23.34024102841045,23.34024102841045,23.55001899823522,23.59580806567135,,0.9291808358552313,0.9291808358552313,0.2616666777044932,0.0,40.11500620653385,40.11500620653385,9.007337851343811,0.0,0.8170062363856181,0.8170062363856181,0.1834488360762487,0.0,0.9752637945298653,0.9752637945298653,0.9628571428571429,0.96,39.144383277772626,39.144383277772626,8.737117715803498,0.0,87.02588427134874,0.1540809506952097,5.762097206053565e-05,595.7381155243629,526.2881641708102,0.3525038847231724,0.230188984004724,23.51818977157745,23.209980618826624,966.2808215198596,965.9682967387686,91.73973601593671,79.59229880157245,14620.348557586587,7,0.4834771348408263,2000-06-30
1999,41,480.17465019059966,0.5675714285714285,9.708381470412803,0.019995563052006716,42.0,9.0,8.0,6.0,70.0,135.0,0.28155333892746487,345.17465019059966,345.17465019059966,,172.58732509529983,172.58732509529983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,404.17465019059966,990.0,965.7607859258577,24.23921407414233,0.1781775371409982,0.0390349300381199,989.7827875328209,0.21136721013978851,0.21136721013978851,0.0,0.0,23.810634396823435,23.810634396823435,24.022001606963222,24.022001606963222,,0.9249427123976722,0.9249427123976722,0.0,0.0,37.272911829070345,37.272911829070345,0.0,0.0,0.7591224405105977,0.7591224405105977,0.0,0.0,0.9704139568743189,0.9704139568743189,0.96,0.96,36.171573665551264,36.171573665551264,0.0,0.0,72.34314733110253,0.15057884498266635,5.821987052222326e-05,512.9271834558979,458.3294938779206,0.2945479219715199,0.2631952533504348,23.94745475712193,23.60386216142344,965.9081723255516,965.6624827224506,79.19926204638833,67.84051577415198,12153.648751625224,7,0.40190637406168067,2000-07-07
1999,42,425.1244227950503,0.6238571428571429,6.883905307175756,0.016037423375671284,42.0,9.0,8.0,6.0,70.0,135.0,0.31778896560855124,290.12442279505035,290.12442279505035,,145.06221139752518,145.06221139752518,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.1244227950503,990.0,965.5130599025777,24.486940097422284,0.15874860385923978,0.028024884559010015,989.8132265115818,0.1491754399755121,0.1491754399755121,0.0,0.0,24.150991169028494,24.150991169028494,24.30016660900401,24.30016660900401,,0.9142888351364297,0.9142888351364297,0.0,0.0,31.41259113537806,31.41259113537806,0.0,0.0,0.6397676402317324,0.6397676402317324,0.0,0.0,0.97,0.97,0.96,0.96,30.470213401316723,30.470213401316723,0.0,0.0,60.940426802633446,0.14329888965455623,5.8347586438037856e-05,444.2933536292678,410.1421567276903,0.329154167123649,0.3038532962450034,24.241883074042104,24.034070501721008,965.5993200913316,965.4456397052746,64.93348898940741,57.80407179028752,10237.991702842419,7,0.3385579266812969,2000-07-14
1999,43,391.90008145359207,0.6624285714285715,4.576029913361992,0.0116987082421429,42.0,9.0,8.0,6.0,70.0,135.0,0.34464247368247225,256.90008145359207,256.90008145359207,,128.45004072679603,128.45004072679603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.90008145359207,990.0,965.3592621617564,24.640737838243645,0.14702270295395575,0.021380016290718357,989.8315972807553,0.11694233613218193,0.11694233613218193,0.0,0.0,24.35539278286678,24.35539278286678,24.472335118998963,24.472335118998963,,0.9066150599950534,0.9066150599950534,0.0,0.0,27.815856929324646,27.815856929324646,0.0,0.0,0.5665143977459195,0.5665143977459195,0.0,0.0,0.97,0.97,0.96,0.96,26.98138122144491,26.98138122144491,0.0,0.0,53.96276244288982,0.13765933962467097,5.834766822941476e-05,403.335437162316,378.1099473341564,0.3570390066482253,0.3347089979244035,24.444066882922527,24.2828295396181,965.4150094672304,965.2905497366708,56.37250607031813,51.018876095554845,9065.74409040549,7,0.2997931246827212,2000-07-21
1999,44,353.52657395410967,0.7064285714285715,6.0228857332491215,0.01715757299181577,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.3572933996088195,227.09800252553825,227.09800252553825,,144.60799325730656,82.49000926823169,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,282.66943109696683,990.0,965.1676328697705,24.832367130229482,0.13529457540147063,0.01541960050510757,989.8492858240934,0.16303815660896337,0.06748619449404135,0.0,0.0,24.51861479771394,24.614166759828862,24.681652954322903,24.681652954322903,,0.9094921467102876,0.641144658045647,0.0,0.0,31.78674480430443,17.85057164135601,0.0,0.0,0.6473878778880738,0.3635554305775154,0.0,0.0,0.9726680378542681,0.9669537521399825,0.96,0.96,30.967984573517366,17.310534873827912,0.0,0.0,48.27851944734528,0.13663906823260139,5.908658280105733e-05,373.5342899726045,335.9497472014125,0.3850698047616716,0.3332302973747444,24.68819025043468,24.34116062461584,965.267671449863,965.079748736007,50.0153613872562,46.3028147879085,8110.791267154007,7,0.268213996929696,2000-07-28
1999,45,325.336860513819,0.749,2.270055024128778,0.006950087939226257,39.0,7.0,5.0,4.0,60.0,115.0,0.3535408897822581,210.336860513819,210.336860513819,,210.336860513819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.33686051381903,990.0,965.0266843025692,24.973315697430913,0.1277656493607057,0.012067372102763744,989.8601669785365,0.31313928419730275,0.0,0.0,0.0,24.52034339177015,24.833482675967453,24.833482675967453,24.833482675967453,,0.9375228660670499,0.0,0.0,0.0,47.41967688007377,0.0,0.0,0.0,0.9657775331990585,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.4712833424723,0.0,0.0,0.0,46.4712833424723,0.14282768533219561,6.13719546236422e-05,332.29921540990034,320.05936203251105,0.3593083460196315,0.3460736428707612,24.565313736652715,24.46073961598283,965.0614960770496,965.0002968101626,47.98160695267492,45.325452000658544,7807.175601535347,7,0.25817379634706833,2000-08-04
1999,46,308.5359573830724,0.772,3.4705568897232735,0.011393536292043415,39.0,7.0,5.0,4.0,60.0,115.0,0.3729623585111401,193.5359573830724,193.5359573830724,,193.5359573830724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.5359573830724,990.0,964.9433033425622,25.05669665743772,0.12183608450097294,0.009425872338771657,989.8687380431603,0.2654282057649639,0.0,0.0,0.0,24.660006494833027,24.925434700597993,24.925434700597993,24.925434700597993,,0.9328600389182428,0.0,0.0,0.0,43.66225691884623,0.0,0.0,0.0,0.8892516684082735,0.0,0.0,0.0,0.9780479219389547,0.96,0.96,0.96,42.70811571562488,0.0,0.0,0.0,42.70811571562488,0.13836165280437537,6.129193068855242e-05,320.05936203251105,295.76546380444813,0.3888215970882753,0.3593083460196315,24.76035774989418,24.565313736652715,965.0002968101626,964.8830618552178,45.325452000658544,39.6762366453268,7174.9634402249785,7,0.23726730953124928,2000-08-11
1999,47,281.12370725447084,0.8150000000000001,3.4962525031163687,0.012428447654988685,39.0,7.0,5.0,4.0,60.0,115.0,0.40931861421363225,166.12370725447084,166.12370725447084,,166.12370725447084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.12370725447084,990.0,964.8244948290178,25.17550517098214,0.11216125572066891,0.006612370725447043,989.8812263735539,0.19562592620203986,0.0,0.0,0.0,24.861105618333987,25.056731544536028,25.056731544536028,25.056731544536028,,0.9235332395338005,0.0,0.0,0.0,37.40741009887203,0.0,0.0,0.0,0.7618617128079841,0.0,0.0,0.0,0.9701507510285838,0.96,0.96,0.96,36.29118740513283,0.0,0.0,0.0,36.29118740513283,0.1290358764999641,6.068008387312403e-05,291.51576358890105,271.29169628263355,0.4238979724620551,0.3944898162082732,24.92764535696947,24.78996690766205,964.8660630543555,964.7851667851304,38.64618461127454,34.08844706014109,6096.919484062316,7,0.2016177078062935,2000-08-18
1999,48,262.74325197892534,0.853,1.958767941402008,0.0074336216987784,39.0,7.0,5.0,4.0,60.0,115.0,0.43772933039669903,147.74325197892534,147.74325197892534,,147.74325197892534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,198.74325197892534,990.0,964.7509730079157,25.249026992084282,0.10567403195956228,0.0047743251978924995,989.8895516428427,0.15453790088142308,0.0,0.0,0.0,24.984040734045436,25.138578634926862,25.138578634926862,25.138578634926862,,0.9164113231182369,0.0,0.0,0.0,33.17433975494049,0.0,0.0,0.0,0.6756484675140629,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.179109562292275,0.0,0.0,0.0,32.179109562292275,0.12246445127214721,6.050074892207866e-05,267.32035081816935,259.36784514408106,0.4433857247652133,0.430195455183368,25.00608605087814,24.95398513741081,964.7692814032728,964.7374713805764,33.200990822152974,31.42488747390136,5406.090406465102,7,0.17877283090162374,2000-08-25
1999,49,248.79585050095582,0.8762857142857143,2.259706674975157,0.009057192357610128,34.0,6.0,4.0,3.0,44.0,91.0,0.36587359627040367,157.79585050095582,157.79585050095582,,157.79585050095582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,201.79585050095582,990.0,964.6898742956477,25.310125704352345,0.10675141516553703,0.005779585050095529,989.8874689997845,0.17632880078284946,0.0,0.0,0.0,25.021265903353825,25.197594704136673,25.197594704136673,25.197594704136673,,0.920447814852654,0.0,0.0,0.0,35.64082180174017,0.0,0.0,0.0,0.7258823177543823,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.57159714768796,0.0,0.0,0.0,34.57159714768796,0.1389299324734719,6.085766515150013e-05,256.64706503227126,243.54989841925496,0.3736400655086686,0.3545725332512861,25.063837917412084,24.963184586651597,964.7265882601292,964.6612993905156,36.32788805029959,33.40382036653346,5808.028320811578,7,0.19206442859826647,2000-09-01
1999,50,235.16283913764514,0.8971428571428571,2.3774143420252023,0.010185440642100514,34.0,6.0,4.0,3.0,44.0,91.0,0.3871050411093785,144.16283913764514,144.16283913764514,,144.16283913764514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.16283913764514,990.0,964.6109770348259,25.3890229651741,0.10193985735463586,0.004416283913764471,989.8936438587316,0.14723936719928968,0.0,0.0,0.0,25.135427456706402,25.282666823905693,25.282666823905693,25.282666823905693,,0.9149737834724674,0.0,0.0,0.0,32.51573449305741,0.0,0.0,0.0,0.6622349183922079,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.540262458265687,0.0,0.0,0.0,31.540262458265687,0.1340890101220115,6.0771716641158564e-05,240.03120478075203,226.9079980250785,0.4010435982514042,0.379117373856123,25.20517323874885,25.09406668395773,964.6401872286846,964.5614479881503,32.62359903233121,29.698222690016525,5298.764092988635,7,0.17522368032369823,2000-09-08
1999,51,215.96218549264444,0.9328571428571429,2.5896167252761466,0.011985723949987872,34.0,6.0,4.0,3.0,44.0,91.0,0.4216091024920222,124.96218549264445,124.96218549264445,,124.96218549264445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.96218549264444,990.0,964.4957731129559,25.50422688704415,0.0951633261181893,0.0024962185492643997,989.9023404553326,0.11073659365659186,0.0,0.0,0.0,25.295830748720135,25.38855770479197,25.38855770479197,25.38855770479197,,0.9055778216852625,0.0,0.0,0.0,28.075368457561375,0.0,0.0,0.0,0.5717997649197837,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.233107403834534,0.0,0.0,0.0,27.233107403834534,0.12604315773989816,6.0531297854349644e-05,223.27342273667512,208.78068094814552,0.4358640827625306,0.4075720203712909,25.35469317478422,25.23551438852055,964.53964053642,964.4526840856888,28.88720848492936,25.58103854847798,4575.162043844201,7,0.15129504113241407,2000-09-15
1999,52,200.61651209389782,0.9524285714285714,2.022242926829303,0.010087623014911186,34.0,6.0,4.0,3.0,44.0,91.0,0.4536599848447366,109.61651209389781,109.61651209389781,,109.61651209389781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.61651209389782,990.0,964.4093016496242,25.590698350375874,0.08974734200360737,0.0009616512093897142,989.9092910067869,0.08507041532270461,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8936960220883146,0.0,0.0,0.0,24.40378733820946,0.0,0.0,0.0,0.497022145381048,0.0,0.0,0.0,0.9694300431466204,0.96,0.96,0.96,23.65823521773779,0.0,0.0,0.0,23.65823521773779,0.11791114220374165,5.994832072552869e-05,203.02355035552185,196.05963252615788,0.4641444994438565,0.4482238628998785,25.4,25.4,964.4181413021332,964.4019237749086,24.245032398603875,22.529807889762317,3974.583516579948,7,0.13143464009854325,2000-09-22
1999,53,194.34929692097452,0.9675,1.2113144210338616,0.00623677248736225,34.0,6.0,4.0,3.0,44.0,91.0,0.4682354081085849,103.34929692097452,103.34929692097452,,103.34929692097452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,147.34929692097452,990.0,964.411301406158,25.58869859384197,0.08753543921268839,0.0003349296920974,989.9121296310952,0.07562298756620331,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8880042840819874,0.0,0.0,0.0,22.861127892950922,0.0,0.0,0.0,0.465603419408369,0.0,0.0,0.0,0.9665603419408371,0.96,0.96,0.96,22.09672397602551,0.0,0.0,0.0,22.09672397602551,0.11369405988147449,5.939010490300161e-05,195.0615901578589,193.63700368409016,0.4699514982604373,0.4665193179567324,25.4,25.4,964.4127259926316,964.4098768196844,22.27685411810452,21.916593833946497,1060.6427508492243,2,0.12275957764458614,2000-09-29
2000,1,184.2225349561834,0.9804285714285713,2.1595151204231473,0.011694246458656814,31.0,4.0,3.0,2.0,33.0,73.0,0.39643102179179873,111.22253495618341,111.22253495618341,,111.22253495618341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.2225349561834,990.0,964.4315549300876,25.568445069912382,0.08819656545836686,0.0011222534956183143,989.910681181046,0.0876606498768211,0.0,0.0,0.0,25.391465601081595,25.4,25.4,25.4,,0.8950296978106557,0.0,0.0,0.0,24.791933138149922,0.0,0.0,0.0,0.5049273551558029,0.0,0.0,0.0,0.9694230716968598,0.96,0.96,0.96,24.034500527981624,0.0,0.0,0.0,24.034500527981624,0.13041591058183974,6.001721369836546e-05,190.41296869045323,178.52039784112813,0.4089168570247383,0.3833772484198447,25.391611635880484,25.391097742887748,964.4429592043176,964.419174062619,25.530353439587543,22.635475101659047,4037.796088700913,7,0.13352500293323125,2000-10-01
2000,2,160.23017919474387,0.9917142857142858,4.485223174629072,0.028163403105933498,27.0,4.0,2.4285714285714284,2.0,25.571428571428573,61.0,0.3788431811525931,99.23017919474385,99.23017919474385,,99.23017919474385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.4285714285714284,2.0,25.571428571428573,132.65875062331529,990.0,964.4787178803588,25.521282119641292,0.08235067062578807,0.00021439472611375714,989.9174349346482,0.06991858160389379,0.0,0.0,0.0,25.368798472685516,25.4,25.4,25.4,,0.883399241716969,0.0,0.0,0.0,21.816824040313634,0.0,0.0,0.0,0.44433450183938156,0.0,0.0,0.0,0.9644334501839381,0.96,0.96,0.96,21.04452574730762,0.0,0.0,0.0,21.04452574730762,0.1317285910721798,5.888058895642872e-05,176.21817347356213,147.12383561872463,0.4461931697063495,0.3302932163463691,25.39130879220763,25.3519806971868,964.5,964.4475636530528,22.576206680176803,18.92989450636716,3535.48032554768,7,0.11691403192948677,2000-10-08
2000,3,148.57832774598742,0.9948571428571429,3.368139696119097,0.020428189802047487,24.0,4.0,2.0,2.0,20.0,52.0,0.3507949970191676,96.57832774598742,96.57832774598742,,96.57832774598742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,126.57832774598741,990.0,964.4951789947561,25.50482100524396,0.0802046928731117,0.00021247883362635712,989.9195828282933,0.06645082337844622,0.0,0.0,0.0,25.357953010158784,25.4,25.4,25.4,,0.880119650700325,0.0,0.0,0.0,21.1520351810918,0.0,0.0,0.0,0.43079501387152336,0.0,0.0,0.0,0.9627597725317304,0.96,0.96,0.96,20.369807268273064,0.0,0.0,0.0,20.369807268273064,0.1368445920244641,5.853569324779142e-05,166.8735183538457,145.21018804986832,0.3581015953380769,0.3116132536364277,25.35944658425812,25.35220039856695,964.5,964.4662529632924,24.879440833802303,19.5405116886002,3422.1276210698747,7,0.11316559593485036,2000-10-15
2000,4,160.65868282863508,0.992,4.4235747054715295,0.0275621801607922,24.0,4.0,2.0,2.0,20.0,52.0,0.3238735780922609,108.65868282863508,108.65868282863508,,108.65868282863508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,138.65868282863508,990.0,964.4786826343427,25.52131736565728,0.08446824061885432,0.0008658682828634572,989.9146658910984,0.08369169094123474,0.0,0.0,0.0,25.35229156581433,25.4,25.4,25.4,,0.8926994226260031,0.0,0.0,0.0,24.120753191443292,0.0,0.0,0.0,0.49125770247338674,0.0,0.0,0.0,0.9686256048940146,0.96,0.96,0.96,23.365359086742533,0.0,0.0,0.0,23.365359086742533,0.14537053025765884,5.971963814836696e-05,166.8735183538457,153.80268019944512,0.3380955385989925,0.3116132536364277,25.352403283039155,25.3519806971868,964.4923946396012,964.4662529632924,24.879440833802303,21.66161250739269,3925.380326572746,7,0.12980755048190298,2000-10-22
2000,5,148.76183324846355,0.995,0.9541206543886419,0.006400995588966,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3418699747875428,97.9046903913207,97.9046903913207,,97.9046903913207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,127.33326181989212,990.0,964.498913519943,25.501086480056983,0.08047113350726191,2.5752574277785712e-05,989.9195031139185,0.06792392428458914,0.0,0.0,0.0,25.352665669690875,25.4,25.4,25.4,,0.8819412651225532,0.0,0.0,0.0,21.469404037263182,0.0,0.0,0.0,0.4372587380297999,0.0,0.0,0.0,0.9637258738029798,0.96,0.96,0.96,20.690947833046824,0.0,0.0,0.0,20.690947833046824,0.1390820587664158,5.870211343904287e-05,153.80268019944512,147.12383561872463,0.3496552944017448,0.3380955385989925,25.35347535105544,25.35162317273604,964.5,964.4923946396012,21.66161250739269,20.39696684429049,3476.0792359518664,7,0.11494971018359347,2000-10-29
2000,6,143.24680508593875,0.9959999999999999,2.032136242808974,0.014044998684416943,23.0,4.0,2.0,2.0,19.0,50.0,0.34912289725754303,93.24680508593875,93.24680508593875,,93.24680508593875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,122.24680508593875,990.0,964.5,25.5,0.0786759585315681,0.0,989.9213240414684,0.06160578863059845,0.0,0.0,0.0,25.35971825283784,25.4,25.4,25.4,,0.8768227426764453,0.0,0.0,0.0,20.33542466347325,0.0,0.0,0.0,0.41416343510128817,0.0,0.0,0.0,0.961441572180113,0.96,0.96,0.96,19.551834016884353,0.0,0.0,0.0,19.551834016884353,0.13646768946786486,5.823931994799049e-05,147.12383561872463,140.01135876889322,0.3571138830423854,0.3398497584686165,25.365150941468368,25.35312481893397,964.5,964.5,20.496975802498834,18.771157498813437,3284.7081148365705,7,0.10862130009380194,2000-11-05
2000,7,165.8551475655875,0.9901428571428571,4.1563339792625005,0.025282234591243787,23.0,4.0,2.0,2.0,19.0,50.0,0.30191540831143504,115.85514756558749,115.85514756558749,,115.85514756558749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.85514756558752,990.0,964.4682897048688,25.531710295131184,0.08665517329426511,0.0015855147565586856,989.9117593119491,0.09529512517576262,0.0,0.0,0.0,25.34817448190456,25.4,25.4,25.4,,0.8987894946311997,0.0,0.0,0.0,25.89392918449244,0.0,0.0,0.0,0.5273712664866077,0.0,0.0,0.0,0.9695960166582506,0.96,0.96,0.96,25.107511430836546,0.0,0.0,0.0,25.107511430836546,0.15124810105901557,6.017735304260208e-05,176.21817347356213,156.55090676315066,0.3193849274577892,0.2837391797588996,25.34877417219527,25.346709197277125,964.4868981864736,964.4475636530528,27.60599213369135,22.84843983526801,4218.06192038054,7,0.1394861746157586,2000-11-12
2000,8,186.17276439930578,0.979,2.4884043157897184,0.013241191269313156,23.0,4.0,2.0,2.0,19.0,50.0,0.26875270781018473,136.17276439930578,136.17276439930578,,136.17276439930578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.17276439930578,990.0,964.4276544712013,25.572345528798646,0.09382591694026034,0.003617276439930557,989.9025568066198,0.13143822879471784,0.0,0.0,0.0,25.343464106623724,25.4,25.4,25.4,,0.9115877134891386,0.0,0.0,0.0,30.855263182176714,0.0,0.0,0.0,0.6284167654211144,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.929605286711414,0.0,0.0,0.0,29.929605286711414,0.16071223074252966,6.104812111483156e-05,193.63700368409016,176.21817347356213,0.2837391797588996,0.2582151089343062,25.346709197277125,25.340403271329876,964.4475636530528,964.4127259926316,31.680585615847143,27.60599213369135,5028.173688167518,7,0.16627558492617453,2000-11-19
2000,9,221.18856443019718,0.9205714285714286,6.627743013808839,0.03002927103794133,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.23792837916126372,168.6171358587686,168.6171358587686,,168.6171358587686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,198.75999300162576,990.0,964.5271313865812,25.4728686134188,0.10567999414773335,0.006861713585876829,989.8874582922664,0.20235434491866142,0.0,0.0,0.0,25.157972560766527,25.33142392398865,25.33142392398865,25.33142392398865,,0.9246332241028103,0.0,0.0,0.0,38.46621401037676,0.0,0.0,0.0,0.7834259472581825,0.0,0.0,0.0,0.9718757654210617,0.96,0.96,0.96,37.389394643127574,0.0,0.0,0.0,37.389394643127574,0.1689613399065544,6.158575507407807e-05,240.03120478075203,200.0131298984013,0.2499835887043915,0.2168553935639237,25.33698091779375,25.00877936191645,964.6401872286846,964.4000787793904,40.18968760670956,33.17620407054117,6281.418300045432,7,0.2077188591284865,2000-11-26
2000,10,254.10754058233852,0.8652857142857143,5.1934279946811115,0.019835544306247573,26.0,4.0,3.0,2.0,24.0,59.0,0.2327308371534824,195.10754058233852,195.10754058233852,,195.10754058233852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,228.10754058233852,990.0,964.7097063136016,25.29029368639835,0.11603788519322045,0.0098367434777321,989.874125371329,0.2704199036726385,0.0,0.0,0.0,24.893999154054764,25.1644190577274,25.1644190577274,25.1644190577274,,0.9334355317613434,0.0,0.0,0.0,44.4611064407742,0.0,0.0,0.0,0.9055215161053809,0.0,0.0,0.0,0.9778350246678021,0.96,0.96,0.96,43.43550523534062,0.0,0.0,0.0,43.43550523534062,0.17080942265467694,6.183844576689788e-05,276.3852007435198,240.03120478075203,0.2458013742583654,0.2134701852388647,25.00877936191645,24.72273526975468,964.805540802974,964.6401872286846,48.2,40.18968760670956,7297.164879537224,7,0.241308362418559,2000-12-03
2000,11,312.2247334393111,0.7685714285714286,9.090901003545794,0.02915043771748313,26.0,4.0,3.0,2.0,24.0,59.0,0.18965294404142188,253.2247334393111,253.2247334393111,,126.61236671965555,126.61236671965555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,286.2247334393111,990.0,964.9644601791924,25.035539820807475,0.13654935190783382,0.020644946687862143,989.8428057014042,0.11410726316686345,0.11410726316686345,0.0,0.0,24.764238259044905,24.764238259044905,24.878345522211767,24.878345522211767,,0.9053148067103608,0.9053148067103608,0.0,0.0,27.84071565882677,27.84071565882677,0.0,0.0,0.5670206855158201,0.5670206855158201,0.0,0.0,0.97,0.97,0.96,0.96,27.00549418906196,27.00549418906196,0.0,0.0,54.01098837812393,0.17282392476448996,5.924062743264709e-05,340.0215077683404,283.56829088636164,0.2080627555908354,0.1735184353108545,24.93512294135574,24.5875967407444,965.1001075388416,964.8342731635454,59.99913981534316,47.69065902623218,9073.84604752482,7,0.30006104654513294,2000-12-10
2000,12,374.0725227831099,0.6824285714285715,7.531576252841481,0.02028548449561989,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,66.71428571428571,0.17782281971168915,307.35823706882417,307.35823706882417,,153.67911853441208,153.67911853441208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.428571428571429,3.0,2.0,29.142857142857142,342.9296656402527,990.0,965.2703626139155,24.729637386084473,0.15656228185565454,0.0314716474137648,989.8119660707306,0.16727234049920114,0.16727234049920114,0.0,0.0,24.37433111631586,24.37433111631586,24.541603456815064,24.541603456815064,,0.918190088139443,0.918190088139443,0.0,0.0,33.728761203663574,33.728761203663574,0.0,0.0,0.6869401467141257,0.6869401467141257,0.0,0.0,0.97,0.97,0.96,0.96,32.71689836755367,32.71689836755367,0.0,0.0,65.43379673510734,0.1750482581356887,5.913857277539116e-05,392.74254153823074,354.2401023578276,0.2012380878203845,0.1568056447677756,24.494123882084374,24.26603315061783,965.3637127076912,965.1712005117892,67.61733653564725,63.005287495216606,10992.877851498031,7,0.3635210929728185,2000-12-17
2000,13,427.11203415997494,0.6214285714285713,8.94491760330475,0.02073826841358133,31.0,5.0,3.0,2.0,36.0,77.0,0.18062967236504476,350.11203415997494,350.11203415997494,,175.05601707998747,175.05601707998747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,389.11203415997494,990.0,965.5214857638297,24.478514236170263,0.17286147259861245,0.04002240683199494,989.7871161205694,0.21745791918200208,0.21745791918200208,0.0,0.0,24.04817243755765,24.04817243755765,24.265630356739653,24.265630356739653,,0.9260236413646783,0.9260236413646783,0.0,0.0,38.22796081612777,38.22796081612777,0.0,0.0,0.7785735400433352,0.7785735400433352,0.0,0.0,0.9707910251810645,0.9707910251810645,0.96,0.96,37.11346480602124,37.11346480602124,0.0,0.0,74.22692961204248,0.17371580600208855,5.8892209353228544e-05,455.356964761364,392.74254153823074,0.1960571923235481,0.1690981053520349,24.26603315061783,23.86917751753062,965.649106341426,965.3637127076912,80.29212632967361,67.03887664933063,12470.124174823137,7,0.4123718311780138,2000-12-24
2000,14,491.08864302902595,0.558,8.224316956361983,0.016810046423740798,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,113.85714285714286,0.23152271395647683,377.23150017188306,377.23150017188306,,188.6157500859415,188.6157500859415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,426.51721445759733,990.0,965.8098988936306,24.19010110636941,0.18606292128969285,0.04544630003437655,989.768490778676,0.2521702140065087,0.2521702140065087,0.0,0.0,23.70642167103885,23.70642167103885,23.95859188504536,23.95859188504536,,0.930375794052208,0.930375794052208,0.0,0.0,40.79659510984148,40.79659510984148,0.0,0.0,0.8308878841108245,0.8308878841108245,0.0,0.0,0.9736057614839284,0.9736057614839284,0.96,0.96,39.72453869926006,39.72453869926006,0.0,0.0,79.44907739852012,0.1618574026790183,5.849773844948407e-05,512.9271834558979,466.03926954154906,0.2547520466382965,0.1652221283321172,23.84464836101354,23.577936741393778,965.9081723255516,965.697176712937,82.74227620739472,73.74259640278004,13347.445002951381,7,0.4413837633251118,2000-12-31
2000,15,548.4045165245078,0.519,8.053157717993843,0.014738245433177186,41.0,6.0,4.0,3.0,66.0,120.0,0.21895645007674733,428.40451652450787,428.40451652450787,,192.9988722526268,192.9988722526268,42.40677201925429,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,479.40451652450787,990.0,966.0678203243602,23.93217967563976,0.20472849111426514,0.05568090330490153,989.7395906055808,0.2692986975598023,0.2692986975598023,0.044548942942906074,0.0,23.40247158366079,23.40247158366079,23.627221338277682,23.671770281220592,,0.9304970399458737,0.9304970399458737,0.26145404993065163,0.0,41.27319730997181,41.27319730997181,8.917011358364137,0.0,0.840594649897593,0.840594649897593,0.18160919263470746,0.0,0.9771428571428571,0.9771428571428571,0.9628571428571429,0.96,40.358563250188745,40.358563250188745,8.649501017613213,0.0,89.3666275179907,0.16297739613466758,5.7967671924033776e-05,569.2992874818548,531.054971590973,0.2259653075848161,0.2107854385885293,23.460585526877832,23.29097395734368,966.1618467936684,965.9897473721592,91.7827883835245,86.70013786773839,15013.593423022436,7,0.4964812639888372,2001-01-07
2000,16,593.6683567823883,0.48728571428571427,7.15269430386013,0.011942964288420429,41.0,6.0,4.0,3.0,66.0,120.0,0.20230578325934417,473.6683567823883,473.6683567823883,,157.88945226079608,157.88945226079608,157.88945226079608,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,524.6683567823883,990.0,966.2690810771717,23.730918922828405,0.2248267208190541,0.06473367135647763,989.7104396078246,0.17663647202768962,0.17663647202768962,0.17663647202768962,0.0,23.264722058625214,23.264722058625214,23.264722058625214,23.441358530652906,,0.9188290967664734,0.9188290967664734,0.9188290967664734,0.0,33.09710863657495,33.09710863657495,33.09710863657495,0.0,0.6740755323131354,0.6740755323131354,0.6740755323131354,0.0,0.97,0.97,0.97,0.96,32.1041953774777,32.1041953774777,32.1041953774777,0.0,96.3125861324331,0.16220670689313083,5.6485352157455193e-05,619.3681476088757,572.8783627367172,0.2094685500544021,0.1937458367261383,23.386833203178767,23.117298363617977,966.3774725904354,966.1779526323152,101.2700431616418,92.300045268018,16180.514470248761,7,0.5350699229579617,2001-01-14
2000,17,678.013386532094,0.44828571428571434,11.913776164160529,0.0177204118404901,41.0,6.0,4.0,3.0,66.0,120.0,0.17705640830348163,558.0133865320939,558.0133865320939,,186.00446217736467,186.00446217736467,186.00446217736467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,609.013386532094,990.0,966.6120535461284,23.387946453871677,0.27261753108298176,0.09320535461283753,989.6341771143042,0.24490899343264533,0.24490899343264533,0.24490899343264533,0.0,22.777214574743226,22.777214574743226,22.777214574743226,23.022123568175875,,0.9286415530052736,0.9286415530052736,0.9286415530052736,0.0,38.5822768667464,38.5822768667464,38.5822768667464,0.0,0.785789752886892,0.785789752886892,0.785789752886892,0.0,0.9702621242526014,0.9702621242526014,0.9702621242526014,0.96,37.435322784041105,37.435322784041105,37.435322784041105,0.0,112.3059683521233,0.16563083546158408,5.59076692337038e-05,702.7645807579994,657.6800383444725,0.1824595441608153,0.1707541946274076,22.89587884311992,22.63217923375764,966.711058323032,966.5307201533778,117.0335326501527,108.50036354738111,18867.402683156717,7,0.623922046400685,2001-01-21
2000,18,787.9840946134916,0.402,17.416213326639586,0.022293315620844283,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1615846005123467,660.6983803277773,660.6983803277773,,179.6880047103819,179.6880047103819,179.6880047103819,121.63436619663159,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,713.412666042063,990.0,967.051936378454,22.948063621546094,0.3319466135390713,0.12796329382344743,989.5400900926376,0.2302298717265562,0.2302298717265562,0.2302298717265562,0.14661057916684045,22.25792384245703,22.25792384245703,22.25792384245703,22.341543135016742,,0.9249828071239198,0.9249828071239198,0.9249828071239198,0.6582621824015797,36.31462135916447,36.31462135916447,36.31462135916447,24.371881227526902,0.7396053229972398,0.7396053229972398,0.7396053229972398,0.4963723264262098,0.9714661567999601,0.9714661567999601,0.9714661567999601,0.9671428571428571,35.28806088871179,35.28806088871179,35.28806088871179,23.640724790701093,129.50490745683646,0.16445934816774344,5.4488545976391854e-05,824.6780740444765,702.7645807579994,0.1707541946274076,0.150056211441749,22.63217923375764,22.10722279973086,967.198712296178,966.711058323032,133.34619687076352,117.0335326501527,21756.824452748526,7,0.7194717080935359,2001-01-28
2000,19,854.0586842367012,0.37685714285714284,7.881287207183358,0.009196355735897986,43.0,7.0,5.0,4.0,78.0,137.0,0.16047881250291698,717.0586842367012,717.0586842367012,,179.2646710591753,179.2646710591753,179.2646710591753,179.2646710591753,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.0586842367012,990.0,967.3162347369469,22.68376526305323,0.3663188518404071,0.14888139714565127,989.484799751014,0.2275183092097411,0.2275183092097411,0.2275183092097411,0.2275183092097411,21.94104670485744,21.94104670485744,21.94104670485744,21.94104670485744,,0.9246186842152381,0.9246186842152381,0.9246186842152381,0.9246186842152381,35.66310289423202,35.66310289423202,35.66310289423202,35.66310289423202,0.7263361078254993,0.7263361078254993,0.7263361078254993,0.7263361078254993,0.97,0.97,0.97,0.97,34.59320980740505,34.59320980740505,34.59320980740505,34.59320980740505,138.3728392296202,0.1620144409505619,5.360737507250442e-05,879.84708449476,824.6780740444765,0.1661254304096016,0.1557088753424356,22.10722279973086,21.789859634612853,967.4193883379792,967.198712296178,142.73076887076354,133.34619687076352,23246.636990576197,7,0.7687379957201124,2001-02-04
2000,20,1014.2599786883885,0.32785714285714285,29.59028292199776,0.0294995151569292,43.0,7.0,5.0,4.0,78.0,137.0,0.13533151675066682,877.2599786883885,877.2599786883885,,219.31499467209713,219.31499467209713,219.31499467209713,219.31499467209713,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,932.2599786883885,990.0,967.9333989571181,22.06660104288184,0.5083247981923741,0.25180798295071083,989.2398672188571,0.3411505190194602,0.3411505190194602,0.3411505190194602,0.3411505190194602,20.965317742719304,20.965317742719304,20.965317742719304,20.965317742719304,,0.9359092914018664,0.9359092914018664,0.9359092914018664,0.9359092914018664,42.179412446272245,42.179412446272245,42.179412446272245,42.179412446272245,0.8590511699851782,0.8590511699851782,0.8590511699851782,0.8590511699851782,0.9756943438070608,0.9756943438070608,0.9756943438070608,0.9756943438070608,41.15942845014068,41.15942845014068,41.15942845014068,41.15942845014068,164.63771380056272,0.16232669025584762,5.215062431502146e-05,1086.9790649487445,952.2480246537352,0.1438700805389616,0.1260373860157648,21.343324126232325,20.542807807902925,968.1733627755532,967.7089920986148,176.06455563942785,154.59701825923565,27659.13591849454,7,0.9146539655586818,2001-02-11
2000,21,1273.8301395089602,0.26557142857142857,64.17466688774503,0.04745522832897615,43.0,7.0,5.0,4.0,78.0,137.0,0.10869931692022829,1136.8301395089602,1064.671700907858,,266.1679252269645,266.1679252269645,266.1679252269645,266.1679252269645,72.15843860110216,17.37540718761678,3.0744018345289774,2.6335196569745314,2.1068157255796254,46.96829419640225,60.37540718761678,10.07440183452898,7.633519656974532,6.106815725579625,124.96829419640224,1142.7550295869783,990.0,968.7629474931903,21.23705250680967,0.764514438035585,0.43764613511244793,988.797839426852,0.5023106476663778,0.5023106476663778,0.5023106476663778,0.5023106476663778,19.532581285995256,19.532581285995256,19.532581285995256,19.532581285995256,,0.9382455434722001,0.9382455434722001,0.9382455434722001,0.9382455434722001,47.77562980199381,47.77562980199381,47.77562980199381,47.77562980199381,0.9730270835436621,0.9730270835436621,0.9730270835436621,0.9730270835436621,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.79552362179483,46.79552362179483,46.79552362179483,46.79552362179483,187.1820944871793,0.14838783724320406,4.8902877892926716e-05,1536.2017331629595,1086.9790649487445,0.1260373860157648,0.0891809955961474,20.542807807902925,18.480756585279657,969.6015748302189,968.1733627755532,192.8,176.06455563942785,31446.591873846126,7,1.039900524928774,2001-02-18
2000,22,1982.1491598796601,0.17828571428571424,105.54827905042592,0.05432416623988327,49.857142857142854,8.714285714285714,8.0,7.857142857142857,106.28571428571429,180.71428571428572,0.08993879059234786,1801.4348741653744,1100.0,,275.0,275.0,275.0,275.0,701.4348741653745,50.142857142857146,9.285714285714286,16.235169483158078,29.566363321379885,596.204769932265,100.0,18.0,24.235169483158078,37.42350617852274,702.4904842179793,1242.235169483158,990.0,970.9781462543333,19.021853745666817,0.9243082457867221,0.48,988.5956917542132,0.5349,0.5349,0.5349,0.5349,17.082645499880112,17.082645499880112,17.082645499880112,17.082645499880112,,0.9292293127893724,0.9292293127893724,0.9292293127893724,0.9292293127893724,42.81517032409511,42.81517032409511,42.81517032409511,42.81517032409511,0.8719993956027515,0.8719993956027515,0.8719993956027515,0.8719993956027515,0.9766988594826564,0.9766988594826564,0.9766988594826564,0.9766988594826564,41.82166342946961,41.82166342946961,41.82166342946961,41.82166342946961,167.28665371787844,0.08568378519772168,4.224410447421172e-05,2275.039686515941,1666.8712830513916,0.1125927089267923,0.0682097060340683,18.046240219037024,16.29492168899491,971.7638888984868,970.0237379913968,178.2057032047524,158.2283985024451,28104.157824603575,7,0.929370298432658,2001-02-25
2000,23,2560.596350799984,0.12014285714285713,75.27420902918155,0.02928885360683727,59.0,11.0,12.0,13.0,144.0,239.0,0.0937280004973128,2321.5963507999836,1100.0,,275.0,275.0,275.0,275.0,1221.5963507999838,41.0,6.999999999999999,13.000000000000004,62.77159192466626,1097.8247588753177,100.0,18.0,25.0,75.77159192466625,1241.8247588753177,1243.0,990.0,972.4531636053792,17.546836394620723,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.605646982102444,15.605646982102444,15.605646982102444,15.605646982102444,,0.9194500239964817,0.9194500239964817,0.9194500239964817,0.9194500239964817,38.70172164241673,38.70172164241673,38.70172164241673,38.70172164241673,0.7882224367090983,0.7882224367090983,0.7882224367090983,0.7882224367090983,0.9705129658611017,0.9705129658611017,0.9705129658611017,0.9705129658611017,37.56124981410316,37.56124981410316,37.56124981410316,37.56124981410316,150.24499925641263,0.059037589788270124,3.794065637788197e-05,2801.959149720212,2332.398222796241,0.1024696373303998,0.085297460537162,16.15647004969764,15.023047122639802,973.035763464842,971.902340537784,156.64383503397238,143.58939661055504,25241.159875077316,7,0.8346944403134033,2001-03-04
2000,24,3044.734036640003,0.08428571428571428,69.66350964604369,0.02264661636937103,59.0,11.0,12.0,13.0,144.0,239.0,0.07868561562071714,2805.734036640003,1100.0,,275.0,275.0,275.0,275.0,1705.7340366400033,41.00000000000001,7.0,13.0,67.0,1577.7340366400033,100.0,18.0,25.0,80.0,1721.7340366400033,1243.0,990.0,973.6150350495531,16.384964950446797,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.44377553792852,14.44377553792852,14.44377553792852,14.44377553792852,,0.9068745202778115,0.9068745202778115,0.9068745202778115,0.9068745202778115,35.33025022281359,35.33025022281359,35.33025022281359,35.33025022281359,0.7195570310145333,0.7195570310145333,0.7195570310145333,0.7195570310145333,0.97,0.97,0.97,0.97,34.27034271612918,34.27034271612918,34.27034271612918,34.27034271612918,137.0813708645167,0.04519469575665252,3.461650779406988e-05,3289.6037172425176,2839.5002195930097,0.0841697416858295,0.0726531280188179,14.932430747084815,13.884174139039253,974.1746364484424,973.1263798403968,142.56732117969463,130.7769395327208,23029.670305238807,7,0.7615631714695373,2001-03-11
