WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2000,25,3255.9899528257056,0.07071428571428572,14.173429136294999,0.004399151624328157,59.0,11.0,12.0,13.0,144.0,239.0,0.07341041968525093,3016.9899528257056,1100.0,,275.0,275.0,275.0,275.0,1916.9899528257054,40.999999999999986,7.0,13.0,67.0,1788.9899528257054,100.0,18.0,25.0,80.0,1932.9899528257054,1243.0,990.0,974.1034072809878,15.896592719012233,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.955403306493958,13.955403306493958,13.955403306493958,13.955403306493958,,0.901222834101694,0.901222834101694,0.901222834101694,0.901222834101694,33.91940707266544,33.91940707266544,33.91940707266544,33.91940707266544,0.6908229546367707,0.6908229546367707,0.6908229546367707,0.6908229546367707,0.97,0.97,0.97,0.97,32.90182486048548,32.90182486048548,32.90182486048548,32.90182486048548,131.6072994419419,0.040426453011241086,3.323416652574291e-05,3289.6037172425176,3190.3897132884526,0.0749124782481993,0.0726531280188179,14.09441333789436,13.884174139039253,974.1746364484424,973.9643972495874,133.18949794016618,130.7769395327208,22110.026306246244,7,0.7311516635663441,2001-03-18
2000,26,3083.17864930884,0.08057142857142854,21.47968024454076,0.006933370809813442,59.0,11.0,12.0,13.0,144.0,239.0,0.07752613841737863,2844.17864930884,1100.0,,275.0,275.0,275.0,275.0,1744.1786493088396,41.0,7.0,13.0,67.0,1616.1786493088398,100.0,18.0,25.0,80.0,1760.1786493088396,1243.0,990.0,973.714569153504,16.285430846495924,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.344241433977645,14.344241433977645,14.344241433977645,14.344241433977645,,0.905849849574511,0.905849849574511,0.905849849574511,0.905849849574511,35.04350424279474,35.04350424279474,35.04350424279474,35.04350424279474,0.7137169906882839,0.7137169906882839,0.7137169906882839,0.7137169906882839,0.97,0.97,0.97,0.97,33.99219911551089,33.99219911551089,33.99219911551089,33.99219911551089,135.9687964620436,0.04410820306038137,3.433555466213222e-05,3138.65846664605,3040.031951576668,0.0786175947512808,0.0761471827979403,14.448388635400184,14.210324633508542,973.8484859539732,973.6104219520817,137.13068098773817,134.4768448578808,22842.75780562332,7,0.7553822025669088,2001-03-25
2000,27,3040.031951576668,0.084,0.0,0.0,54.0,13.0,14.0,19.0,117.0,217.0,0.0713808287072299,2823.031951576668,1100.0,,275.0,275.0,275.0,275.0,1723.0319515766678,46.0,5.0,11.0,61.0,1600.0319515766678,100.0,18.0,25.0,80.0,1717.0319515766678,1243.0,990.0,973.6104219520815,16.389578047918462,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.448388635400184,14.448388635400184,14.448388635400184,14.448388635400184,,0.907010049398358,0.907010049398358,0.907010049398358,0.907010049398358,35.342959017458284,35.342959017458284,35.342959017458284,35.342959017458284,0.7198158659360139,0.7198158659360139,0.7198158659360139,0.7198158659360139,0.97,0.97,0.97,0.97,34.282670246934536,34.282670246934536,34.282670246934536,34.282670246934536,137.13068098773817,0.045108302534984,3.462895984538842e-05,3040.031951576668,3040.031951576668,0.0713808287072299,0.0713808287072299,14.448388635400184,14.448388635400184,973.6104219520817,973.6104219520817,137.13068098773817,137.13068098773817,23037.95440594001,7,0.7618371165985454,2001-04-01
2000,28,3078.4218637833796,0.08085714285714285,15.800749910325521,0.005118598921932129,54.0,13.0,14.0,19.0,117.0,217.0,0.07049966553108923,2861.4218637833796,1100.0,,275.0,275.0,275.0,275.0,1761.4218637833794,46.0,5.0,10.999999999999995,61.0,1638.4218637833794,100.0,18.0,25.0,80.0,1755.4218637833794,1243.0,990.0,973.703087257408,16.29691274259189,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.35572333007361,14.35572333007361,14.35572333007361,14.35572333007361,,0.90597775789702,0.90597775789702,0.90597775789702,0.90597775789702,35.076530771804634,35.076530771804634,35.076530771804634,35.076530771804634,0.7143896287536585,0.7143896287536585,0.7143896287536585,0.7143896287536585,0.97,0.97,0.97,0.97,34.024234848650494,34.024234848650494,34.024234848650494,34.024234848650494,136.09693939460197,0.04421905413651452,3.4367913988535855e-05,3132.18398964524,3030.805345924814,0.0715981315962028,0.0692807321400611,14.470659752490851,14.22595268144152,973.8328579060402,973.5881508349908,137.37962578828007,134.6506544554254,22864.28581829313,7,0.7560941077477887,2001-04-08
2000,29,3353.136706673128,0.06585714285714286,52.01630356867132,0.015573501940939014,56.285714285714285,13.142857142857142,14.571428571428571,19.857142857142858,124.28571428571429,228.14285714285714,0.06797560139512067,3124.993849530271,1100.0,,275.0,275.0,275.0,275.0,2024.9938495302708,43.71428571428572,4.857142857142861,10.428571428571425,60.142857142857146,1905.8509923874137,100.0,18.0,25.0,80.0,2030.136706673128,1243.0,990.0,974.3092658784263,15.69073412157364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.749544709055362,13.749544709055362,13.749544709055362,13.749544709055362,,0.8978562191629028,0.8978562191629028,0.8978562191629028,0.8978562191629028,33.296423863184664,33.296423863184664,33.296423863184664,33.296423863184664,0.6781349055638424,0.6781349055638424,0.6781349055638424,0.6781349055638424,0.97,0.97,0.97,0.97,32.29753114728912,32.29753114728912,32.29753114728912,32.29753114728912,129.19012458915648,0.03859949162822222,3.2623768835645575e-05,3496.2981146259385,3185.545388617374,0.0843749561188552,0.0626093147178403,14.104678692554437,13.44617886839341,974.6126317190884,973.9541318949272,133.30338174354057,125.65150304576368,21703.94093097829,7,0.7177229143842027,2001-04-15
2000,30,3561.476403769458,0.05342857142857143,16.92919380819506,0.004744766918750786,70.0,14.0,18.0,25.0,168.0,295.0,0.08284253992952718,3266.476403769458,1100.0,,275.0,275.0,275.0,275.0,2166.476403769458,30.000000000000025,4.0,7.0,55.0,2070.476403769458,100.0,18.0,25.0,80.0,2238.476403769458,1243.0,990.0,974.7507476175115,15.249252382488537,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.30806296997026,13.30806296997026,13.30806296997026,13.30806296997026,,0.8907883216877676,0.8907883216877676,0.8907883216877676,0.8907883216877676,31.97168684852166,31.97168684852166,31.97168684852166,31.97168684852166,0.6511545182998301,0.6511545182998301,0.6511545182998301,0.6511545182998301,0.97,0.97,0.97,0.97,31.012536243066005,31.012536243066005,31.012536243066005,31.012536243066005,124.05014497226402,0.03483950360417436,3.132579418491516e-05,3614.802471283304,3511.6145166798,0.0840069428460273,0.0816088852277648,13.413722683088842,13.19506249357186,974.86374809391,974.6450879043928,125.27429198098557,122.74231019618068,20840.424355340358,7,0.6891674720681336,2001-04-22
2000,31,3605.526104863277,0.05171428571428571,30.09383015351919,0.008338546438045344,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.08701251711611503,3291.954676291848,1100.0,,275.0,275.0,275.0,275.0,2191.954676291848,33.57142857142856,4.0,7.714285714285716,56.42857142857143,2090.2403905775627,100.0,18.0,25.0,80.0,2282.526104863277,1243.0,990.0,974.844091031734,15.155908968265944,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.214719555747665,13.214719555747665,13.214719555747665,13.214719555747665,,0.8892738247920059,0.8892738247920059,0.8892738247920059,0.8892738247920059,31.69356336169975,31.69356336169975,31.69356336169975,31.69356336169975,0.6454900888329888,0.6454900888329888,0.6454900888329888,0.6454900888329888,0.97,0.97,0.97,0.97,30.74275646084876,30.74275646084876,30.74275646084876,30.74275646084876,122.97102584339503,0.034116708054886404,3.105328935439268e-05,3676.580923365921,3527.702564373903,0.0909940660082183,0.0802375919771477,13.379631343927478,13.06415101177776,974.994659575704,974.6791792435542,124.87846207217196,121.23418668459163,20659.132341690365,7,0.6831723657966391,2001-04-29
2000,32,3336.2275362677115,0.06657142857142857,56.29083509826406,0.017142237900141244,65.0,14.0,17.0,23.0,202.0,321.0,0.09635411123361011,3015.2275362677115,1100.0,,275.0,275.0,275.0,275.0,1915.2275362677117,35.0,4.0,8.0,57.0,1811.2275362677117,100.0,18.0,25.0,80.0,2013.2275362677117,1243.0,990.0,974.2725359239121,15.727464076087927,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.786274663569651,13.786274663569651,13.786274663569651,13.786274663569651,,0.8983945205933617,0.8983945205933617,0.8983945205933617,0.8983945205933617,33.40596808193538,33.40596808193538,33.40596808193538,33.40596808193538,0.6803659487155881,0.6803659487155881,0.6803659487155881,0.6803659487155881,0.97,0.97,0.97,0.97,32.40378903947731,32.40378903947731,32.40378903947731,32.40378903947731,129.61515615790924,0.0389417858733173,3.273110003987607e-05,3498.793988605936,3138.65846664605,0.1022729944692002,0.0917458990284534,14.210324633508542,13.440889992578713,974.617920594903,973.8484859539732,134.4768448578808,125.59001047595036,21775.346234528755,7,0.7200842008772737,2001-05-06
2000,33,3031.4635404258174,0.08485714285714285,32.122488563945616,0.010712780946471571,65.0,14.0,17.0,23.0,202.0,321.0,0.10597880794938415,2710.4635404258174,1100.0,,275.0,275.0,275.0,275.0,1610.4635404258172,35.0,4.0,8.0,57.00000000000001,1506.463540425817,100.0,18.0,25.0,80.0,1708.463540425817,1243.0,990.0,973.589739580338,16.41026041966185,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.46907100714357,14.46907100714357,14.46907100714357,14.46907100714357,,0.9072404510195794,0.9072404510195794,0.9072404510195794,0.9072404510195794,35.403898029752845,35.403898029752845,35.403898029752845,35.403898029752845,0.7210569863493451,0.7210569863493451,0.7210569863493451,0.7210569863493451,0.97,0.97,0.97,0.97,34.34178108886025,34.34178108886025,34.34178108886025,34.34178108886025,137.367124355441,0.045374812176027075,3.468866776652551e-05,3138.65846664605,2913.8010466984306,0.1101653801530885,0.1022729944692002,14.753083923037243,14.210324633508542,973.8484859539732,973.3057266644444,140.54657229127668,134.4768448578808,23077.67689171409,7,0.7631506908635612,2001-05-13
2000,34,2685.506929842177,0.11,57.55982015456311,0.02155447564700813,65.0,14.0,17.0,23.0,202.0,321.0,0.11971333766416735,2364.506929842177,1100.0,,275.0,275.0,275.0,275.0,1264.5069298421774,34.99999999999999,4.000000000000001,8.000000000000002,57.0,1160.5069298421774,100.0,18.0,25.0,80.0,1362.5069298421772,1243.0,990.0,972.7546718996191,17.245328100380934,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.30413868786266,15.30413868786266,15.30413868786266,15.30413868786266,,0.9163869678903277,0.9163869678903277,0.9163869678903277,0.9163869678903277,37.825115402815186,37.825115402815186,37.825115402815186,37.825115402815186,0.7703689491408386,0.7703689491408386,0.7703689491408386,0.7703689491408386,0.97,0.97,0.97,0.97,36.690361940730725,36.690361940730725,36.690361940730725,36.690361940730725,146.7614477629229,0.05477477992357722,3.7060971657303764e-05,2853.581718258364,2510.882305616489,0.1278435071536282,0.112490207638391,15.72564640151085,14.898440922720162,973.1603696647616,972.3331641859708,151.53611332422335,142.18377275495118,24655.92322417105,7,0.8153413764606828,2001-05-20
2000,35,2338.4984331329047,0.13957142857142854,40.848369196220965,0.017461755619000215,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.12929939000753649,2035.784147418619,1100.0,,275.0,275.0,275.0,275.0,935.784147418619,35.857142857142854,4.571428571428571,8.857142857142858,56.67130013481381,829.8271329980909,100.0,18.0,25.0,77.6713001348138,1017.8271329980909,1243.0,990.0,971.9170651834241,18.082934816575726,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.14174540405745,16.14174540405745,16.14174540405745,16.14174540405745,,0.9243504423329328,0.9243504423329328,0.9243504423329328,0.9243504423329328,40.24065799611973,40.24065799611973,40.24065799611973,40.24065799611973,0.8195653359698518,0.8195653359698518,0.8195653359698518,0.8195653359698518,0.9719565335969852,0.9719565335969852,0.9719565335969852,0.9719565335969852,39.11270685808561,39.11270685808561,39.11270685808561,39.11270685808561,156.45082743234244,0.06700305159245522,3.950778470513697e-05,2479.231876484325,2224.943721242942,0.1396143216101776,0.112560179243285,16.415842984481507,15.8020439890713,972.2567665984104,971.6429676030002,159.61598990779137,152.40687311915866,26283.739008633525,7,0.8691712635130134,2001-05-27
2000,36,2085.6573024968025,0.1677142857142857,38.16182552775607,0.018474340215540983,62.0,12.0,14.0,16.0,153.0,257.0,0.12345359292963665,1828.6573024968025,1100.0,,275.0,275.0,275.0,275.0,728.6573024968023,38.0,6.0,11.0,45.363878754664746,628.2934237421376,100.0,18.0,25.0,61.363878754664746,781.2934237421376,1243.0,990.0,971.3012121042185,18.69878789578146,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.757598483263184,16.757598483263184,16.757598483263184,16.757598483263184,,0.9275799465356372,0.9275799465356372,0.9275799465356372,0.9275799465356372,41.921966068010725,41.921966068010725,41.921966068010725,41.921966068010725,0.8538078628922755,0.8538078628922755,0.8538078628922755,0.8538078628922755,0.9753807862892276,0.9753807862892276,0.9753807862892276,0.9753807862892276,40.89065299037833,40.89065299037833,40.89065299037833,40.89065299037833,163.5626119615133,0.07862387764503469,4.1303689889271044e-05,2224.943721242942,1957.8109425486496,0.1312690589344858,0.1155085396301303,17.095113696170635,16.415842984481507,971.6429676030002,970.9636968913112,167.47737140400346,159.61598990779137,27478.51880953424,7,0.9086811775639629,2001-06-03
2000,37,1734.0969926320124,0.204,52.42451475373615,0.0301116948701558,62.0,12.0,14.0,16.0,153.0,257.0,0.1487324120867677,1477.0969926320124,1100.0,,275.0,275.0,275.0,275.0,377.0969926320126,38.0,6.0,11.0,23.476855572421016,298.6201370595915,100.0,18.0,25.0,39.476855572421016,451.6201370595915,1243.0,990.0,970.2409287454266,19.75907125457349,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.817881842055215,17.817881842055215,17.817881842055215,17.817881842055215,,0.9328591947690904,0.9328591947690904,0.9328591947690904,0.9328591947690904,44.8288289737466,44.8288289737466,44.8288289737466,44.8288289737466,0.913010773396061,0.913010773396061,0.913010773396061,0.913010773396061,0.9796629548471216,0.9796629548471216,0.9796629548471216,0.9796629548471216,43.91759614758189,43.91759614758189,43.91759614758189,43.91759614758189,175.67038459032753,0.10179143922716585,4.4361208229880696e-05,1901.8172747918168,1590.8393392724963,0.1615499401199923,0.1351339076610988,18.280714260601364,17.276016315077406,970.7827942724044,969.7780963268804,180.6638657945995,169.594185096396,29512.62461117503,7,0.9759465810573753,2001-06-10
2000,38,1375.8961994550239,0.24828571428571428,52.81655567119329,0.03855022149253758,62.0,12.0,14.0,16.0,153.0,257.0,0.1879878757458881,1118.8961994550239,1061.428112436464,,265.357028109116,265.357028109116,265.357028109116,265.357028109116,57.468087018559736,13.11653269035655,2.256307072277511,3.130557269493526,3.57777973656403,35.386910249868116,75.11653269035655,14.256307072277512,17.130557269493526,19.57777973656403,188.38691024986812,1167.9315094685917,990.0,969.0867918432998,20.913208156700144,0.8019086081056634,0.43241915691210725,988.7656722349823,0.4992244850221403,0.4992244850221403,0.4992244850221403,0.4992244850221403,19.179655906660262,19.179655906660262,19.179655906660262,19.179655906660262,,0.9372734954444689,0.9372734954444689,0.9372734954444689,0.9372734954444689,46.721044563642785,46.721044563642785,46.721044563642785,46.721044563642785,0.9515487691169608,0.9515487691169608,0.9515487691169608,0.9515487691169608,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.78662367236992,45.78662367236992,45.78662367236992,45.78662367236992,183.14649468947968,0.1338200185998993,4.799380935903959e-05,1536.2017331629595,1221.1234495741437,0.2104619316659806,0.1672957362643058,20.044480021619464,18.46044268927016,969.6015748302189,968.5949594129472,189.56689769452663,174.2819069622835,30768.611107832585,7,1.017480526052665,2001-06-17
2000,39,1118.7886744893665,0.297,25.43177208937605,0.02278333483375874,62.0,12.0,14.0,16.0,153.0,257.0,0.23016995829498424,861.7886744893666,861.7886744893666,,215.44716862234165,215.44716862234165,215.44716862234165,215.44716862234165,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,949.7886744893666,990.0,968.2733358341094,21.726664165890593,0.524363792982083,0.2400266090936999,989.2356095979242,0.32948591407133404,0.32948591407133404,0.32948591407133404,0.32948591407133404,20.632787849743476,20.632787849743476,20.632787849743476,20.632787849743476,,0.9343503295342102,0.9343503295342102,0.9343503295342102,0.9343503295342102,40.70568815150777,40.70568815150777,40.70568815150777,40.70568815150777,0.829036418564313,0.829036418564313,0.829036418564313,0.829036418564313,0.9734301203990922,0.9734301203990922,0.9734301203990922,0.9734301203990922,39.63009073017168,39.63009073017168,39.63009073017168,39.63009073017168,158.5203629206867,0.14165449902585622,5.1118514519520476e-05,1195.4015890121746,1043.1010449485111,0.2463807329544817,0.2149905122782822,21.05310973536441,20.20140449547121,968.5141192797524,968.035460426981,170.60495480265988,146.4390084957779,26631.420970675368,7,0.880668682892704,2001-06-24
2000,40,946.7494854954809,0.3454285714285715,19.514482189073743,0.020340831974992212,58.0,11.0,11.0,11.0,136.0,227.0,0.240032311927727,719.7494854954809,719.7494854954809,,179.93737137387023,179.93737137387023,179.93737137387023,179.93737137387023,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,799.7494854954809,990.0,967.6869979419819,22.313002058018096,0.38931168799447974,0.15103541734632486,989.4596528946593,0.2295279963321055,0.2295279963321055,0.2295279963321055,0.2295279963321055,21.543126956345183,21.543126956345183,21.543126956345183,21.543126956345183,,0.9245129587305625,0.9245129587305625,0.9245129587305625,0.9245129587305625,35.13693452473063,35.13693452473063,35.13693452473063,35.13693452473063,0.715619847754188,0.715619847754188,0.715619847754188,0.715619847754188,0.97,0.97,0.97,0.97,34.08282648898871,34.08282648898871,34.08282648898871,34.08282648898871,136.33130595595483,0.14397610730929755,5.262816705448303e-05,998.8228236852692,906.4996696249948,0.2504137702487045,0.2272675339580827,21.77781171335995,21.230634064705093,967.895291294741,967.5259986785,144.82086567831456,129.6312614257631,22903.659400600412,7,0.7573961441997491,2001-07-01
2000,41,760.393819562938,0.4147142857142857,35.01290444660707,0.04619581381937593,58.0,11.0,11.0,11.0,136.0,227.0,0.3015363970316257,533.3938195629381,533.3938195629381,,180.2337013219535,180.2337013219535,149.2044628577574,23.721954061273617,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.393819562938,990.0,966.9415752782518,23.058424721748274,0.275106888037361,0.085756512258602,989.6391365997041,0.23317566390226677,0.23317566390226677,0.18549132371825702,0.027872536380116913,22.464385657550046,22.464385657550046,22.512069997734052,22.669688785072196,,0.9254436481405292,0.9254436481405292,0.7914985854317108,0.1313497714722087,36.77334888911814,36.77334888911814,30.255225162335524,4.676197662496574,0.748948042548231,0.748948042548231,0.6161960318194607,0.09523824159870822,0.9719530441436276,0.9719530441436276,0.9690959012864848,0.9614285714285714,35.756876369148145,35.756876369148145,29.369115116901185,4.535911732621677,105.41877958781915,0.13830490412719945,5.5047584488207233e-05,891.2147137156613,661.4093384987455,0.3432065239889723,0.2547085416191002,22.876031300673283,21.86131786245816,967.4648588548628,966.545637353995,127.00552851340694,89.42865753145752,17710.354970753615,7,0.5856598865989951,2001-07-08
2000,42,604.9393112591913,0.4828571428571428,14.309487653751441,0.0237495396624171,58.0,11.0,11.0,11.0,136.0,227.0,0.3762196175162297,377.93931125919124,377.93931125919124,,188.96965562959562,188.96965562959562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,457.93931125919136,990.0,966.3140894828763,23.68591051712383,0.19715275417892958,0.04558786225183821,989.7572593835692,0.2543465178016349,0.2543465178016349,0.0,0.0,23.188823382891446,23.188823382891446,23.44316990069308,23.44316990069308,,0.9298194521252087,0.9298194521252087,0.0,0.0,39.947085883756415,39.947085883756415,0.0,0.0,0.8135862705449372,0.8135862705449372,0.0,0.0,0.9735105413355291,0.9735105413355291,0.96,0.96,38.900615370293565,38.900615370293565,0.0,0.0,77.80123074058712,0.1284033409422932,5.7178272385662007e-05,648.8801579651763,561.2429249224854,0.4044594415713152,0.3498334741993798,23.458178228526148,22.922622257271986,966.4955206318608,966.1255931621512,87.01636218679971,68.82344774932794,13070.606764418637,7,0.4322290596699285,2001-07-15
2000,43,529.2200244495896,0.5314285714285715,9.925246488153602,0.019100060833223527,58.0,11.0,11.0,11.0,136.0,227.0,0.42978262879664264,302.22002444958963,302.22002444958963,,151.11001222479481,151.11001222479481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,382.22002444958963,990.0,965.9814901100232,24.018509889976908,0.17042906853462608,0.03044400488991786,989.7991269265755,0.16257190916647546,0.16257190916647546,0.0,0.0,23.655064907385917,23.655064907385917,23.81763681655239,23.81763681655239,,0.9162296320122628,0.9162296320122628,0.0,0.0,32.116134001285566,32.116134001285566,0.0,0.0,0.6540964155047976,0.6540964155047976,0.0,0.0,0.97,0.97,0.96,0.96,31.152649981247,31.152649981247,0.0,0.0,62.305299962494,0.11755886863374367,5.726935773906834e-05,561.2429249224854,491.76619950541016,0.4616014688042883,0.4044594415713152,23.88280818315112,23.458178228526148,966.1255931621512,965.8129478977744,68.82344774932794,54.62169812695109,10467.29039369899,7,0.3461405553471888,2001-07-22
2000,44,467.09691390875884,0.579,5.201319249149451,0.011060140731071972,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4327866745948388,264.6683424801874,264.6683424801874,,132.3341712400937,132.3341712400937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,339.5254853373303,990.0,965.7019361125894,24.298063887410617,0.15536084100584066,0.022933668496037445,989.8217054904981,0.12433638989985507,0.12433638989985507,0.0,0.0,23.995432988008872,23.995432988008872,24.119769377908728,24.119769377908728,,0.9080065884416528,0.9080065884416528,0.0,0.0,28.28341487785669,28.28341487785669,0.0,0.0,0.5760369628891382,0.5760369628891382,0.0,0.0,0.97,0.97,0.96,0.96,27.434912431520985,27.434912431520985,0.0,0.0,54.86982486304197,0.11760031746206655,5.7573952900522864e-05,481.566763323433,455.356964761364,0.4819059548907775,0.3948165144559685,24.039945851856647,23.943715371235022,965.7670504349554,965.649106341426,58.68748830546728,50.28602501321348,9218.13057699105,7,0.30483236035023314,2001-07-29
2000,45,428.01164225229314,0.6192857142857143,5.372994033333872,0.012445435089572644,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,179.85714285714286,0.4200898869436002,248.15449939515025,248.15449939515025,,124.07724969757511,124.07724969757511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,8.857142857142858,7.714285714285714,5.857142857142857,104.42857142857143,317.7259279665788,990.0,965.5260523901353,24.473947609864712,0.14766710083861226,0.019630899879029988,989.8327019992823,0.10911187437666417,0.10911187437666417,0.0,0.0,24.1975377347704,24.1975377347704,24.306649609147062,24.306649609147062,,0.9037523013118192,0.9037523013118192,0.0,0.0,26.61234312981627,26.61234312981627,0.0,0.0,0.5420029150675411,0.5420029150675411,0.0,0.0,0.97,0.97,0.96,0.96,25.81397283592178,25.81397283592178,0.0,0.0,51.62794567184356,0.12065081315492446,5.778667282761633e-05,440.5030705808828,417.7460065280269,0.43744185478206,0.3710388551364905,24.24664786483936,24.12886504692623,965.582263817614,965.479857029376,54.98342232098835,49.09741848404065,8673.494872869718,7,0.2868219203991309,2001-08-05
2000,46,400.21077804806015,0.6525714285714285,4.558929491186648,0.01144572575606573,47.0,8.0,6.0,5.0,89.0,155.0,0.3875481622505199,245.21077804806015,245.21077804806015,,122.60538902403006,122.60538902403006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,306.21077804806015,990.0,965.3988236330677,24.60117636693243,0.14360304715380523,0.019042155609611956,989.8373547972366,0.10660391144926161,0.10660391144926161,0.0,0.0,24.331927252719726,24.331927252719726,24.438531164168985,24.438531164168985,,0.9027525580959449,0.9027525580959449,0.0,0.0,26.41265273175599,26.41265273175599,0.0,0.0,0.5379359008504275,0.5379359008504275,0.0,0.0,0.97,0.97,0.96,0.96,25.620273149803307,25.620273149803307,0.0,0.0,51.24054629960661,0.1279770628386606,5.804286439698788e-05,417.7460065280269,385.8335000897204,0.4017276881451632,0.3710388551364905,24.421845134778103,24.22562074983493,965.479857029376,965.3291675004484,54.98342232098835,48.12412058177816,8608.411778333912,7,0.2846697016644812,2001-08-12
2000,47,373.3819933633652,0.6842857142857143,4.513342533127537,0.012352676288893015,47.0,8.0,6.0,5.0,89.0,155.0,0.4154845155083891,218.38199336336518,218.38199336336518,,169.27298934606037,49.10900401730481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.3819933633652,990.0,965.2669099668167,24.73309003318322,0.13413433662652152,0.013687254353275457,989.8521784090202,0.21883169840691077,0.03983869357131386,0.0,0.0,24.36643674379655,24.54542974863215,24.585268442203464,24.585268442203464,,0.9199042997441432,0.3843003962695991,0.0,0.0,37.41082727841157,10.551521787401047,0.0,0.0,0.7619313091326185,0.2148986107413655,0.0,0.0,0.9756264640868999,0.9641978926583284,0.96,0.96,36.554966002354625,10.232846621164313,0.0,0.0,46.78781262351894,0.1253087577624105,5.957645959070223e-05,385.8335000897204,354.2401023578276,0.4375563324657982,0.4017276881451632,24.45347243958033,24.23871153333372,965.3291675004484,965.1712005117892,48.12412058177816,43.67517143003006,7860.352520751182,7,0.259932292352883,2001-08-19
2000,48,341.93867036139227,0.721,3.1344124211324647,0.00918031230563233,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4375374631165338,192.22438464710652,192.22438464710652,,192.22438464710652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,251.65295607567796,990.0,965.1096933518069,24.890306648193068,0.12434789902366025,0.009426712970566329,989.8662253880058,0.2621474894589814,0.0,0.0,0.0,24.494384546739873,24.756532036198855,24.756532036198855,24.756532036198855,,0.9322532225082856,0.0,0.0,0.0,43.052047453769546,0.0,0.0,0.0,0.8768237770625164,0.0,0.0,0.0,0.9764958585835029,0.96,0.96,0.96,42.04544728860443,0.0,0.0,0.0,42.04544728860443,0.12303055229646745,6.074450812103575e-05,350.9059830692022,332.29921540990034,0.4613785284591168,0.3551016509456506,24.55958260594109,24.43814087851899,965.154529915346,965.0614960770496,47.30270490038985,39.363813975974566,7063.6351444855445,7,0.23358581827002461,2001-08-26
2000,49,317.15093635488745,0.761,3.8426319174020187,0.012154558933045801,40.0,6.0,4.0,3.0,65.0,118.0,0.3723751644369661,199.15093635488742,199.15093635488742,,199.15093635488742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,249.15093635488742,990.0,964.9857546817744,25.01424531822558,0.12346485863446081,0.010277427117800672,989.8662577142478,0.2812100567770598,0.0,0.0,0.0,24.599292975696297,24.880503032473353,24.880503032473353,24.880503032473353,,0.9344456652022413,0.0,0.0,0.0,44.893839315378806,0.0,0.0,0.0,0.9143348129405051,0.0,0.0,0.0,0.9787568305598826,0.96,0.96,0.96,43.94323917392351,0.0,0.0,0.0,43.94323917392351,0.13848262496158154,6.128917556923801e-05,330.1784061646158,305.4007919880862,0.3863775179882415,0.3573825477283611,24.69645198605478,24.49007441251885,965.0508920308232,964.9270039599404,46.84294922438481,41.25158162035388,7382.4641812191485,7,0.24412910652179723,2001-09-02
2000,50,298.3023234906539,0.7875714285714286,2.172459055351794,0.007316200422580943,40.0,6.0,4.0,3.0,65.0,118.0,0.3956863690120014,180.3023234906539,180.3023234906539,,180.3023234906539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,230.3023234906539,990.0,964.894570848679,25.10542915132094,0.11681254342986522,0.00803023234906537,989.8751572242211,0.2302066249558583,0.0,0.0,0.0,24.75037975058615,24.980586375542007,24.980586375542007,24.980586375542007,,0.9287261427057063,0.0,0.0,0.0,40.645617546698126,0.0,0.0,0.0,0.8278129846578031,0.0,0.0,0.0,0.9728920922338719,0.96,0.96,0.96,39.54636800995479,0.0,0.0,0.0,39.54636800995479,0.13254021265259455,6.092136023437475e-05,305.4007919880862,291.51576358890105,0.4047808548919673,0.3863775179882415,24.799089622933774,24.69645198605478,964.9270039599404,964.8660630543555,41.25158162035388,37.91691288224859,6643.789825672405,7,0.21970204449974884,2001-09-09
2000,51,281.30822489119885,0.8157142857142857,3.2322816325525423,0.011599044000937114,40.0,6.0,4.0,3.0,65.0,118.0,0.4196657336215765,163.30822489119888,163.30822489119888,,163.30822489119888,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.30822489119888,990.0,964.8252328995649,25.174767100435215,0.11081461035516715,0.0063308224891198426,989.8828545671557,0.18897758109902968,0.0,0.0,0.0,24.868644086491884,25.057621667590915,25.057621667590915,25.057621667590915,,0.9224807245718429,0.0,0.0,0.0,36.742485521539486,0.0,0.0,0.0,0.7483194607238185,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.6402109558933,0.0,0.0,0.0,35.6402109558933,0.12664913389229607,6.0619942938399424e-05,291.51576358890105,271.50776277907744,0.4346100413195742,0.4047808548919673,24.93448579291493,24.799089622933774,964.8660630543555,964.7860310511164,37.91691288224859,33.45021606927542,5987.555440590075,7,0.198001171977185,2001-09-16
2000,52,254.34431981700484,0.8672857142857142,4.496651142617915,0.0177893415676259,40.0,6.0,4.0,3.0,65.0,118.0,0.4644045008556277,136.34431981700484,136.34431981700484,,136.34431981700484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.34431981700482,990.0,964.7136287563671,25.28637124363292,0.10129804311183745,0.0036344319817004428,989.8950675249065,0.13204856813070293,0.0,0.0,0.0,25.0493902004087,25.1814387685394,25.1814387685394,25.1814387685394,,0.911249003674876,0.0,0.0,0.0,30.5250817923631,0.0,0.0,0.0,0.6216920935308167,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.609329338592204,0.0,0.0,0.0,29.609329338592204,0.11630585668089989,6.031675243556298e-05,264.06621347727946,240.03120478075203,0.4916027485167309,0.446857621223674,25.15592887230325,24.98338158711429,964.7562648539092,964.6401872286846,31.78975192112405,26.394136604171777,4974.367328883491,7,0.16449627410329004,2001-09-23
2000,53,240.03120478075203,0.887,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.0,964.6401872286846,25.359812771315436,0.0962464822156659,0.0022031204780752,989.9015503973064,0.1054342963185085,0.0,0.0,0.0,25.15592887230325,25.26136316862176,25.26136316862176,25.26136316862176,,0.9038279539986736,0.0,0.0,0.0,27.210450107393584,0.0,0.0,0.0,0.554184319906183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.394136604171777,0.0,0.0,0.0,26.394136604171777,0.1099612720282788,6.008057222283825e-05,240.03120478075203,240.03120478075203,0.4916027485167309,0.4916027485167309,25.15592887230325,25.15592887230325,964.6401872286846,964.6401872286846,26.394136604171777,26.394136604171777,633.4592785001227,1,0.14663409224539875,2001-09-30
2001,1,228.74022824865924,0.9101428571428573,2.39396886343956,0.010411602726631572,37.0,5.0,3.0,2.0,50.0,97.0,0.42427475261292136,131.74022824865924,131.74022824865924,,131.74022824865924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.74022824865924,990.0,964.5724413694919,25.427558630508024,0.09790844879312881,0.003174022824865886,989.8989175283821,0.12304446454526784,0.0,0.0,0.0,25.203431694344776,25.326476158890046,25.326476158890046,25.326476158890046,,0.9094575705755137,0.0,0.0,0.0,29.614977775832262,0.0,0.0,0.0,0.6031563701798831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.72652844255729,0.0,0.0,0.0,28.72652844255729,0.12553703854844953,6.056869080889751e-05,236.8493354753479,223.27342273667512,0.4344449008353321,0.4095430532043696,25.248860923939525,25.13574092795844,964.621096012852,964.53964053642,30.53338498848549,27.509222931281585,4826.056778349625,7,0.15959182468087385,2001-10-01
2001,2,212.2519106828377,0.9364285714285714,3.1573839545026448,0.014944240579244844,37.0,5.0,3.0,2.0,50.0,97.0,0.45748046074136633,115.25191068283769,115.25191068283769,,115.25191068283769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.2519106828377,990.0,964.4735114640971,25.52648853590298,0.09208918862172663,0.0015251910682837141,989.9063856203101,0.09436289138275364,0.0,0.0,0.0,25.334834595033275,25.39418143058242,25.39418143058242,25.39418143058242,,0.8983433953355192,0.0,0.0,0.0,25.730797333207907,0.0,0.0,0.0,0.5240488255235826,0.0,0.0,0.0,0.9694025661522266,0.96,0.96,0.96,24.944819791646268,0.0,0.0,0.0,24.944819791646268,0.11740219923536867,6.010311568620085e-05,220.96524534788705,203.02355035552185,0.4777770846295407,0.4389830620072558,25.4,25.267848070432542,964.5257914720872,964.4181413021332,26.984063180800643,22.76842295914456,4190.729724996573,7,0.13858233217581262,2001-10-08
2001,3,198.5598086008858,0.9577142857142856,1.5224427200604924,0.0076701950550764,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4710391573561785,104.98838002945719,104.98838002945719,,104.98838002945719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,148.9883800294572,990.0,964.4071499226432,25.592850077356843,0.08811392461683797,0.0005399633931740143,989.9113461119899,0.07842486776903497,0.0,0.0,0.0,25.39862969086684,25.4,25.4,25.4,,0.8891649976396341,0.0,0.0,0.0,23.26463856885837,0.0,0.0,0.0,0.4738215594472173,0.0,0.0,0.0,0.9665297465694629,0.96,0.96,0.96,22.489140552462022,0.0,0.0,0.0,22.489140552462022,0.11330863563991492,5.9463383022836954e-05,201.90017675859173,195.0615901578589,0.4972788334264071,0.3742407715477084,25.4,25.3904078360679,964.4114010605516,964.4000787793904,26.655339092081704,20.770617441154,3778.1756128136194,7,0.12493966973590011,2001-10-15
2001,4,204.69098039969137,0.9451428571428571,3.5019113556465085,0.01688806102675886,31.0,4.0,3.0,2.0,33.0,73.0,0.35675664809422913,131.69098039969134,131.69098039969134,,131.69098039969134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.69098039969137,990.0,964.4281458823981,25.57185411760187,0.09542054139553754,0.0031690980399690714,989.9014103605645,0.12287684915359506,0.0,0.0,0.0,25.350387629012776,25.4,25.4,25.4,,0.9095686586515733,0.0,0.0,0.0,29.77977487049833,0.0,0.0,0.0,0.6065127264867277,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.886381624383375,0.0,0.0,0.0,28.886381624383375,0.14109366687550742,6.09294170205103e-05,210.063788492298,200.55260733721147,0.3639942704771569,0.3475134887547577,25.384774426246587,25.305590361501316,964.4603827309538,964.4033156440232,30.09019634298631,27.95949943071965,4852.912112896407,7,0.16047989791324097,2001-10-22
2001,5,210.03652693694804,0.9387142857142857,4.6727245166487945,0.021178320383163855,33.857142857142854,4.571428571428571,3.0,2.0,41.0,84.42857142857143,0.40124926704175545,125.60795550837659,125.60795550837659,,125.60795550837659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.857142857142854,4.571428571428571,3.0,2.0,41.0,167.03652693694804,990.0,964.4602191616216,25.539780838378338,0.09448369897659951,0.002560795550837614,989.9029555054725,0.11210238938763759,0.0,0.0,0.0,25.330633954463284,25.38611473847763,25.38611473847763,25.38611473847763,,0.9056975057236577,0.0,0.0,0.0,28.266621642841354,0.0,0.0,0.0,0.5756949418093962,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.418622993556113,0.0,0.0,0.0,27.418622993556113,0.13070791395517173,6.0622504706768827e-05,232.1827240761327,200.0131298984013,0.4454435131529159,0.3610566591828491,25.3892266970372,25.165688684635708,964.5930963444569,964.4000787793904,30.41471984431385,25.104091292715005,4606.328662917427,7,0.15232568329753396,2001-10-29
2001,6,238.8192008718142,0.8911428571428572,2.0951772842494694,0.008670795236573015,36.0,5.0,3.0,2.0,47.0,93.0,0.38953363434951144,145.81920087181416,145.81920087181416,,145.81920087181416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.8192008718142,990.0,964.6329152052309,25.367084794769085,0.10252444094423536,0.004581920087181343,989.8928936389686,0.15062847731648152,0.0,0.0,0.0,25.109349956421198,25.25997843373768,25.25997843373768,25.25997843373768,,0.9156709257446348,0.0,0.0,0.0,32.88004509176795,0.0,0.0,0.0,0.6696546861867197,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.89364373901491,0.0,0.0,0.0,31.89364373901491,0.1335204952640702,6.075495233938778e-05,246.84896506587896,234.7386552171941,0.3961852806643665,0.3767485918978036,25.144097835136822,25.04064914430554,964.6810937903952,964.6084319313032,33.67553501556707,30.98557629099044,5358.132148154504,7,0.1771869096611939,2001-11-05
2001,7,274.22139074199146,0.8324285714285714,7.840790600092232,0.028002042165071146,36.0,5.0,3.0,2.0,47.0,93.0,0.34096921565734695,181.22139074199143,181.22139074199143,,181.22139074199143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.22139074199143,990.0,964.7964808384916,25.20351916150849,0.11501921616998752,0.0083716961960998,989.8766090876339,0.23527784448192327,0.0,0.0,0.0,24.844850404660487,25.08012824914241,25.08012824914241,25.08012824914241,,0.928502046100258,0.0,0.0,0.0,41.00268138552002,0.0,0.0,0.0,0.8350851606012224,0.0,0.0,0.0,0.9740362623086751,0.96,0.96,0.96,39.95843181345657,0.0,0.0,0.0,39.95843181345657,0.1452505736137244,6.120895377294475e-05,301.7344992665246,246.84896506587896,0.3767485918978036,0.3082179870915335,25.04064914430554,24.646571566797864,964.9086724963328,964.6810937903952,46.33937678908673,33.67553501556707,6713.016544660704,7,0.22199128785253652,2001-11-12
2001,8,320.8756293299119,0.7551428571428572,4.887892562126841,0.015160745719600929,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,102.28571428571429,0.3186539450927223,218.58991504419757,218.58991504419757,,170.6528397229005,47.93707532129708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,5.714285714285714,3.7142857142857144,2.7142857142857144,51.285714285714285,266.8756293299119,990.0,965.0043781466495,24.995621853350453,0.12972045272632543,0.013717983008839472,989.8565615642648,0.22443659774224597,0.03795646337121817,0.0,0.0,24.627746819873035,24.81422695424406,24.852183417615283,24.852183417615283,,0.9198312567396013,0.38345473667389074,0.0,0.0,38.133235426481804,10.405749363084485,0.0,0.0,0.776644306038326,0.21192972226241316,0.0,0.0,0.9753575420050025,0.963928970576431,0.96,0.96,37.200423963025045,10.085038141351117,0.0,0.0,47.28546210437616,0.1474299894216477,6.011915412684631e-05,335.9497472014125,312.12360204404035,0.3335766715337455,0.2965777880819469,24.80302822766529,24.533986726716165,965.079748736007,964.9606180102202,48.4347649205722,46.31197110765826,7943.957633535195,7,0.26269701169097864,2001-11-19
2001,9,363.302348913316,0.6947142857142857,6.537415610193152,0.018052701429285528,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3012641578970699,253.87377748474452,253.87377748474452,,126.93688874237226,126.93688874237226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,305.0166346276017,990.0,965.2165117445666,24.78348825543344,0.14318159689024443,0.020774755496948856,989.8360436476129,0.11428589690137134,0.11428589690137134,0.0,0.0,24.505246006144905,24.505246006144905,24.619531903046273,24.619531903046273,,0.9057131087618383,0.9057131087618383,0.0,0.0,27.629715515970673,27.629715515970673,0.0,0.0,0.5627233302641684,0.5627233302641684,0.0,0.0,0.97,0.97,0.96,0.96,26.800824050491553,26.800824050491553,0.0,0.0,53.6016481009831,0.1475279645797562,5.864783802580505e-05,381.71165647276456,341.0310225674728,0.3120785391443747,0.283775821512328,24.643934879614115,24.39794836527154,965.3085582823638,965.1051551128372,56.55582892182744,49.5552551621531,9005.076880965162,7,0.29778693389435057,2001-11-26
2001,10,416.9154731533407,0.6337142857142857,9.639882220206589,0.023306632630475572,42.0,7.0,5.0,3.0,61.0,118.0,0.28319606968064215,298.9154731533407,298.9154731533407,,149.45773657667036,149.45773657667036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,352.9154731533407,990.0,965.4760434336723,24.523956566327666,0.16008658315494317,0.029783094630668087,989.8101303222144,0.1582596533399607,0.1582596533399607,0.0,0.0,24.1758272352021,24.1758272352021,24.33408688854206,24.33408688854206,,0.9162365291403979,0.9162365291403979,0.0,0.0,32.46678301902312,32.46678301902312,0.0,0.0,0.6612379433609596,0.6612379433609596,0.0,0.0,0.97,0.97,0.96,0.96,31.49277952845242,31.49277952845242,0.0,0.0,62.98555905690484,0.15104142147612168,5.8532140472949314e-05,432.0068351219016,398.9332627522059,0.2957888223858002,0.2731438264552072,24.285764335135283,24.08330749491114,965.5440307580484,965.394666313761,66.1305651389769,59.21998147402413,10581.573921560013,7,0.3499197725383602,2001-12-03
2001,11,408.7366873561623,0.6424285714285715,2.6134458046644147,0.006448615516709314,42.0,7.0,5.0,3.0,61.0,118.0,0.2887037800519363,290.73668735616235,290.73668735616235,,145.36834367808117,145.36834367808117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,344.7366873561623,990.0,965.4393150931028,24.560684906897272,0.15720003588534875,0.028147337471232416,989.8146526266434,0.14958614583399885,0.14958614583399885,0.0,0.0,24.225751387706644,24.225751387706644,24.375337533540637,24.375337533540637,,0.9146461566191558,0.9146461566191558,0.0,0.0,31.58920426748274,31.58920426748274,0.0,0.0,0.6433646490322351,0.6433646490322351,0.0,0.0,0.97,0.97,0.96,0.96,30.641528139458263,30.641528139458263,0.0,0.0,61.283056278916526,0.14993089706629428,5.855151850117274e-05,410.1421567276903,403.335437162316,0.2925604574450341,0.2877051238562265,24.25854088669484,24.21720795074916,965.4456397052746,965.4150094672304,61.577738983783455,60.14713948357356,10295.553454857974,7,0.3404614237717584,2001-12-10
2001,12,419.49460759139527,0.63,2.6883740652691666,0.006389107827543286,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,112.0,0.2672197808104878,307.49460759139527,307.49460759139527,,153.74730379569763,153.74730379569763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,6.142857142857143,4.571428571428571,3.0,58.0,358.49460759139527,990.0,965.4877257341612,24.512274265838737,0.16205563280097038,0.03149892151827899,989.8064454456808,0.1675308504946021,0.1675308504946021,0.0,0.0,24.151188861024924,24.151188861024924,24.31871971151952,24.31871971151952,,0.9179990333984412,0.9179990333984412,0.0,0.0,33.43023228983104,33.43023228983104,0.0,0.0,0.680860128102465,0.680860128102465,0.0,0.0,0.97,0.97,0.96,0.96,32.4273253211361,32.4273253211361,0.0,0.0,64.8546506422722,0.1545515296875233,5.8585030985487026e-05,427.01120618594086,410.1421567276903,0.2877051238562265,0.2435533271572116,24.21720795074916,24.09316424604384,965.5215504278368,965.4456397052746,68.19113316798385,61.577738983783455,10895.58130790173,7,0.36030361467929,2001-12-17
2001,13,441.4204398689532,0.6051428571428571,4.474041098854245,0.010007308415797228,38.0,5.0,4.0,3.0,54.0,104.0,0.23574084438640902,337.4204398689532,337.4204398689532,,168.7102199344766,168.7102199344766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.4204398689532,990.0,965.5863919794102,24.41360802058976,0.17120566340802754,0.03748408797379061,989.7913102486183,0.2016161042820606,0.2016161042820606,0.0,0.0,24.00330216492591,24.00330216492591,24.20491826920797,24.20491826920797,,0.9237465795253333,0.9237465795253333,0.0,0.0,36.685236003401435,36.685236003401435,0.0,0.0,0.7471534827576667,0.7471534827576667,0.0,0.0,0.97,0.97,0.96,0.96,35.58467892329939,35.58467892329939,0.0,0.0,71.16935784659879,0.1612018633670084,5.8590777673592806e-05,458.3294938779206,427.01120618594086,0.2435533271572116,0.2269109917410228,24.09316424604384,23.897366118224333,965.6624827224506,965.5215504278368,74.64810025672635,68.19113316798385,11956.452118228595,7,0.3953853213699932,2001-12-24
2001,14,493.9141652406132,0.556,7.799669939711043,0.015849917835387042,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23834644217968334,376.1998795263275,376.1998795263275,,188.09993976316375,188.09993976316375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,426.62845095489894,990.0,965.8226137435828,24.177386256417304,0.18610218010090612,0.04523997590526547,989.7686578439938,0.2507190133963135,0.2507190133963135,0.0,0.0,23.695325087014854,23.695325087014854,23.946044100411168,23.946044100411168,,0.930211501265582,0.930211501265582,0.0,0.0,40.656808869518535,40.656808869518535,0.0,0.0,0.8280409138394812,0.8280409138394812,0.0,0.0,0.9731618729038708,0.9731618729038708,0.96,0.96,39.56948806731542,39.56948806731542,0.0,0.0,79.13897613463084,0.16022255817239736,5.84330522256122e-05,512.9271834558979,462.3337709519629,0.2526284568956752,0.2249457135390738,23.87212743601441,23.577936741393778,965.9081723255516,965.6805019692838,82.74227620739472,74.55193921729865,13295.34799061798,7,0.43966097852572683,2001-12-31
2001,15,521.9578676041658,0.5367142857142857,4.207014097798735,0.007893059652634229,41.0,6.0,4.0,3.0,66.0,120.0,0.22998504484265322,401.95786760416587,401.95786760416587,,200.97893380208293,200.97893380208293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,452.95786760416587,990.0,965.9488104042186,24.051189595781302,0.19539464815468172,0.050391573520833115,989.7542137783246,0.28597122553517734,0.28597122553517734,0.0,0.0,23.519432148570612,23.519432148570612,23.80540337410579,23.80540337410579,,0.9340679379649586,0.9340679379649586,0.0,0.0,43.299096216297485,43.299096216297485,0.0,0.0,0.8818553200875252,0.8818553200875252,0.0,0.0,0.97782820034955,0.97782820034955,0.96,0.96,42.34043430454268,42.34043430454268,0.0,0.0,84.68086860908537,0.16221963070896295,5.8519630605504054e-05,542.376282140489,512.9271834558979,0.2339513363114976,0.2212486127277169,23.577936741393778,23.38666611056589,966.040693269632,965.9081723255516,88.93183400111282,82.74227620739472,14226.385926326342,7,0.47044927005047427,2002-01-07
2001,16,563.0654507735619,0.5061428571428571,4.357440085175459,0.007763224327325714,41.0,6.0,4.0,3.0,66.0,120.0,0.21314245168161602,443.06545077356185,443.06545077356185,,168.41854405735836,168.41854405735836,106.22836265884514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,494.06545077356185,990.0,966.1337945284811,23.86620547151902,0.2099027896930236,0.05861309015471231,989.7314841201523,0.20759743251491086,0.20759743251491086,0.11182310237891868,0.0,23.390092159156374,23.390092159156374,23.485866489292366,23.597689591671287,,0.921782557446548,0.921782557446548,0.6537185627489599,0.0,35.66869883974387,35.66869883974387,22.334970970887923,0.0,0.7264500782025228,0.7264500782025228,0.4548873924824424,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,34.731975153240114,34.731975153240114,21.664921841761288,0.0,91.12887214824151,0.16185872592208533,5.714150409140689e-05,572.8783627367172,553.7256467564458,0.2167138197461559,0.2094685500544021,23.453770261145024,23.29097395734368,966.1779526323152,966.091765410404,92.300045268018,90.03526432058472,15309.650520904574,7,0.506271511934675,2002-01-14
