WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2002,49,305.5928745394998,0.7768571428571428,5.523234653673536,0.01802740911467374,40.0,6.0,4.0,3.0,65.0,118.0,0.3865474250122661,187.59287453949977,187.59287453949977,,187.59287453949977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.59287453949977,990.0,964.9297813402127,25.070218659787283,0.11938563043771143,0.008855059367530772,989.8717593101948,0.24971465050314912,0.0,0.0,0.0,24.692263319478894,24.941977969982045,24.941977969982045,24.941977969982045,,0.9309814265884918,0.0,0.0,0.0,42.29166720142117,0.0,0.0,0.0,0.8613374175442193,0.0,0.0,0.0,0.9754917889615408,0.96,0.96,0.96,41.26251371150611,0.0,0.0,0.0,41.26251371150611,0.13491852650386735,6.108820288056832e-05,324.70403395065745,291.51576358890105,0.4047808548919673,0.3634078658164483,24.799089622933774,24.53669858251694,965.0235201697532,964.8660630543555,45.65505502280595,37.91691288224859,6932.102303533025,7,0.22923618728614503,2003-09-02
2002,50,282.25856306350335,0.8142857142857143,3.456487538675958,0.012544393319210685,40.0,6.0,4.0,3.0,65.0,118.0,0.41836287020734586,164.25856306350335,164.25856306350335,,164.25856306350335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.25856306350335,990.0,964.829034252254,25.170965747746,0.1111500259316113,0.006425856306350286,989.8824241177621,0.19132572647371357,0.0,0.0,0.0,24.86206413903432,25.053389865508034,25.053389865508034,25.053389865508034,,0.9228167420969395,0.0,0.0,0.0,36.96055890337908,0.0,0.0,0.0,0.752760873795908,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.85174213627771,0.0,0.0,0.0,35.85174213627771,0.12694681777949043,6.0625842412103985e-05,290.5775815081716,267.32035081816935,0.4414179453185863,0.4060877628189689,24.96212252810633,24.805556457943236,964.8623103260328,964.7692814032728,37.70782868574234,32.51555751336977,6023.0926788946545,7,0.19917634520154281,2003-09-09
2002,51,259.96323668524843,0.857,3.1435579065786334,0.012416151043566286,40.0,6.0,4.0,3.0,65.0,118.0,0.4543733953174297,141.96323668524846,141.96323668524846,,141.96323668524846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.96323668524843,990.0,964.7385145025902,25.261485497409826,0.10328114047803381,0.0041963236685248,989.8925225358535,0.14312503374691338,0.0,0.0,0.0,25.010882999516383,25.1540080332633,25.1540080332633,25.1540080332633,,0.9138383583944123,0.0,0.0,0.0,31.823876718628448,0.0,0.0,0.0,0.6481441286889705,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.869160417069594,0.0,0.0,0.0,30.869160417069594,0.11863722143138129,6.039521947375921e-05,267.32035081816935,245.3154454721189,0.4810133327434989,0.4414179453185863,25.11249651922784,24.96212252810633,964.7692814032728,964.6718926728328,32.51555751336977,27.596705618736173,5186.018950067692,7,0.17149533565038663,2003-09-16
2002,52,235.91897475503202,0.8964285714285715,2.6296353495771956,0.011216891401065484,40.0,6.0,4.0,3.0,65.0,118.0,0.5004217027299639,117.91897475503204,117.91897475503204,,117.91897475503204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,167.91897475503202,990.0,964.6155138485301,25.384486151469787,0.09479514333231484,0.001791897475503157,989.9034129591922,0.09862714837112203,0.0,0.0,0.0,25.189271962290857,25.28789911066198,25.28789911066198,25.28789911066198,,0.9003438820486925,0.0,0.0,0.0,26.23027114675244,0.0,0.0,0.0,0.5342214082841638,0.0,0.0,0.0,0.9698666084686669,0.96,0.96,0.96,25.440149405829906,0.0,0.0,0.0,25.440149405829906,0.10777241573146842,5.991961900929827e-05,243.9514184520192,226.9079980250785,0.5200345559743482,0.4837028648931937,25.26210617663933,25.12375374190756,964.663708510712,964.5614479881503,27.294893806623666,23.346292061963943,4273.945100179424,7,0.1413341633657217,2003-09-23
2002,53,226.22173362032092,0.916,0.6862644047575657,0.0030335918383039,40.0,6.0,4.0,3.0,65.0,118.0,0.5216121285589881,108.22173362032096,108.22173362032096,,108.22173362032096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.22173362032095,990.0,964.557330401722,25.44266959827803,0.0913726735210418,0.000822173362032,989.9078051531168,0.0828970351028878,0.0,0.0,0.0,25.26757771629204,25.350474751394927,25.350474751394927,25.350474751394927,,0.8923170644021241,0.0,0.0,0.0,23.929630611428976,0.0,0.0,0.0,0.4873651855688182,0.0,0.0,0.0,0.9687365185568818,0.96,0.96,0.96,23.181507048867893,0.0,0.0,0.0,23.181507048867893,0.1024725019912302,5.950105674859839e-05,226.22173362032092,226.22173362032092,0.5216121285589881,0.5216121285589881,25.26757771629204,25.26757771629204,964.557330401722,964.557330401722,23.181507048867893,23.181507048867893,556.3561691728294,1,0.1287861502714883,2003-09-30
2003,1,216.60115909899838,0.9297142857142857,4.906428639631534,0.022142401689796917,37.0,5.0,3.0,2.0,50.0,97.0,0.448183653974504,119.6011590989984,119.6011590989984,,119.6011590989984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.60115909899838,990.0,964.499606954594,25.500393045406035,0.09362417895549857,0.001960115909899786,989.9044157051346,0.10152586352739759,0.0,0.0,0.0,25.303282887013243,25.38550344607456,25.38550344607456,25.38550344607456,,0.9016020108447665,0.0,0.0,0.0,26.762649072060892,0.0,0.0,0.0,0.5450641358871872,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.959769599899065,0.0,0.0,0.0,25.959769599899065,0.11976293032747154,6.028306892925813e-05,227.48110017041992,209.67891665666008,0.4626120811127291,0.4264090508061171,25.35959124587303,25.21409675884071,964.5648866010224,964.45807349994,28.445495358659308,24.361431141288765,4361.241292783043,7,0.14422094222166146,2003-10-01
2003,2,223.59610686918776,0.9158571428571428,12.95742611150439,0.05621223360767537,37.0,5.0,3.0,2.0,50.0,97.0,0.4374207368979165,126.59610686918778,126.59610686918778,,126.59610686918778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.59610686918776,990.0,964.5389001140311,25.461099885968906,0.09609293267222818,0.002659610686918743,989.9012474566408,0.11644799132268842,0.0,0.0,0.0,25.238039980402586,25.32469928630244,25.32469928630244,25.32469928630244,,0.9037028292255781,0.0,0.0,0.0,28.346986920197857,0.0,0.0,0.0,0.5773317091689991,0.0,0.0,0.0,0.9691378716154677,0.96,0.96,0.96,27.476703647856993,0.0,0.0,0.0,27.476703647856993,0.12201293063517485,6.0210269576273916e-05,259.36784514408106,200.55260733721147,0.4836636196751263,0.3739862200193539,25.4,24.961027792394272,964.7374713805764,964.4033156440232,35.55579417972137,22.14794970529609,4616.086212839975,7,0.15264835359920553,2003-10-08
2003,3,197.19783674948462,0.9612857142857143,1.2093529660244826,0.006139607548676572,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.4742694380214555,103.62640817805607,103.62640817805607,,103.62640817805607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,147.62640817805604,990.0,964.4070706845222,25.592929315477836,0.08763324073154828,0.0004190476956778571,989.9119477115728,0.07641174348958504,0.0,0.0,0.0,25.398668954977364,25.4,25.4,25.4,,0.8877158990069328,0.0,0.0,0.0,22.925405890856315,0.0,0.0,0.0,0.46691254360196155,0.0,0.0,0.0,0.9659425113354553,0.96,0.96,0.96,22.148032569400975,0.0,0.0,0.0,22.148032569400975,0.11236797880705238,5.933055868053327e-05,201.2699333701202,193.63700368409016,0.4977558753971467,0.3769940590440871,25.4,25.39068268484156,964.4127259926316,964.4000787793904,26.30972688275324,20.724152744402826,3720.8694716593636,7,0.12304462538556096,2003-10-15
2003,4,191.16803615995892,0.9742857142857143,1.0284843874228582,0.005390007443743786,31.0,4.0,3.0,2.0,33.0,73.0,0.38190357202175723,118.16803615995889,118.16803615995889,,118.16803615995889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.16803615995892,990.0,964.4176639276801,25.582336072319954,0.09064785731177814,0.0018168036159958284,989.9075353390723,0.0988861834779265,0.0,0.0,0.0,25.390985227914246,25.4,25.4,25.4,,0.9008534644022115,0.0,0.0,0.0,26.508534632145672,0.0,0.0,0.0,0.5398886890457367,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.713278593181304,0.0,0.0,0.0,25.713278593181304,0.1344947735714,6.044239023691413e-05,194.3897779720525,189.24387002768773,0.3857456518370691,0.3755341497971937,25.39122977191202,25.390537450351538,964.4215122599446,964.411220444056,26.492252333351058,25.248752658946373,4319.830803654459,7,0.1428515477398961,2003-10-22
2003,5,198.01926653116402,0.9602857142857142,1.6816235471405645,0.008513189554504742,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.35158949000863604,128.44783795973544,128.44783795973544,,128.44783795973544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,164.73355224544974,990.0,964.4064878593002,25.59351214069979,0.09367090477582773,0.0028447837959735,989.9034843114283,0.11702472392421355,0.0,0.0,0.0,25.379971728203763,25.4,25.4,25.4,,0.9076603724016578,0.0,0.0,0.0,29.02251631244411,0.0,0.0,0.0,0.5910899452636276,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.151840823070785,0.0,0.0,0.0,28.151840823070785,0.14210627299269718,6.0872605021346326e-05,202.1843335204372,194.3897779720525,0.3755341497971937,0.3313807693869985,25.390537450351538,25.358423296838623,964.4131060011226,964.4000787793904,29.713275600814697,26.492252333351058,4729.509258275892,7,0.15639911568372658,2003-10-29
2003,6,216.66044115860177,0.9327142857142857,3.2754363817356555,0.015188002738951415,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.32656247146441875,145.94615544431605,145.94615544431605,,145.94615544431605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,182.23186973003035,990.0,964.4999626469516,25.500037353048388,0.09984662656175734,0.004594615544431558,989.8955587578938,0.15147053995027354,0.0,0.0,0.0,25.24412557099193,25.3901676327842,25.3901676327842,25.3901676327842,,0.9155302779997126,0.0,0.0,0.0,33.08900345430202,0.0,0.0,0.0,0.6739104573177601,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.096333350672964,0.0,0.0,0.0,32.096333350672964,0.14809963363356177,6.107145207069158e-05,220.03933769770444,212.0529056490093,0.4326259768921528,0.3044910092033011,25.30857833154559,25.20679880091203,964.5202360261862,964.472317433894,33.71248841519675,26.543625722561718,5392.184002913058,7,0.17831296305929425,2003-11-05
2003,7,217.37881242096623,0.9282857142857143,4.519102414592409,0.02030986910381016,36.0,5.0,3.0,2.0,47.0,93.0,0.4283592092953408,124.37881242096623,124.37881242096623,,124.37881242096623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,168.37881242096623,990.0,964.5042728745258,25.495727125474218,0.0949574349065764,0.0024378812420965713,989.9026046838515,0.10994600792905719,0.0,0.0,0.0,25.28838580139648,25.378580135199304,25.378580135199304,25.378580135199304,,0.904772829512374,0.0,0.0,0.0,27.913307927310875,0.0,0.0,0.0,0.568499143122421,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.075908689491545,0.0,0.0,0.0,27.075908689491545,0.12442818648206493,6.045927269177567e-05,230.5683948103472,208.78068094814552,0.4454435131529159,0.4033510320288982,25.358919039424336,25.179237640905647,964.583410368862,964.4526840856888,30.054285513735977,25.104091292715005,4548.75265983458,7,0.1504217149416197,2003-11-12
2003,8,226.28684377555152,0.9138571428571429,2.18085484161166,0.009616194733618572,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,74.42857142857143,0.3292753929956277,151.8582723469801,151.8582723469801,,151.8582723469801,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.285714285714286,2.2857142857142856,2.0,34.857142857142854,189.42970091840866,990.0,964.5577210626533,25.442278937346682,0.10238697382204007,0.005185827234697972,989.8924271989433,0.1644261115726895,0.0,0.0,0.0,25.170280024717282,25.334706136289974,25.334706136289974,25.334706136289974,,0.9179526510716672,0.0,0.0,0.0,34.42313466589521,0.0,0.0,0.0,0.701082172421491,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.39044062591835,0.0,0.0,0.0,33.39044062591835,0.147474219912039,6.105368194135061e-05,230.5683948103472,223.27342273667512,0.4165296471926379,0.2905862273756578,25.240180253160556,25.115313169333948,964.583410368862,964.53964053642,36.06238476413407,28.42741730461049,5609.594025154283,7,0.18550244792176862,2003-11-19
2003,9,243.1649723403341,0.8844285714285715,4.168949513732035,0.016842669668289473,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.28710206728145854,173.30782948319123,173.30782948319123,,173.30782948319123,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,209.45068662604837,990.0,964.6557029992515,25.34429700074853,0.10945312168023177,0.007330782948319071,989.8832160953715,0.21277250976966341,0.0,0.0,0.0,25.014740586350314,25.227513096119974,25.227513096119974,25.227513096119974,,0.9264034293646038,0.0,0.0,0.0,39.386454773277585,0.0,0.0,0.0,0.8021681216553479,0.0,0.0,0.0,0.9712462190396745,0.96,0.96,0.96,38.25605861242576,0.0,0.0,0.0,38.25605861242576,0.15735978266767528,6.131390688530452e-05,259.7510414064714,232.1827240761327,0.3058554876898341,0.2714210285715359,25.10116843476699,24.90262860542887,964.739004165626,964.5930963444569,40.44260954345821,36.42263057743364,6427.017846887528,7,0.21253365895792092,2003-11-26
2003,10,277.68342332137445,0.8225714285714286,4.649185786086012,0.0167118395724378,31.0,5.0,3.0,2.0,36.0,77.0,0.2776342748386539,200.68342332137442,200.68342332137442,,200.68342332137442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,239.68342332137442,990.0,964.8107336932854,25.189266306714508,0.12012345545953998,0.010534218235160542,989.8693423263052,0.2856116529015371,0.0,0.0,0.0,24.772996980118226,25.058608633019762,25.058608633019762,25.058608633019762,,0.93500688630626,0.0,0.0,0.0,45.58676873434381,0.0,0.0,0.0,0.928447428398041,0.0,0.0,0.0,0.9792631552415533,0.96,0.96,0.96,44.64341497211763,0.0,0.0,0.0,44.64341497211763,0.1606904774178392,6.179102728447463e-05,292.2953419090735,264.8311111570171,0.2907513383287776,0.2634321830005521,24.866674278775143,24.6645694319328,964.8691813676364,964.759324444628,47.91601184325359,41.68031396481666,7500.093715315762,7,0.24801897206732018,2003-12-03
2003,11,314.69969249446507,0.7642857142857143,6.07725087709751,0.01920136132836813,31.0,5.0,3.0,2.0,36.0,77.0,0.245076177158399,237.69969249446507,237.69969249446507,,118.84984624723253,118.84984624723253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,276.69969249446507,990.0,964.9738783097852,25.026121690214854,0.13318766942660226,0.01753993849889297,989.8492723920746,0.10027966742015472,0.10027966742015472,0.0,0.0,24.775114414869197,24.775114414869197,24.875394082289354,24.875394082289354,,0.9004001830371239,0.9004001830371239,0.0,0.0,26.003467091069165,26.003467091069165,0.0,0.0,0.5296021810808383,0.5296021810808383,0.0,0.0,0.9698460206948738,0.9698460206948738,0.96,0.96,25.21966437638221,25.21966437638221,0.0,0.0,50.43932875276442,0.16017766157469468,5.893628166152998e-05,334.83609804875607,297.3410688100812,0.2589618726674509,0.2299632579901462,24.8836333834043,24.64630537018713,965.0741804902436,964.8893642752404,54.85822207307033,46.54851804149779,8473.807230464421,7,0.2802184930709134,2003-12-10
2003,12,368.3485512476287,0.6884285714285714,13.107631642872791,0.03467717904430673,31.0,5.0,3.0,2.0,36.0,77.0,0.21026754017722796,291.3485512476287,291.3485512476287,,145.67427562381434,145.67427562381434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,330.3485512476287,990.0,965.2404364713708,24.759563528629265,0.15212201623444072,0.028269710249525685,989.819608273516,0.1516515892247719,0.1516515892247719,0.0,0.0,24.42752021292052,24.42752021292052,24.579171802145293,24.579171802145293,,0.9146087803314024,0.9146087803314024,0.0,0.0,31.912627170519,31.912627170519,0.0,0.0,0.6499516735339919,0.6499516735339919,0.0,0.0,0.97,0.97,0.96,0.96,30.955248355403427,30.955248355403427,0.0,0.0,61.91049671080686,0.16783132800144163,5.9033846414406766e-05,410.1421567276903,341.0310225674728,0.2257859106784503,0.1877397842112664,24.606168708648795,24.15452042054254,965.4456397052746,965.1051551128372,70.66547045880345,56.17060503221845,10400.963447415552,7,0.34394720394892697,2003-12-17
2003,13,417.0457882052706,0.6322857142857143,8.229439377714455,0.019373982660416372,31.0,5.0,3.0,2.0,36.0,77.0,0.18498851294989685,340.0457882052706,340.0457882052706,,170.0228941026353,170.0228941026353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,379.0457882052706,990.0,965.4765536558882,24.523446344111708,0.16930878207752784,0.03800915764105406,989.7926820602814,0.20514314390158936,0.20514314390158936,0.0,0.0,24.110985260491525,24.110985260491525,24.316128404393112,24.316128404393112,,0.9242784522673168,0.9242784522673168,0.0,0.0,37.15575755648462,37.15575755648462,0.0,0.0,0.7567364064457154,0.7567364064457154,0.0,0.0,0.9704297487582234,0.9704297487582234,0.96,0.96,36.05835874575081,36.05835874575081,0.0,0.0,72.11671749150162,0.1728517848054038,5.891287692015606e-05,447.3267697325712,398.9332627522059,0.193014740031412,0.1721336732117183,24.22470747165251,23.920433698531337,965.6129704637964,965.394666313761,78.51798181554486,68.3272190352573,12115.608538572273,7,0.40064843050834237,2003-12-24
2003,14,471.90329982691475,0.574,7.779060019942181,0.016406974456198757,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1885701138679152,382.90329982691475,382.90329982691475,,191.45164991345737,191.45164991345737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,425.33187125548613,990.0,965.7235648492211,24.276435150778898,0.18564457689622957,0.0465806599653829,989.7677747631385,0.2594870073484756,0.2594870073484756,0.0,0.0,23.784722906568835,23.784722906568835,24.044209913917307,24.044209913917307,,0.9314302859153837,0.9314302859153837,0.0,0.0,41.594123832183136,41.594123832183136,0.0,0.0,0.8471308316126912,0.8471308316126912,0.0,0.0,0.974713083161269,0.974713083161269,0.96,0.96,40.54430934794756,40.54430934794756,0.0,0.0,81.08861869589512,0.17183768445637201,5.882456210673308e-05,491.76619950541016,457.4114709264272,0.1968274993466895,0.1683385854841955,23.856051402256885,23.6606525737376,965.8129478977744,965.6583516191688,84.99136558435097,78.50543141688328,13622.88794091038,7,0.4504923260883062,2003-12-31
2003,15,524.3280092179211,0.5357142857142857,13.889999280803549,0.026113197941180687,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19713103748031768,420.8994377893497,420.8994377893497,,199.83789503102255,199.83789503102255,21.223647727304577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,467.32800921792114,990.0,965.9594760414806,24.04052395851941,0.2004663169900705,0.054179887557869885,989.7453537954522,0.28599272118266134,0.28599272118266134,0.022316615844222086,0.0,23.4998850327888,23.4998850327888,23.76356113812724,23.78587775397146,,0.9330797549167864,0.9330797549167864,0.1307546339368956,0.0,43.001692699885815,43.001692699885815,4.488661176111012,0.0,0.875798221993601,0.875798221993601,0.09141876122425686,0.0,0.9779173160088196,0.9779173160088196,0.9614285714285714,0.96,42.06860228297108,42.06860228297108,4.354001340827681,0.0,88.49120590676982,0.16882758488508423,5.841532685436409e-05,554.8851968776445,500.2167107942973,0.2309286143785206,0.1695557594636012,23.60586849191036,23.30450064719775,966.0969833859492,965.8509751985742,91.99995277105202,84.2119891617756,14866.522592337333,7,0.4916178105931658,2004-01-07
2003,16,604.0736432812384,0.48200000000000004,13.4278515839331,0.022049964689618,41.0,6.0,4.0,3.0,66.0,120.0,0.1991621648615248,484.0736432812385,484.0736432812385,,161.35788109374616,161.35788109374616,161.35788109374616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,535.0736432812384,990.0,966.3102943319349,23.68970566806508,0.23105015826708858,0.06819181982076115,989.7007580219122,0.18499333725023767,0.18499333725023767,0.18499333725023767,0.0,23.205470352727,23.205470352727,23.205470352727,23.390463689977246,,0.920060927681084,0.920060927681084,0.920060927681084,0.0,33.77750189433281,33.77750189433281,33.77750189433281,0.0,0.6879328288051488,0.6879328288051488,0.6879328288051488,0.0,0.97,0.97,0.97,0.96,32.76417683750282,32.76417683750282,32.76417683750282,0.0,98.29253051250846,0.16264072631649346,5.641582938654652e-05,648.8801579651763,563.5776364574808,0.2129254112251372,0.1849339951714783,23.44035439146037,22.94693243579942,966.4955206318608,966.1360993640586,106.85151446724284,90.49025285905302,16513.145126101423,7,0.5460696139583804,2004-01-14
2003,17,700.7741220070478,0.4375714285714286,10.954075553681621,0.01578984841027637,41.0,6.0,4.0,3.0,66.0,120.0,0.17142824197764364,580.7741220070479,580.7741220070479,,193.5913740023493,193.5913740023493,193.5913740023493,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.7741220070478,990.0,966.7030964880281,23.29690351197184,0.28555223291323567,0.10218958072628916,989.6122581863604,0.2655781714677973,0.2655781714677973,0.2655781714677973,0.0,22.643583526864543,22.643583526864543,22.643583526864543,22.909161698332337,,0.9309128287636707,0.9309128287636707,0.9309128287636707,0.0,40.01404023806746,40.01404023806746,40.01404023806746,0.0,0.8149499030156304,0.8149499030156304,0.8149499030156304,0.0,0.9722124089514576,0.9722124089514576,0.9722124089514576,0.96,38.904881886865915,38.904881886865915,38.904881886865915,0.0,116.71464566059775,0.16652140595135792,5.5826719291459616e-05,725.5586868409475,661.4093384987455,0.1814307615800734,0.1653897915859501,22.87420526539984,22.498161308090832,966.8022347473636,966.545637353995,121.55549560506734,109.1977586622497,19608.060470980425,7,0.6484146981144321,2004-01-21
2003,18,749.7732539124427,0.4164285714285714,8.626309954137584,0.01130956313625857,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1696520808087608,622.4875396267283,622.4875396267283,,207.49584654224282,207.49584654224282,207.49584654224282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,675.2018253410141,990.0,966.8990930156497,23.10090698435028,0.3102317690563318,0.11674626188801847,989.5730219690556,0.30472064538076177,0.30472064538076177,0.30472064538076177,0.0,22.369208308025204,22.369208308025204,22.369208308025204,22.673928953405966,,0.9349074184381799,0.9349074184381799,0.9349074184381799,0.0,42.55430891907322,42.55430891907322,42.55430891907322,0.0,0.8666865360300046,0.8666865360300046,0.8666865360300046,0.0,0.9766686536030004,0.9766686536030004,0.9766686536030004,0.96,41.5623552937713,41.5623552937713,41.5623552937713,0.0,124.68706588131388,0.1663298802249122,5.564161006066289e-05,785.9428565199106,733.6202001480236,0.1827202755072603,0.161476772104426,22.45123021289232,22.173932703560887,967.0437714260796,966.834480800592,129.5229909260096,122.5629208316844,20947.427068060733,7,0.6927059215628549,2004-01-28
2003,19,838.5454097265554,0.38242857142857145,13.547076059862661,0.01609159390495343,43.0,7.0,5.0,4.0,78.0,137.0,0.16352460859325932,701.5454097265554,701.5454097265554,,175.38635243163884,175.38635243163884,175.38635243163884,175.38635243163884,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,756.5454097265554,990.0,967.2541816389061,22.745818361093825,0.35727654653824,0.1427165193048343,989.5000069341569,0.2179305943670796,0.2179305943670796,0.2179305943670796,0.2179305943670796,22.027894700883678,22.027894700883678,22.027894700883678,22.027894700883678,,0.9232740521114667,0.9232740521114667,0.9232740521114667,0.9232740521114667,34.975831785511566,34.975831785511566,34.975831785511566,34.975831785511566,0.7123387329024757,0.7123387329024757,0.7123387329024757,0.7123387329024757,0.97,0.97,0.97,0.97,33.926556831946215,33.926556831946215,33.926556831946215,33.926556831946215,135.70622732778486,0.16182672938219453,5.374090137624766e-05,880.7723889389492,798.2270082331329,0.1716303740501691,0.1555452937904212,22.25184781820723,21.78423377102174,967.4230895557556,967.0929080329324,142.88368214688018,128.74957477424425,22798.64619106786,7,0.7539234851543605,2004-02-04
2003,20,958.5813759155233,0.3432857142857143,21.38713950155469,0.022101173527289072,43.0,7.0,5.0,4.0,78.0,137.0,0.143220573471476,821.5813759155233,821.5813759155233,,205.39534397888082,205.39534397888082,205.39534397888082,205.39534397888082,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,876.5813759155233,990.0,967.7305929691172,22.26940703088282,0.4573781202471487,0.20989841707742724,989.3327234626753,0.2993340668638525,0.2993340668638525,0.2993340668638525,0.2993340668638525,21.302796426694368,21.302796426694368,21.302796426694368,21.302796426694368,,0.9328238162630207,0.9328238162630207,0.9328238162630207,0.9328238162630207,40.00557186068146,40.00557186068146,40.00557186068146,40.00557186068146,0.814777430971109,0.814777430971109,0.814777430971109,0.814777430971109,0.9723083706483168,0.9723083706483168,0.9723083706483168,0.9723083706483168,38.90194599746386,38.90194599746386,38.90194599746386,38.90194599746386,155.60778398985545,0.16232891359054966,5.263187302284801e-05,1030.482365449832,888.0334234752272,0.1542734725725352,0.1329474473250165,21.74008658239812,20.863260228312463,967.9958017199853,967.4521336939008,167.35696152333563,144.0811143737923,26142.107710295713,7,0.8644876888325302,2004-02-11
2003,21,1187.9706062199725,0.2832857142857143,46.94934777857942,0.0386173302575494,43.0,7.0,5.0,4.0,78.0,137.0,0.11620750850957522,1050.9706062199725,1023.1392855317805,,255.78482138294513,255.78482138294513,255.78482138294513,255.78482138294513,27.831320688191973,8.73537802622084,1.422038283338276,1.0157416309559115,0.812593304764729,15.845569442912218,51.735378026220836,8.422038283338276,6.015741630955911,4.81259330476473,93.84556944291224,1089.3124434722954,990.0,968.4908793972553,21.509120602744765,0.6898785348627242,0.3899934116302854,988.9201280535071,0.4648613875158964,0.4648613875158964,0.4648613875158964,0.4648613875158964,19.964387268735884,19.964387268735884,19.964387268735884,19.964387268735884,,0.9386408367582976,0.9386408367582976,0.9386408367582976,0.9386408367582976,46.919320304989796,46.919320304989796,46.919320304989796,46.919320304989796,0.9555869715883868,0.9555869715883868,0.9555869715883868,0.9555869715883868,0.9799264436431948,0.9799264436431948,0.9799264436431948,0.9799264436431948,45.97770203950059,45.97770203950059,45.97770203950059,45.97770203950059,183.91080815800237,0.15552196011486366,5.0025114797619e-05,1359.127799899888,1060.338901599016,0.1292039741194072,0.1007999394980304,20.69426679287745,19.10468278024313,969.0294898150612,968.0896365478826,192.62610625833983,172.14328019960513,30897.0157705444,7,1.0217267119889022,2004-02-18
2003,22,1582.0399217195725,0.22085714285714286,57.4800587858578,0.036345701086316504,47.57142857142857,8.142857142857142,7.0,6.571428571428571,96.85714285714286,166.14285714285714,0.10386406588126672,1415.8970645767154,1100.0,,275.0,275.0,275.0,275.0,315.8970645767155,51.873428853956355,9.520923634032764,11.062181035404008,12.109870759467709,231.33066029385463,99.44485742538494,17.663780776889904,18.062181035404006,18.681299330896284,328.18780315099747,1235.1708192376789,990.0,969.7496674394017,20.2503325605983,0.9066258872665495,0.48,988.6133741127334,0.5349,0.5349,0.5349,0.5349,18.328806673331744,18.328806673331744,18.328806673331744,18.328806673331744,,0.9348416808233904,0.9348416808233904,0.9348416808233904,0.9348416808233904,46.21240911656802,46.21240911656802,46.21240911656802,46.21240911656802,0.9411895950421184,0.9411895950421184,0.9411895950421184,0.9411895950421184,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.28816093423666,45.28816093423666,45.28816093423666,45.28816093423666,181.15264373694663,0.11539846626367822,4.574561710528955e-05,1761.4882114008926,1406.2236807196314,0.1390776136831524,0.0836209884155197,18.924819293343027,17.72938713526343,970.3294234522184,969.1816457377096,187.43533458484268,174.78903452399737,30433.644147807034,7,1.0064035763163701,2004-02-25
2003,23,2037.0133185253362,0.17214285714285715,72.26690007613782,0.03537421979330766,59.0,11.0,12.0,13.0,144.0,239.0,0.11806515744964477,1798.0133185253364,1100.0,,275.0,275.0,275.0,275.0,698.0133185253363,41.0,7.0,13.0,37.96725163526935,599.046066890067,100.0,18.0,25.0,50.96725163526934,743.046066890067,1243.0,990.0,971.1446577082977,18.855342291702364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.914152879184087,16.914152879184087,16.914152879184087,16.914152879184087,,0.9283821349263964,0.9283821349263964,0.9283821349263964,0.9283821349263964,42.35215309637471,42.35215309637471,42.35215309637471,42.35215309637471,0.8625693094984664,0.8625693094984664,0.8625693094984664,0.8625693094984664,0.9762569309498466,0.9762569309498466,0.9762569309498466,0.9762569309498466,41.349537216620796,41.349537216620796,41.349537216620796,41.349537216620796,165.39814886648318,0.08190634768457834,4.1767209309717984e-05,2267.3565119338573,1810.03325805962,0.1320417726778187,0.1054090958973866,17.57254929221221,16.313467282813797,971.745343304668,970.4862612952696,173.08111965282606,158.44099040566016,27786.889009569175,7,0.9188786048137955,2004-03-03
2003,24,2606.952794063185,0.11685714285714284,101.95796950748048,0.03819152462039405,59.0,11.0,12.0,13.0,144.0,239.0,0.09245653812970345,2367.952794063185,1100.0,,275.0,275.0,275.0,275.0,1267.9527940631851,41.0,6.999999999999999,13.000000000000002,62.15011680175102,1144.8026772614342,100.0,18.0,25.0,75.15011680175101,1288.8026772614342,1243.0,990.0,972.5650584684283,17.434941531571617,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.493752119053342,15.493752119053342,15.493752119053342,15.493752119053342,,0.9181202813082782,0.9181202813082782,0.9181202813082782,0.9181202813082782,38.37367679329511,38.37367679329511,38.37367679329511,38.37367679329511,0.7815412788858476,0.7815412788858476,0.7815412788858476,0.7815412788858476,0.9706838910423858,0.9706838910423858,0.9706838910423858,0.9706838910423858,37.24996984123341,37.24996984123341,37.24996984123341,37.24996984123341,148.99987936493363,0.05787517909442889,3.762623216286203e-05,2981.0622984862207,2309.556072610137,0.1034830904667731,0.0801727626159855,16.211606274284797,14.590729177342602,973.4680814101392,971.8472043131968,157.27432731798723,138.7237446798457,25031.97973330885,7,0.8277771075829646,2004-03-10
2003,25,3602.0599854789966,0.054,143.25035366943763,0.040459309448586216,59.0,11.0,12.0,13.0,144.0,239.0,0.06683116645995925,3363.0599854789966,1100.0,,275.0,275.0,275.0,275.0,2263.0599854789966,41.0,6.999999999999998,13.000000000000002,67.0,2135.0599854789966,100.0,18.0,25.0,80.0,2279.0599854789966,1243.0,990.0,974.835334196083,15.164665803917046,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.223476391398771,13.223476391398771,13.223476391398771,13.223476391398771,,0.8881648543491065,0.8881648543491065,0.8881648543491065,0.8881648543491065,31.694190957374936,31.694190957374936,31.694190957374936,31.694190957374936,0.6455028708223001,0.6455028708223001,0.6455028708223001,0.6455028708223001,0.97,0.97,0.97,0.97,30.743365228653687,30.743365228653687,30.743365228653687,30.743365228653687,122.97346091461473,0.034567669898929614,3.105390427136736e-05,3983.814774172284,3126.4668472270205,0.0764441178104856,0.0599927490478412,14.239752680382018,12.413107851735724,975.645702735746,973.8190579070996,134.8041804815149,113.37528718514812,20659.54143365528,7,0.683185893970082,2004-03-17
2003,26,4223.507738748187,0.031857142857142855,50.693152575471686,0.012093910681551159,59.0,11.0,12.0,13.0,144.0,239.0,0.056620679623777044,3984.507738748187,1100.0,,275.0,275.0,275.0,275.0,2884.507738748187,41.0,7.0,13.0,67.0,2756.507738748187,100.0,18.0,25.0,80.0,2900.507738748187,1243.0,990.0,976.0890191619092,13.910980838090852,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.969791425572575,11.969791425572575,11.969791425572575,11.969791425572575,,0.8581756430762244,0.8581756430762244,0.8581756430762244,0.8581756430762244,27.707480666883193,27.707480666883193,27.707480666883193,27.707480666883193,0.5643071418917148,0.5643071418917148,0.5643071418917148,0.5643071418917148,0.97,0.97,0.97,0.97,26.876256246876697,26.876256246876697,26.876256246876697,26.876256246876697,107.50502498750679,0.025483953778949915,2.7147733582703737e-05,4338.666842200586,4044.931423833149,0.0590862921907124,0.0550860457123226,12.29658608186707,11.759050266254684,976.299760321227,975.7622245056148,111.9802087644132,104.1458231050739,18060.84419790114,7,0.5972501388194822,2004-03-24
2003,27,4154.349511943155,0.03314285714285715,47.288649275452244,0.011402891095072901,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.06918959837545262,3867.349511943155,1100.0,,275.0,275.0,275.0,275.0,2767.349511943155,31.571428571428573,4.428571428571429,7.857142857142857,56.714285714285715,2666.778083371727,100.0,18.0,25.0,80.0,2831.349511943156,1243.0,990.0,975.962459606856,14.037540393144079,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.0963509806258,12.0963509806258,12.0963509806258,12.0963509806258,,0.8635275209115811,0.8635275209115811,0.8635275209115811,0.8635275209115811,28.174440996962637,28.174440996962637,28.174440996962637,28.174440996962637,0.5738175355796872,0.5738175355796872,0.5738175355796872,0.5738175355796872,0.97,0.97,0.97,0.97,27.32920776705376,27.32920776705376,27.32920776705376,27.32920776705376,109.31683106821505,0.0263411958875456,2.7605260370761377e-05,4307.15683267141,4065.07269864652,0.0725694278722792,0.0554890405167266,12.2597275489586,11.816713583693051,976.2420970037888,975.7990830385232,111.54021848148764,105.16973540476728,18365.22761946013,7,0.6073157281567503,2004-03-31
2003,28,4002.81794404963,0.03728571428571429,14.219331214161489,0.0035525277667728997,70.0,14.0,18.0,25.0,168.0,295.0,0.07370178016290567,3707.81794404963,1100.0,,275.0,275.0,275.0,275.0,2607.81794404963,30.0,4.000000000000004,7.0,55.0,2511.81794404963,100.0,18.0,25.0,80.0,2679.81794404963,1243.0,990.0,975.6818740179868,14.31812598201319,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.376936569494912,12.376936569494912,12.376936569494912,12.376936569494912,,0.8720421054059052,0.8720421054059052,0.8720421054059052,0.8720421054059052,29.108830481386214,29.108830481386214,29.108830481386214,29.108830481386214,0.5928478713113281,0.5928478713113281,0.5928478713113281,0.5928478713113281,0.97,0.97,0.97,0.97,28.235565566944626,28.235565566944626,28.235565566944626,28.235565566944626,112.9422622677785,0.028218282029328228,2.852077329994407e-05,4051.545961240313,3967.407014472593,0.0743558699482754,0.0728117125714873,12.44787667586126,12.28448147841197,975.7743291090698,975.6109339116204,113.79277788865704,111.83564365353442,18974.30006098679,7,0.6274570125987695,2004-04-07
2003,29,3939.880463220367,0.039142857142857146,5.994440573083726,0.0015229740914943,70.0,14.0,18.0,25.0,168.0,295.0,0.07487607805145381,3644.880463220367,1100.0,,275.0,275.0,275.0,275.0,2544.880463220367,30.0,4.000000000000006,7.0,55.0,2448.880463220367,100.0,18.0,25.0,80.0,2616.880463220367,1243.0,990.0,975.5526038387288,14.447396161271172,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.506206748752897,12.506206748752897,12.506206748752897,12.506206748752897,,0.8748944519112326,0.8748944519112326,0.8748944519112326,0.8748944519112326,29.508915044690106,29.508915044690106,29.508915044690106,29.508915044690106,0.6009962330894114,0.6009962330894114,0.6009962330894114,0.6009962330894114,0.97,0.97,0.97,0.97,28.623647593349403,28.623647593349403,28.623647593349403,28.623647593349403,114.49459037339761,0.02906093964586237,2.891277534681758e-05,3969.276648797797,3931.9148852889616,0.0750270564359686,0.0743208463661379,12.523086187702797,12.443914831696013,975.6148957557856,975.5357243997788,114.69777465399736,113.74517740278486,19235.091182730797,7,0.6360810576299867,2004-04-14
2003,30,3945.9881524337884,0.03928571428571429,16.507912922696114,0.004176474606127171,70.0,14.0,18.0,25.0,168.0,295.0,0.07476266407315932,3650.9881524337884,1100.0,,275.0,275.0,275.0,275.0,2550.9881524337884,30.0,4.000000000000002,7.0,55.0,2454.9881524337884,100.0,18.0,25.0,80.0,2622.9881524337884,1243.0,990.0,975.5655463230144,14.434453676985608,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.493264264467332,12.493264264467332,12.493264264467332,12.493264264467332,,0.8746088759954717,0.8746088759954717,0.8746088759954717,0.8746088759954717,29.468892816789428,29.468892816789428,29.468892816789428,29.468892816789428,0.6001811164315566,0.6001811164315566,0.6001811164315566,0.6001811164315566,0.97,0.97,0.97,0.97,28.584826032285743,28.584826032285743,28.584826032285743,28.584826032285743,114.33930412914297,0.028978413454022273,2.887356164877348e-05,3983.814774172284,3915.559952093984,0.0753404375387582,0.074049627485829,12.557743069949304,12.413107851735724,975.645702735746,975.5010675175324,115.11568039176734,113.37528718514812,19209.003093696017,7,0.6352183562730165,2004-04-21
2003,31,3844.4142853123853,0.04314285714285714,27.346653304962338,0.007172424221528885,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08066646744046298,3534.5571424552427,1100.0,,275.0,275.0,275.0,275.0,2434.5571424552427,32.857142857142875,3.999999999999998,7.571428571428569,56.142857142857146,2333.985713883814,100.0,18.0,25.0,80.0,2521.4142853123853,1243.0,990.0,975.3503064617333,14.649693538266645,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.708504125748366,12.708504125748366,12.708504125748366,12.708504125748366,,0.8793581435346377,0.8793581435346377,0.8793581435346377,0.8793581435346377,30.140192322753336,30.140192322753336,30.140192322753336,30.140192322753336,0.6138532041293958,0.6138532041293958,0.6138532041293958,0.6138532041293958,0.97,0.97,0.97,0.97,29.235986553070738,29.235986553070738,29.235986553070738,29.235986553070738,116.94394621228295,0.030433472924984845,2.9531299548556297e-05,3922.691450420999,3738.396375613278,0.0858656942035314,0.0752034677538401,12.933161124872631,12.542631085399186,975.5161795020824,975.1256494626092,119.67815824486928,114.93338619447071,19646.582963663535,7,0.6496885900682386,2004-04-28
2003,32,3548.22502933248,0.054714285714285715,39.794118466104464,0.011136533740512015,65.0,14.0,17.0,23.0,202.0,321.0,0.09051236416465928,3227.22502933248,1100.0,,275.0,275.0,275.0,275.0,2127.22502933248,35.00000000000001,4.0,8.000000000000002,57.0,2023.2250293324798,100.0,18.0,25.0,80.0,2225.22502933248,1243.0,990.0,974.7226673240617,15.277332675938348,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.33614326342007,13.33614326342007,13.33614326342007,13.33614326342007,,0.8912439244489906,0.8912439244489906,0.8912439244489906,0.8912439244489906,32.05641374575758,32.05641374575758,32.05641374575758,32.05641374575758,0.6528801170215394,0.6528801170215394,0.6528801170215394,0.6528801170215394,0.97,0.97,0.97,0.97,31.094721333384854,31.094721333384854,31.094721333384854,31.094721333384854,124.37888533353942,0.03508320335372588,3.140880942766147e-05,3686.057903885018,3459.8375463505467,0.0927789226227087,0.0870849043531501,13.523440548786532,13.044068838772994,975.0147417487088,974.5353700386952,126.55089008939868,121.0033513084479,20895.652736034623,7,0.6909938074085523,2004-05-05
2003,33,3290.452193157758,0.06957142857142858,62.439599031236476,0.019782923408649813,65.0,14.0,17.0,23.0,202.0,321.0,0.09784283074866419,2969.452193157758,1100.0,,275.0,275.0,275.0,275.0,1869.4521931577578,35.0,4.0,8.0,57.0,1765.4521931577578,100.0,18.0,25.0,80.0,1967.452193157758,1243.0,990.0,974.1675626187837,15.832437381216257,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.891247968697982,13.891247968697982,13.891247968697982,13.891247968697982,,0.8995349551177557,0.8995349551177557,0.8995349551177557,0.8995349551177557,33.70567862957645,33.70567862957645,33.70567862957645,33.70567862957645,0.6864700331889296,0.6864700331889296,0.6864700331889296,0.6864700331889296,0.97,0.97,0.97,0.97,32.694508270689155,32.694508270689155,32.694508270689155,32.694508270689155,130.77803308275662,0.03993584492513398,3.302475582897895e-05,3465.6682919300456,3034.421844290889,0.1057862144658447,0.0926228285457849,14.461930273676096,13.511084921248989,974.5477256662329,973.5968803138056,137.2820345786186,126.40692466005034,21970.709557903112,7,0.7265446282375367,2004-05-12
2003,34,2840.953933691012,0.09857142857142856,49.892899699724175,0.017649998007098686,65.0,14.0,17.0,23.0,202.0,321.0,0.11314644411952461,2519.953933691012,1100.0,,275.0,275.0,275.0,275.0,1419.9539336910118,35.0,4.000000000000003,8.0,57.00000000000001,1315.9539336910118,100.0,18.0,25.0,80.0,1517.9539336910118,1243.0,990.0,973.1298888054611,16.870111194538936,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.928921782020657,14.928921782020657,14.928921782020657,14.928921782020657,,0.9123233693687319,0.9123233693687319,0.9123233693687319,0.9123233693687319,36.73423946573644,36.73423946573644,36.73423946573644,36.73423946573644,0.7481515166137767,0.7481515166137767,0.7481515166137767,0.7481515166137767,0.97,0.97,0.97,0.97,35.63221228176434,35.63221228176434,35.63221228176434,35.63221228176434,142.52884912705736,0.050276313736215814,3.599213361794378e-05,2981.0622984862207,2685.17154639282,0.1195454347902732,0.1076797355637295,15.3049482341197,14.590729177342602,973.4680814101392,972.753862353362,146.76460950835556,138.7237446798457,23944.846653345638,7,0.7918269395947631,2004-05-19
2003,35,2493.082867366337,0.12542857142857142,48.46402529408696,0.019515321858324074,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.12510185430208434,2181.225724509194,1100.0,,275.0,275.0,275.0,275.0,1081.225724509194,35.428571428571445,4.2857142857142865,8.428571428571427,57.652459093578315,975.4304082727584,100.0,18.0,25.0,79.6524590935783,1170.4304082727583,1243.0,990.0,972.2902000246773,17.70979997532262,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.768610562804342,15.768610562804342,15.768610562804342,15.768610562804342,,0.9212120301243604,0.9212120301243604,0.9212120301243604,0.9212120301243604,39.178233848129096,39.178233848129096,39.178233848129096,39.178233848129096,0.7979273696156639,0.7979273696156639,0.7979273696156639,0.7979273696156639,0.9706089663608161,0.9706089663608161,0.9706089663608161,0.9706089663608161,38.027257954598895,38.027257954598895,38.027257954598895,38.027257954598895,152.10903181839558,0.061180873738026144,3.8411371671312015e-05,2645.962628287873,2345.923369334211,0.1347206383968525,0.1095517455341852,16.123823144261216,15.399590450235102,972.6592201372466,971.9349874432204,156.2708458736436,147.83459021490583,25554.317345490457,7,0.8450501767688643,2004-05-26
2003,36,2224.296236868181,0.1524285714285714,30.585070754486424,0.013783308590355528,62.0,12.0,14.0,16.0,153.0,257.0,0.11564539579483764,1967.2962368681813,1100.0,,275.0,275.0,275.0,275.0,867.296236868181,38.0,6.0,11.0,53.995096458719445,758.3011404094616,100.0,18.0,25.0,69.99509645871944,911.3011404094616,1243.0,990.0,971.6414047096818,18.358595290318153,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.417405877799872,16.417405877799872,16.417405877799872,16.417405877799872,,0.9258836812714434,0.9258836812714434,0.9258836812714434,0.9258836812714434,40.995485975529924,40.995485975529924,40.995485975529924,40.995485975529924,0.8349386145729109,0.8349386145729109,0.8349386145729109,0.8349386145729109,0.973493861457291,0.973493861457291,0.973493861457291,0.973493861457291,39.909242936525786,39.909242936525786,39.909242936525786,39.909242936525786,159.63697174610314,0.07185854898007409,4.03123666025513e-05,2327.639684681683,2131.8278740528062,0.1205538229085159,0.1104122780219508,16.640605374250747,16.167956176181058,971.8908544113008,971.418205213231,162.20426572186378,156.77512245992358,26819.011253345325,7,0.8868720652561285,2004-06-02
2003,37,1978.8451507459358,0.179,40.185410890861085,0.020457431023663816,62.0,12.0,14.0,16.0,153.0,257.0,0.13006680153558525,1721.8451507459358,1100.0,,275.0,275.0,275.0,275.0,621.8451507459359,38.0,6.0,11.0,38.71409498807383,528.1310557578621,100.0,18.0,25.0,54.71409498807383,681.131055757862,1243.0,990.0,971.0138533991923,18.98614660080773,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.04495718828945,17.04495718828945,17.04495718828945,17.04495718828945,,0.9290267429820578,0.9290267429820578,0.9290267429820578,0.9290267429820578,42.707331007885124,42.707331007885124,42.707331007885124,42.707331007885124,0.8698030755170086,0.8698030755170086,0.8698030755170086,0.8698030755170086,0.976980307551701,0.976980307551701,0.976980307551701,0.976980307551701,41.72497975638212,41.72497975638212,41.72497975638212,41.72497975638212,166.89991902552848,0.08451824591806305,4.214644419836577e-05,2099.637225458104,1850.5299978167784,0.1388791320882146,0.1224020973165624,17.441713671458267,16.718306939824167,971.3405036476576,970.6170969160236,171.5400014570926,163.1018023924237,28039.18639628878,7,0.927221772364047,2004-06-09
2003,38,1625.239902008426,0.2158571428571429,54.80421917547921,0.03377075795466942,62.0,12.0,14.0,16.0,153.0,257.0,0.15880397414738184,1368.239902008426,1100.0,,275.0,275.0,275.0,275.0,268.23990200842604,36.35899318648264,5.875934165125673,9.969620865522941,16.699760436322244,199.33559335497256,98.35899318648265,17.875934165125674,23.969620865522945,32.699760436322244,352.3355933549725,1240.204548217131,990.0,969.8892366064889,20.110763393511206,0.9192318871703385,0.48,988.6007681128295,0.5349,0.5349,0.5349,0.5349,18.176631506340893,18.176631506340893,18.176631506340893,18.176631506340893,,0.9343301673875576,0.9343301673875576,0.9343301673875576,0.9343301673875576,45.803314894062034,45.803314894062034,45.803314894062034,45.803314894062034,0.9328577371499395,0.9328577371499395,0.9328577371499395,0.9328577371499395,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.88724859618079,44.88724859618079,44.88724859618079,44.88724859618079,179.54899438472313,0.1110961322076184,4.5340655147657366e-05,1788.450572471084,1466.900463588424,0.1751993447267107,0.1436998058296381,18.724837534264104,17.642277968728983,970.4165326187529,969.3776784208242,185.32997090190304,173.84682090161326,30164.231056633493,7,0.9974944132484621,2004-06-16
