WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2004,29,1211.9534578874423,0.27042857142857146,3.371688798402602,0.0027710982991226572,44.285714285714285,10.857142857142858,9.714285714285714,9.285714285714286,70.57142857142857,144.71428571428572,0.11940140702366406,1067.2391721731565,1067.2391721731565,,266.8097930432891,266.8097930432891,266.8097930432891,266.8097930432891,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,10.857142857142858,9.714285714285714,9.285714285714286,70.57142857142857,1132.0963150302994,990.0,968.5661394390748,21.433860560925172,0.745512494852462,0.43741092382510344,988.8170765813223,0.503553185088226,0.503553185088226,0.503553185088226,0.503553185088226,19.7473839571594,19.7473839571594,19.7473839571594,19.7473839571594,,0.9395293581531625,0.9395293581531625,0.9395293581531625,0.9395293581531625,48.546153177901445,48.546153177901445,48.546153177901445,48.546153177901445,0.988720023989846,0.988720023989846,0.988720023989846,0.988720023989846,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.57309728763471,47.57309728763471,47.57309728763471,47.57309728763471,190.29238915053884,0.15701446960898702,4.9529408430153704e-05,1222.3332346395623,1209.258584607589,0.1223890422477561,0.1033691235200643,19.77638163492023,19.68677694109812,968.5987615945814,968.5576698373382,192.8,189.53631490649957,31969.12137729052,7,1.0571799397252157,2005-04-15
2004,30,1217.199542665756,0.2692857142857143,3.3716887984026016,0.0027532398079651572,40.0,10.0,8.0,5.0,62.0,125.0,0.10269853393068586,1092.1995426657563,1091.0766274948407,,272.7691568737102,272.7691568737102,272.7691568737102,272.7691568737102,1.122915170915316,0.35933285469290116,0.08983321367322528,0.07186657093858022,0.04491660683661263,0.5569659247739966,40.3593328546929,10.089833213673225,8.07186657093858,5.044916606836613,62.55696592477399,1149.5976601341456,990.0,968.5826271340924,21.417372865907605,0.7711599767228012,0.4683996157432931,988.7604404075339,0.5262889455325215,0.5262889455325215,0.5262889455325215,0.5262889455325215,19.65152432790901,19.65152432790901,19.65152432790901,19.65152432790901,,0.9391435978784661,0.9391435978784661,0.9391435978784661,0.9391435978784661,49.36935256791079,49.36935256791079,49.36935256791079,49.36935256791079,1.0054857956804641,1.0054857956804641,1.0054857956804641,1.0054857956804641,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.2,48.2,48.2,48.2,192.8,0.15840221873468988,4.9086180919946136e-05,1232.8604061964072,1209.258584607589,0.1033691235200643,0.1013902298847013,19.702679596933145,19.564434899028576,968.631846990903,968.5576698373382,192.8,192.8,32390.400000000005,7,1.0711111111111113,2005-04-22
2004,31,1254.755948388696,0.26485714285714285,6.341229393822947,0.005037669757558058,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11208788451658735,1114.0416626744104,1100.0,,275.0,275.0,275.0,275.0,14.04166267441032,4.127270220160978,0.9228705801443143,0.7964015173932807,0.5703822649680872,7.62473809174366,45.555841648732404,10.2085848658586,8.796401517393281,6.284667979253802,83.91045237745796,1164.5608280319843,990.0,968.7006615520788,21.299338447921237,0.7930878671281117,0.48,988.7269121328719,0.5349,0.5349,0.5349,0.5349,19.49135058079312,19.49135058079312,19.49135058079312,19.49135058079312,,0.9386030138120746,0.9386030138120746,0.9386030138120746,0.9386030138120746,49.339581242075596,49.339581242075596,49.339581242075596,49.339581242075596,1.0048794550320894,1.0048794550320894,1.0048794550320894,1.0048794550320894,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.1914943429922,48.1914943429922,48.1914943429922,48.1914943429922,192.7659773719688,0.15364969326209524,4.867827711413354e-05,1277.2490119531678,1234.8172038768105,0.1178060718865541,0.1009092480212928,19.55695439505165,19.411015483135195,968.7713540375672,968.63799692647,192.8,192.56248010684308,32384.68419849076,7,1.0709220965109378,2005-04-29
2004,32,1322.0063121960216,0.2564285714285714,7.647344056938015,0.0058155762485187,42.0,9.0,8.0,6.0,82.0,147.0,0.11119805515770384,1175.0063121960216,1100.0,,275.0,275.0,275.0,275.0,75.00631219602171,21.43037491314906,4.592223195674799,4.081976173933155,3.0614821304498654,41.840255782814836,63.430374913149066,13.5922231956748,12.081976173933153,9.061482130449866,123.84025578281482,1189.104574282757,990.0,968.9120198383304,21.087980161669652,0.8290556903589421,0.48,988.690944309641,0.5349,0.5349,0.5349,0.5349,19.244024471310674,19.244024471310674,19.244024471310674,19.244024471310674,,0.9378313563504893,0.9378313563504893,0.9378313563504893,0.9378313563504893,48.673446515789635,48.673446515789635,48.673446515789635,48.673446515789635,0.9913125563297278,0.9913125563297278,0.9913125563297278,0.9913125563297278,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.699977585473846,47.699977585473846,47.699977585473846,47.699977585473846,190.79991034189538,0.14433168228038276,4.818179554088267e-05,1330.780420351734,1309.6914449174558,0.1122401773108205,0.1104614989459695,19.289971660622196,19.211287974899385,968.9395956068196,968.8733159697406,191.2846759779821,190.4545667524693,32054.384937438423,7,1.0599995018994188,2005-05-06
2004,33,1319.7680364492358,0.257,4.791726663313154,0.0036237702061496,42.0,9.0,8.0,6.0,82.0,147.0,0.11138819426706202,1172.7680364492358,1100.0,,275.0,275.0,275.0,275.0,72.76803644923582,20.790867556924518,4.455185905055254,3.9601652489380035,2.9701239367035024,40.59169380161453,62.79086755692452,13.455185905055254,11.960165248938003,8.970123936703503,122.59169380161453,1188.206218710918,990.0,968.9049852574118,21.095014742588123,0.8277391882212407,0.48,988.6922608117786,0.5349,0.5349,0.5349,0.5349,19.252375554366864,19.252375554366864,19.252375554366864,19.252375554366864,,0.9378574117296247,0.9378574117296247,0.9378574117296247,0.9378574117296247,48.6959244546588,48.6959244546588,48.6959244546588,48.6959244546588,0.9917703554920326,0.9917703554920326,0.9917703554920326,0.9917703554920326,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.722005965565636,47.722005965565636,47.722005965565636,47.722005965565636,190.88802386226254,0.14464579051207874,4.8204046429864275e-05,1337.006975956191,1309.6914449174558,0.1122401773108205,0.1099470703171684,19.289971660622196,19.188056483836924,968.9591647815766,968.8733159697406,191.2846759779821,190.209553697904,32069.188008860103,7,1.060489021457014,2005-05-13
2004,34,1240.5598400654574,0.26742857142857146,15.870782459234793,0.0127490359977399,46.285714285714285,9.857142857142858,9.714285714285714,9.428571428571429,110.28571428571429,185.57142857142858,0.149894228791178,1054.9884114940287,1048.6203967402535,,262.15509918506336,262.15509918506336,262.15509918506336,262.15509918506336,6.3680147537753395,1.8194327867929536,0.38987845431277585,0.3465586260558008,0.2599189695418505,3.552225917071958,48.10514707250724,10.247021311455635,10.060844340341516,9.688490398113279,113.83794020278626,1117.033409464558,990.0,968.6560452116344,21.343954788365718,0.723438443108457,0.4132065157623294,988.8633550411292,0.48658228391741215,0.48658228391741215,0.48658228391741215,0.48658228391741215,19.72072754557748,19.72072754557748,19.72072754557748,19.72072754557748,,0.9390738103826193,0.9390738103826193,0.9390738103826193,0.9390738103826193,47.59554137802206,47.59554137802206,47.59554137802206,47.59554137802206,0.9693592948680665,0.9693592948680665,0.9693592948680665,0.9693592948680665,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.64363055046162,46.64363055046162,46.64363055046162,46.64363055046162,186.5745222018465,0.1504221727369708,4.9440954768281195e-05,1291.5761032764274,1198.5959677028122,0.1601874235969445,0.1138144315515712,20.009513367785168,19.35756061736821,968.8163820388688,968.5241587556374,191.99806242878407,181.842021576246,31344.519729910207,7,1.0365251233435915,2005-05-20
2004,35,1160.493081317974,0.28485714285714286,11.122230209504648,0.009651874951266157,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.15766981268848382,977.3502241751169,977.3502241751169,,244.33755604377922,244.33755604377922,244.33755604377922,244.33755604377922,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1043.493081317974,990.0,968.4044068269993,21.595593173000648,0.6171909163964375,0.3322467576676517,989.050562325936,0.4224426850210719,0.4224426850210719,0.4224426850210719,0.4224426850210719,20.2237128139155,20.2237128139155,20.2237128139155,20.2237128139155,,0.939071666006523,0.939071666006523,0.939071666006523,0.939071666006523,45.50299546004346,45.50299546004346,45.50299546004346,45.50299546004346,0.9267412517320459,0.9267412517320459,0.9267412517320459,0.9267412517320459,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.59293555084259,44.59293555084259,44.59293555084259,44.59293555084259,178.37174220337036,0.15375285139268616,5.070155185840956e-05,1197.132096585815,1120.7403562362797,0.1671503499686662,0.1423155504675106,20.40352553831122,20.019465224605423,968.5195580178412,968.2794696910285,181.6671269675611,175.36111698379634,29966.45269016622,7,0.9909541233520576,2005-05-27
2004,36,1044.6443037778797,0.31871428571428567,22.305135696822486,0.021720885330025485,45.0,10.0,9.0,9.0,88.0,161.0,0.15445511945539098,883.6443037778797,883.6443037778797,,220.91107594446993,220.91107594446993,220.91107594446993,220.91107594446993,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,947.6443037778797,990.0,968.0354206879801,21.964579312019833,0.5224016646492482,0.2569154430223038,989.2206828923283,0.3462837143827566,0.3462837143827566,0.3462837143827566,0.3462837143827566,20.838978489965548,20.838978489965548,20.838978489965548,20.838978489965548,,0.9359388696802251,0.9359388696802251,0.9359388696802251,0.9359388696802251,42.228219234811654,42.228219234811654,42.228219234811654,42.228219234811654,0.8600451982650031,0.8600451982650031,0.8600451982650031,0.8600451982650031,0.9759146618869704,0.9759146618869704,0.9759146618869704,0.9759146618869704,41.217650249717046,41.217650249717046,41.217650249717046,41.217650249717046,164.87060099886818,0.15781648006462853,5.1849080891162046e-05,1108.7768006303163,964.6044063585224,0.1669078006887725,0.1452050583205519,21.31395762778473,20.47169233160271,968.241869944838,967.758417625434,175.00571952898215,151.8419590633493,27698.260967809856,7,0.9159477833270455,2005-06-03
2004,37,884.2178783622045,0.36628571428571427,15.817350043074287,0.017701950619968942,45.0,10.0,9.0,9.0,88.0,161.0,0.18232782452681237,723.2178783622045,723.2178783622045,,180.80446959055112,180.80446959055112,180.80446959055112,180.80446959055112,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,787.2178783622045,990.0,967.4368715134488,22.563128486551218,0.37949858819606935,0.15185603077973334,989.4686453810243,0.23179955740712396,0.23179955740712396,0.23179955740712396,0.23179955740712396,21.799974310168313,21.799974310168313,21.799974310168313,21.799974310168313,,0.9250124561800442,0.9250124561800442,0.9250124561800442,0.9250124561800442,35.74545295169643,35.74545295169643,35.74545295169643,35.74545295169643,0.7280132984052224,0.7280132984052224,0.7280132984052224,0.7280132984052224,0.97,0.97,0.97,0.97,34.673089363145536,34.673089363145536,34.673089363145536,34.673089363145536,138.69235745258214,0.15684117378061924,5.328428195179977e-05,952.2480246537352,853.8829560570023,0.1885504317166066,0.1690735982976118,21.9775943344866,21.390652457777016,967.7089920986148,967.315531824228,149.8815054093764,133.6032344965516,23300.3160520338,7,0.7705130969587897,2005-06-10
2004,38,677.4020606604239,0.4482857142857143,33.50211549258951,0.04746428677778162,45.0,10.0,9.0,9.0,88.0,161.0,0.238680252388732,516.402060660424,516.402060660424,,172.13402022014134,172.13402022014134,172.13402022014134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,580.402060660424,990.0,966.6096082426417,23.390391757358366,0.25635799634494494,0.07866211241410802,989.664979891241,0.21122876128603796,0.21122876128603796,0.21122876128603796,0.0,22.844142887313257,22.844142887313257,22.844142887313257,23.055371648599298,,0.9235780120138791,0.9235780120138791,0.9235780120138791,0.0,35.59656874106007,35.59656874106007,35.59656874106007,0.0,0.724981033422812,0.724981033422812,0.724981033422812,0.0,0.9704548095682648,0.9704548095682648,0.9704548095682648,0.96,34.54724754811172,34.54724754811172,34.54724754811172,0.0,103.64174264433517,0.15284712848765417,5.577391167836293e-05,760.0621055042766,619.3681476088757,0.2599423309409023,0.2118247954135033,23.17225081870785,22.36466921815621,966.940248422017,966.3774725904354,119.24374846957924,92.61646717870072,17411.81276424831,7,0.5757874591351954,2005-06-17
2004,39,556.0877858814187,0.5127142857142857,14.56361728291105,0.026052417113183544,45.0,10.0,9.0,9.0,88.0,161.0,0.29010154993580517,395.08778588141865,395.08778588141865,,197.54389294070933,197.54389294070933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,459.08778588141865,990.0,966.1023950364663,23.897604963533663,0.19755808650663673,0.049017557176283685,989.753424356317,0.2772028445056158,0.2772028445056158,0.0,0.0,23.373826475345133,23.373826475345133,23.65102931985075,23.65102931985075,,0.9327295136500819,0.9327295136500819,0.0,0.0,42.22716948933593,42.22716948933593,0.0,0.0,0.8600238185200799,0.8600238185200799,0.0,0.0,0.9755624993103231,0.9755624993103231,0.96,0.96,41.20435181233258,41.20435181233258,0.0,0.0,82.40870362466516,0.14806909494831583,5.793762805117357e-05,595.6661341686022,517.4228266284983,0.3111575131871705,0.2702856361386314,23.621672158825195,23.116856809180177,966.2804976037588,965.9284027198282,90.57697010897546,74.23415477368783,13844.66220894375,7,0.45782613124813987,2005-06-24
2004,40,486.4344037584679,0.5612857142857143,7.340508155278469,0.015081634824913513,42.0,9.0,8.0,6.0,70.0,135.0,0.27784666139044345,351.4344037584679,351.4344037584679,,175.71720187923395,175.71720187923395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.4344037584679,990.0,965.7889548169131,24.21104518308693,0.1803867983953885,0.04028688075169356,989.7793263208529,0.21896393905184194,0.21896393905184194,0.0,0.0,23.771407564887998,23.771407564887998,23.990371503939837,23.990371503939837,,0.9260629111435634,0.9260629111435634,0.0,0.0,37.93284063085456,37.93284063085456,0.0,0.0,0.7725629456385856,0.7725629456385856,0.0,0.0,0.9706291437857425,0.9706291437857425,0.96,0.96,36.82029253924674,36.82029253924674,0.0,0.0,73.64058507849349,0.15132412696634007,5.820744350401568e-05,512.2858393720081,466.03926954154906,0.2896751600628029,0.2635247543939364,23.899589979666327,23.607955816475425,965.905286277174,965.697176712937,79.05955443155626,69.43269372912955,12371.618293186904,7,0.409114361547186,2005-07-01
2004,41,443.3755142105398,0.6025714285714285,5.575437622229742,0.012587338205951957,42.0,9.0,8.0,6.0,70.0,135.0,0.30471385713115684,308.3755142105398,308.3755142105398,,154.1877571052699,154.1877571052699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,367.3755142105398,990.0,965.5951898139474,24.404810186052618,0.16518998029321771,0.031675102842107915,989.8031349168647,0.1685101354087001,0.1685101354087001,0.0,0.0,24.039434967508594,24.039434967508594,24.207945102917297,24.207945102917297,,0.9180708649648671,0.9180708649648671,0.0,0.0,33.37158741531428,33.37158741531428,0.0,0.0,0.679665731472796,0.679665731472796,0.0,0.0,0.97,0.97,0.96,0.96,32.370439792854846,32.370439792854846,0.0,0.0,64.74087958570969,0.145971566869761,5.831829094593646e-05,462.3337709519629,427.01120618594086,0.3161509535213804,0.2919968396901438,24.139741168233986,23.92261650261929,965.6805019692838,965.5215504278368,68.66868002704025,61.3460096519512,10876.46777039923,7,0.3596715532539428,2005-07-08
2004,42,412.8925422611193,0.6375714285714286,4.895523521101446,0.012077977597213772,42.0,9.0,8.0,6.0,70.0,135.0,0.32715764247828755,277.8925422611193,277.8925422611193,,138.94627113055964,138.94627113055964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,336.8925422611193,990.0,965.4574980502849,24.542501949715106,0.15443159370237708,0.025578508452223786,989.8199898978453,0.13683916475402758,0.13683916475402758,0.0,0.0,24.225652682806434,24.225652682806434,24.36249184756046,24.36249184756046,,0.9116523461763217,0.9116523461763217,0.0,0.0,30.094526445531162,30.094526445531162,0.0,0.0,0.6129231455301662,0.6129231455301662,0.0,0.0,0.97,0.97,0.96,0.96,29.191690652165228,29.191690652165228,0.0,0.0,58.383381304330456,0.14135973551053774,5.835928023402321e-05,420.6273313550929,392.74254153823074,0.343736635891935,0.3209491869324897,24.349850463360102,24.17850649720275,965.492822991098,965.3637127076912,60.00875085680328,54.15250212998863,9808.408059127518,7,0.3243521183573915,2005-07-15
2004,43,379.7015286083339,0.6781428571428572,2.696734897809652,0.0070688880606705,42.0,9.0,8.0,6.0,70.0,135.0,0.3556060404456659,244.70152860833394,244.70152860833394,,122.35076430416697,122.35076430416697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.7015286083339,990.0,965.2985076430416,24.701492356958365,0.14271745517247816,0.018940305721666745,989.8383422391058,0.1060150861786084,0.1060150861786084,0.0,0.0,24.433819509885616,24.433819509885616,24.539834596064225,24.539834596064225,,0.903047022716925,0.903047022716925,0.0,0.0,26.476043740299342,26.476043740299342,0.0,0.0,0.5392269600875631,0.5392269600875631,0.0,0.0,0.97,0.97,0.96,0.96,25.681762428090366,25.681762428090366,0.0,0.0,51.36352485618073,0.13525861471185346,5.830535121558482e-05,387.6862040464971,373.8653972535632,0.3610925241857572,0.3482197679229483,24.47128395122033,24.382478660442544,965.3384310202324,965.2693269862676,53.09414815769839,50.08796006184373,8629.072175838362,7,0.2853529158676707,2005-07-22
2004,44,359.04366492205867,0.7014285714285714,4.834841355031829,0.013710409319530856,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3438828747040695,235.47223635063006,235.47223635063006,,117.73611817531503,117.73611817531503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,289.9008077792015,990.0,965.1952183246102,24.80478167538974,0.13784675259930287,0.017094447270125972,989.8450588001306,0.09823585777398923,0.09823585777398923,0.0,0.0,24.551604617746328,24.551604617746328,24.649840475520314,24.649840475520314,,0.899417583304189,0.899417583304189,0.0,0.0,25.498603604929013,25.498603604929013,0.0,0.0,0.5193198290209574,0.5193198290209574,0.0,0.0,0.9699449443391818,0.9699449443391818,0.96,0.96,24.732304298287392,24.732304298287392,0.0,0.0,49.464608596574784,0.137830394258984,5.834749874701008e-05,372.0509098320933,340.0215077683404,0.3686179108980002,0.3140078500242224,24.6623226363951,24.4828656992806,965.2602545491604,965.1001075388416,53.02134964571543,47.24112418699638,8310.054244224562,7,0.2748033810920821,2005-07-29
2004,45,329.3014392090108,0.7425714285714287,3.0877582040878826,0.009443762184932572,39.0,7.0,5.0,4.0,60.0,115.0,0.3493636648505731,214.30143920901082,214.30143920901082,,198.22847436841508,16.07296484059574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,265.3014392090108,990.0,965.046507196045,24.95349280395497,0.12916487219053527,0.0128602878418021,989.8579748399677,0.2868576357433165,0.012802458030667471,0.0,0.0,24.524610008179334,24.798665185891984,24.811467643922647,24.811467643922647,,0.9319324510535628,0.12788697891726014,0.0,0.0,44.53814517914405,3.4801105276810724,0.0,0.0,0.9070905331801231,0.07087801482038841,0.0,0.0,0.9785163729106102,0.9613735157677531,0.96,0.96,43.59015749438616,3.3743660133568842,0.0,0.0,46.96452350774304,0.14262325695941636,6.0898352093314437e-05,340.0215077683404,318.4072003397252,0.3611727369145563,0.3382138993347164,24.6623226363951,24.446151510092587,965.1001075388416,964.9920360016986,48.2,44.96286593824264,7890.039949300831,7,0.26091401948746135,2005-08-05
2004,46,302.6041088168644,0.781,3.841633821546306,0.012708251640768057,39.0,7.0,5.0,4.0,60.0,115.0,0.38026053733973886,187.60410881686443,187.60410881686443,,187.60410881686443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.60410881686443,990.0,964.9149692972975,25.085030702702642,0.11974253934647583,0.008760410881686415,989.871497049772,0.24940649405930973,0.0,0.0,0.0,24.707121258415178,24.95652775247449,24.95652775247449,24.95652775247449,,0.9310619607953746,0.0,0.0,0.0,42.323510247075674,0.0,0.0,0.0,0.8619859520789344,0.0,0.0,0.0,0.9760028187853746,0.96,0.96,0.96,41.313119621237135,0.0,0.0,0.0,41.313119621237135,0.13646436530136727,6.116257082807236e-05,312.3673714773974,291.51576358890105,0.3944898162082732,0.3681562496623348,24.78996690766205,24.629609451050985,964.961836857387,964.8660630543555,43.63591294645647,38.64618461127454,6940.604096367838,7,0.22951733122909518,2005-08-12
2004,47,284.122111939192,0.8127142857142857,1.7171655396932937,0.006026909752841729,39.0,7.0,5.0,4.0,60.0,115.0,0.4047756912576994,169.12211193919197,169.12211193919197,,169.12211193919197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.12211193919197,990.0,964.8364884477568,25.16351155224324,0.11321951975864386,0.0069122111939191435,989.8798682690475,0.20244167473613728,0.0,0.0,0.0,24.840938146554542,25.043379821290678,25.043379821290678,25.043379821290678,,0.9247016559605504,0.0,0.0,0.0,38.09866471367571,0.0,0.0,0.0,0.7759402182011347,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.95570477226544,0.0,0.0,0.0,36.95570477226544,0.13006517258475214,6.0698417696470125e-05,288.5215645679796,282.1135754290922,0.4076372426427407,0.3985837251790738,24.85469340908508,24.810696694755247,964.854086258272,964.8284543017164,37.93648625204444,36.507982746491095,6208.5584017405945,7,0.20530947095703025,2005-08-19
2004,48,275.5735728559675,0.8245714285714286,1.3061354099116167,0.004741306664607,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4047994474057313,164.00214428453893,164.00214428453893,,164.00214428453893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,214.00214428453893,990.0,964.8022942914239,25.19770570857611,0.1110595239063523,0.006400214428453829,989.8825402616652,0.19075179318440696,0.0,0.0,0.0,24.889494177056882,25.08024597024129,25.08024597024129,25.08024597024129,,0.9227390645088678,0.0,0.0,0.0,36.9428539900979,0.0,0.0,0.0,0.7524002849307108,0.0,0.0,0.0,0.970564608870028,0.96,0.96,0.96,35.85784186458597,0.0,0.0,0.0,35.85784186458597,0.13013770383899656,6.0723368940372395e-05,282.1135754290922,272.97062755971086,0.4212907484884775,0.3333692009778387,24.916441945324166,24.85035249921286,964.8284543017164,964.7918825102388,40.14685832503499,34.46385172723959,6024.117433250443,7,0.19921023258103318,2005-08-26
2004,49,266.71397162214464,0.8448571428571429,2.040198755721682,0.0076839988380943145,34.0,6.0,4.0,3.0,44.0,91.0,0.3412499972251766,175.7139716221446,175.7139716221446,,175.7139716221446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,219.7139716221446,990.0,964.7668558864887,25.233144113511425,0.11307546975025777,0.007571397162214414,989.8793531330875,0.21856941100192992,0.0,0.0,0.0,24.893927835597047,25.112497246598974,25.112497246598974,25.112497246598974,,0.9272022438445221,0.0,0.0,0.0,39.77552112871176,0.0,0.0,0.0,0.8100920800144961,0.0,0.0,0.0,0.9712359268658244,0.96,0.96,0.96,38.63254762775693,0.0,0.0,0.0,38.63254762775693,0.1448295105686123,6.107007938104375e-05,272.2227369901486,261.69606485820964,0.3477316330656519,0.3342850821578992,24.928643297953187,24.85561237048327,964.7888909479606,964.7467842594328,39.96417547404105,37.45828294543004,6490.268001463164,7,0.2146252645986496,2005-09-02
2004,50,247.76770912103834,0.8787142857142857,5.488948874504932,0.023191781487492128,34.0,6.0,4.0,3.0,44.0,91.0,0.36853497987785794,156.76770912103834,156.76770912103834,,156.76770912103834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.76770912103834,990.0,964.6760123061039,25.32398769389621,0.10638859378301901,0.0056767709121038,989.887934635305,0.1753550571208588,0.0,0.0,0.0,25.036567272080223,25.211922329201084,25.211922329201084,25.211922329201084,,0.9198719961102695,0.0,0.0,0.0,35.41220888893038,0.0,0.0,0.0,0.7212262502837145,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.34984262226247,0.0,0.0,0.0,34.34984262226247,0.13834887579132019,6.0855218966922406e-05,261.69606485820964,223.27342273667512,0.4075720203712909,0.3477316330656519,25.23551438852055,24.928643297953187,964.7467842594328,964.53964053642,37.45828294543004,28.88720848492936,5770.773560540095,7,0.1908324590125693,2005-09-09
2004,51,209.8391704309038,0.9387142857142857,2.9534432879852455,0.014009948237085628,34.0,6.0,4.0,3.0,44.0,91.0,0.43410837700683846,118.8391704309038,118.8391704309038,,118.8391704309038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.8391704309038,990.0,964.4590350225855,25.54096497741458,0.09300231620705424,0.0018839170430903285,989.9051137667499,0.10029876612810604,0.0,0.0,0.0,25.34494284976325,25.395712260953378,25.395712260953378,25.395712260953378,,0.9010300852939588,0.0,0.0,0.0,26.620047534142092,0.0,0.0,0.0,0.5421598275792686,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.82144610811783,0.0,0.0,0.0,25.82144610811783,0.12294352672225246,6.0343896777484474e-05,221.63116106668488,202.5993197207784,0.44916241636653,0.4105920826386851,25.4,25.249199243868286,964.5297869664,964.4155959183248,28.52102795951221,24.143627264994947,4338.002946163795,7,0.14345247837843236,2005-09-16
2004,52,196.9158256134821,0.9628571428571429,1.654544830283348,0.00844795823569353,34.0,6.0,4.0,3.0,44.0,91.0,0.4622358423499434,105.9158256134821,105.9158256134821,,105.9158256134821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,149.9158256134821,990.0,964.4074464568563,25.592553543143772,0.08844125013848163,0.0005915825613481572,989.9109671673003,0.07946871282138931,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8903395198877287,0.0,0.0,0.0,23.4924222433115,0.0,0.0,0.0,0.4784607381529836,0.0,0.0,0.0,0.9678460738152984,0.96,0.96,0.96,22.738185142934476,0.0,0.0,0.0,22.738185142934476,0.11543972393637221,5.962576877990047e-05,200.55260733721147,193.63700368409016,0.4699514982604373,0.4537462823756339,25.4,25.4,964.4127259926316,964.4000787793904,23.64732541655371,21.916593833946497,3820.015104012992,7,0.12632325079408044,2005-09-23
2004,53,193.76835622183864,0.969,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4696329254907714,102.76835622183864,102.76835622183864,,102.76835622183864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,146.76835622183864,990.0,964.4124632875564,25.587536712443693,0.0873304064639599,0.0002768356221838,989.9123927579138,0.0747864329594476,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8873631579264212,0.0,0.0,0.0,22.71607111491469,0.0,0.0,0.0,0.4626491062100751,0.0,0.0,0.0,0.9662649106210076,0.96,0.96,0.96,21.94974242551349,0.0,0.0,0.0,21.94974242551349,0.1132782609787121,5.932906682473609e-05,193.76835622183864,193.76835622183864,0.4696329254907714,0.4696329254907714,25.4,25.4,964.4124632875564,964.4124632875564,21.94974242551349,21.94974242551349,526.7938182123239,1,0.12194301347507498,2005-09-30
2005,1,182.82116581017732,0.9808571428571428,2.1782797686729265,0.011812820713900458,24.0,4.0,2.0,2.0,20.0,52.0,0.28458528331340266,130.82116581017735,130.82116581017735,,130.82116581017735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,160.82116581017735,990.0,964.4343576683796,25.565642331620374,0.09229009715449055,0.0030821165810177,989.9046277862644,0.12128902128795281,0.0,0.0,0.0,25.348981096596898,25.4,25.4,25.4,,0.9091721241318479,0.0,0.0,0.0,29.57010748178401,0.0,0.0,0.0,0.6022425149039513,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.683004257330488,0.0,0.0,0.0,28.683004257330488,0.1568495095377958,6.089960852144126e-05,190.41296869045323,178.52039784112813,0.2912832406203615,0.2730906427100263,25.350279822646645,25.34639399149443,964.4429592043176,964.419174062619,30.45688028218494,27.680271778281263,4818.744715231523,7,0.15935002365183606,2005-10-01
2005,2,177.04126699302986,0.984,1.0431184579261736,0.005910820113008643,24.0,4.0,2.0,2.0,20.0,52.0,0.29376466669240625,125.04126699302984,125.04126699302984,,125.04126699302984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,155.04126699302986,990.0,964.445917466014,25.55408253398608,0.09025018405558942,0.0025041266993029573,989.9072456892451,0.1107351644370109,0.0,0.0,0.0,25.350593058794157,25.4,25.4,25.4,,0.90616637461839,0.0,0.0,0.0,28.170930470561498,0.0,0.0,0.0,0.5737460380969756,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.325802556444653,0.0,0.0,0.0,27.325802556444653,0.15433335371474702,6.070213766428308e-05,179.83079120949702,173.8393553723827,0.2991267419774445,0.2891607140816151,25.35127417090074,25.349948381811995,964.4523212892552,964.440338417581,27.98485270046357,26.55901941931006,4590.734829482702,7,0.15181001420247028,2005-10-08
2005,3,165.79214879434107,0.9901428571428571,2.072704175334532,0.012570202807621786,24.0,4.0,2.0,2.0,20.0,52.0,0.31376642496662255,113.79214879434106,113.79214879434106,,113.79214879434106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.79214879434107,990.0,964.4684157024113,25.531584297588697,0.08628000667177196,0.0013792148794340429,989.9123407784489,0.09173723416778033,0.0,0.0,0.0,25.352187841869718,25.4,25.4,25.4,,0.8971295452241452,0.0,0.0,0.0,25.383925845460094,0.0,0.0,0.0,0.5169842331050936,0.0,0.0,0.0,0.9697805677798855,0.96,0.96,0.96,24.61718650235832,0.0,0.0,0.0,24.61718650235832,0.14844615541387132,6.008704758244472e-05,170.5649963644282,159.33042614504097,0.3263657874903541,0.3048691179806734,25.35238610602914,25.35179110028981,964.48133914771,964.4588700072712,25.767168996740565,23.04538614151705,4135.687332396197,7,0.13676214723532398,2005-10-15
2005,4,158.93335194762807,0.9922857142857142,0.7941483948258029,0.005028533219543928,24.0,4.0,2.0,2.0,20.0,52.0,0.3271935784997465,106.93335194762805,106.93335194762805,,106.93335194762805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.93335194762807,990.0,964.4821332961047,25.51786670389523,0.08385931558825284,0.0006933351947627143,989.9154473492171,0.08094382745453002,0.0,0.0,0.0,25.352370225657697,25.4,25.4,25.4,,0.8913525868190756,0.0,0.0,0.0,23.69865975388389,0.0,0.0,0.0,0.4826610947837859,0.0,0.0,0.0,0.9682661094783784,0.96,0.96,0.96,22.94672441726715,0.0,0.0,0.0,22.94672441726715,0.14437559325390995,5.960727082339402e-05,159.33042614504097,156.55090676315066,0.3321603245561008,0.3263657874903541,25.35238610602914,25.35227494342905,964.4868981864736,964.48133914771,23.04538614151705,22.354754071767747,3855.0497021008814,7,0.12748180231815084,2005-10-22
2005,5,168.28587247093012,0.9884285714285713,3.3723146323841724,0.019866068929098014,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3031048164319286,117.42872961378727,117.42872961378727,,117.42872961378727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,146.85730104235867,990.0,964.463428255058,25.536571744941885,0.08736179796581808,0.0017428729613786712,989.9108953290728,0.09813644921491418,0.0,0.0,0.0,25.349330624799823,25.4,25.4,25.4,,0.900113443670187,0.0,0.0,0.0,26.292132007032144,0.0,0.0,0.0,0.5354813036055426,0.0,0.0,0.0,0.96937693901136,0.96,0.96,0.96,25.488751307369906,0.0,0.0,0.0,25.488751307369906,0.15120722199621656,6.02552938766756e-05,175.60874260334248,157.4358703918069,0.3302932163463691,0.2847238654452294,25.352403283039155,25.34686334204113,964.4851282592164,964.4487825147932,27.464523344176545,22.576206680176803,4282.110219638144,7,0.14160417392983282,2005-10-29
2005,6,173.06799626425124,0.9865714285714285,0.5545693598486504,0.0032071822970714567,23.0,4.0,2.0,2.0,19.0,50.0,0.2889113280003496,123.06799626425126,123.06799626425126,,123.06799626425126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,152.06799626425124,990.0,964.4538640074715,25.54613599252853,0.08920082071929351,0.002306799626425057,989.9084923796544,0.10723831349979716,0.0,0.0,0.0,25.34739005868306,25.4,25.4,25.4,,0.9049148637804706,0.0,0.0,0.0,27.68390344811618,0.0,0.0,0.0,0.5638269541367857,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.853386344672693,0.0,0.0,0.0,26.853386344672693,0.15515861518801674,6.0610644272663964e-05,173.8393553723827,171.72675708440192,0.2911602178303845,0.2876218672860043,25.34764882706957,25.34724123858082,964.4565464858312,964.4523212892552,27.0407246351968,26.52778329996816,4511.368905905013,7,0.14918547969262608,2005-11-05
2005,7,190.63112618950964,0.9701428571428571,4.231634440382846,0.022323713873913513,23.0,4.0,2.0,2.0,19.0,50.0,0.26281639370526877,140.63112618950964,140.63112618950964,,140.63112618950964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.63112618950964,990.0,964.4202785455262,25.579721454473802,0.09539941691027638,0.0040631126189509,989.9005374704708,0.14049576531478425,0.0,0.0,0.0,25.33976315962978,25.4,25.4,25.4,,0.9135124862511904,0.0,0.0,0.0,31.93288504952921,0.0,0.0,0.0,0.6503642576278862,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.974898498043338,0.0,0.0,0.0,30.974898498043338,0.1623416412707852,6.11680437740492e-05,201.34819816708185,178.52039784112813,0.2800800390580399,0.2483260364640026,25.34612689032673,25.325482065152983,964.4429592043176,964.4019237749086,33.4752252064658,28.14112942867237,5203.78294767128,7,0.1720827694335741,2005-11-12
2005,8,243.62109730118215,0.8831428571428572,11.277894172511143,0.0455810238818467,27.285714285714285,4.0,2.0,2.0,26.857142857142858,62.142857142857146,0.25472482193645296,181.47824015832504,181.47824015832504,,181.47824015832504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.285714285714285,4.0,2.0,2.0,26.857142857142858,214.76395444403934,990.0,964.6530401616266,25.346959838373404,0.1113283797447152,0.008314246833993085,989.8803573734212,0.23423482285513922,0.0,0.0,0.0,24.993082388939563,25.227317211794702,25.227317211794702,25.227317211794702,,0.9290727979346717,0.0,0.0,0.0,41.324937852158314,0.0,0.0,0.0,0.8416484287608618,0.0,0.0,0.0,0.9732036123502378,0.96,0.96,0.96,40.22694179458204,0.0,0.0,0.0,40.22694179458204,0.16517771780784715,6.156023739349019e-05,278.6495972712443,224.7272915223594,0.2828802532442553,0.2216811020275709,25.12069583731744,24.733540841183864,964.814598389085,964.5483637491342,47.19241567507164,37.45967642473962,6758.126221489782,7,0.22348300996990023,2005-11-19
2005,9,278.0546444552068,0.819857142857143,3.4087515039360197,0.012213783638360929,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.2788512791705218,200.48321588377826,200.48321588377826,,200.48321588377826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,238.91178731234967,990.0,964.8122185778209,25.187781422179178,0.11985110469199256,0.010803803517146857,989.8693450917908,0.28626152781016795,0.0,0.0,0.0,24.770864986159864,25.05712651397003,25.05712651397003,25.05712651397003,,0.9346641874018541,0.0,0.0,0.0,45.53279056910934,0.0,0.0,0.0,0.9273480767639376,0.0,0.0,0.0,0.9774225170335311,0.96,0.96,0.96,44.5090388496887,0.0,0.0,0.0,44.5090388496887,0.16010479661712118,6.163324888612274e-05,283.56829088636164,274.4698592828081,0.3762864282176599,0.2362746546539996,24.863941354558264,24.696264824295923,964.8342731635454,964.7978794371312,48.2,37.75385679074434,7477.518526747702,7,0.24727243805382612,2005-11-26
2005,10,267.7540098313898,0.8402857142857144,4.287591713615208,0.016003630149528828,38.0,5.0,4.0,3.0,54.0,104.0,0.3884849249962227,163.7540098313898,163.7540098313898,,163.7540098313898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,210.75400983138977,990.0,964.7710160393256,25.22898396067446,0.10991311965352045,0.006375400983138929,989.8837114793633,0.1898391257435072,0.0,0.0,0.0,24.92285631429429,25.1126954400378,25.1126954400378,25.1126954400378,,0.9227193667896171,0.0,0.0,0.0,36.93196178857113,0.0,0.0,0.0,0.7521784478324058,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.82400293491399,0.0,0.0,0.0,35.82400293491399,0.13377850824282186,6.076797467756762e-05,271.29169628263355,261.69606485820964,0.3974075806464593,0.383351209878728,24.963685855863005,24.898888089015564,964.7851667851304,964.7467842594328,36.61608176284613,34.46674096601817,6018.432493065551,7,0.19902223852729997,2005-12-03
2005,11,308.70172009153475,0.7715714285714286,8.650816931974557,0.028147476405929298,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.2632130076112099,227.8445772343919,227.8445772343919,,158.5737349765664,69.27084225782549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,267.98743437724903,990.0,964.9459199934532,25.0540800065468,0.13011284281154917,0.0157472616813226,989.854139895507,0.1918650538895688,0.0595488044168951,0.0,0.0,24.716354848164325,24.848671097637002,24.908219902053897,24.908219902053897,,0.9171802943765235,0.5156481508380636,0.0,0.0,35.42231738940489,15.17039109788219,0.0,0.0,0.7214321260571259,0.30896926879597125,0.0,0.0,0.9737645713234092,0.9657142857142856,0.96,0.96,34.40044851305398,14.715279364945726,0.0,0.0,49.1157278779997,0.1589384519123287,5.9960808090248615e-05,331.84741480645545,291.51576358890105,0.3567560077013949,0.232034352429441,24.82366032695692,24.63207394659853,965.0592370740322,964.8660630543555,54.22482000518839,41.39618403675779,8251.442283503951,7,0.2728651548777762,2005-12-10
2005,12,352.2462826324967,0.7077142857142859,4.321964695194822,0.012360878204329658,31.0,5.0,3.0,2.0,36.0,77.0,0.21869376980055014,275.2462826324967,275.2462826324967,,137.62314131624834,137.62314131624834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,314.2462826324967,990.0,965.1612314131625,24.838768586837528,0.14643902603786166,0.025049256526499274,989.8285117174356,0.1341766605346903,0.1341766605346903,0.0,0.0,24.533103643738507,24.533103643738507,24.667280304273195,24.667280304273195,,0.9113962835469653,0.9113962835469653,0.0,0.0,30.1777452467764,30.1777452467764,0.0,0.0,0.6146180294659145,0.6146180294659145,0.0,0.0,0.97,0.97,0.96,0.96,29.272412889373104,29.272412889373104,0.0,0.0,58.54482577874621,0.16618413356424716,5.9083485695158534e-05,362.1011676728192,341.0310225674728,0.2257859106784503,0.2126477539270855,24.606168708648795,24.468704628017463,965.210505838364,965.1051551128372,60.630247479928215,56.17060503221845,9835.530730829363,7,0.32524903210414563,2005-12-17
2005,13,396.61090133672286,0.6578571428571429,16.655333754209103,0.039050840161607515,31.0,5.0,3.0,2.0,36.0,77.0,0.19497852443326863,319.61090133672286,319.61090133672286,,159.80545066836143,159.80545066836143,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,358.61090133672286,990.0,965.3786020944727,24.621397905527278,0.16209667647192236,0.03392218026734452,989.8039811432608,0.1820637701613386,0.1820637701613386,0.0,0.0,24.243315278626707,24.243315278626707,24.425379048788045,24.425379048788045,,0.9203122854732294,0.9203122854732294,0.0,0.0,34.95944824583596,34.95944824583596,0.0,0.0,0.7120050559233392,0.7120050559233392,0.0,0.0,0.9707761980890656,0.9707761980890656,0.96,0.96,33.94322459509768,33.94322459509768,0.0,0.0,67.88644919019536,0.1709909834390513,5.900166277409149e-05,462.3337709519629,373.5342899726045,0.2061390401551817,0.166546345601045,24.39347380624349,23.82448503169991,965.6805019692838,965.267671449863,81.83455524722483,63.0322702300832,11404.923463952822,7,0.37714693994552984,2005-12-24
2005,14,528.453709058264,0.5372857142857143,83.76606627453421,0.16027919364519697,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.1722631946895236,439.45370905826405,439.45370905826405,,172.26027441391162,172.26027441391162,94.93316023044086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,481.8822804868355,990.0,965.9756689924809,24.024331007519077,0.20982800574167468,0.05975410683842352,989.7304178874199,0.21135763572769167,0.21135763572769167,0.1121450116078626,0.0,23.543391259211294,23.543391259211294,23.642603883331123,23.754748894938984,,0.9243985754064974,0.9243985754064974,0.5268184802051867,0.0,36.78394238953909,36.78394238953909,19.962737343055203,0.0,0.749163796120959,0.749163796120959,0.40657306197668425,0.0,0.9710746375717342,0.9710746375717342,0.9657142857142856,0.96,35.72660508706531,35.72660508706531,19.36385522276354,0.0,90.81706539689415,0.17146288476714444,5.7574195087292405e-05,632.9781565800997,432.0068351219016,0.2106448153171513,0.1282821018754165,24.04097984661841,22.99143634979653,966.4319126263204,965.5440307580484,109.90942364986542,72.09622626105414,15257.26698667822,7,0.5045392522049675,2005-12-31
2005,15,572.0893599165577,0.4998571428571429,17.59910245125671,0.029671368620901088,39.142857142857146,5.857142857142857,4.857142857142857,3.4285714285714284,58.285714285714285,111.57142857142857,0.19554012783818875,460.51793134512906,460.51793134512906,,184.0634891690006,184.0634891690006,92.39095300712786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.142857142857146,5.857142857142857,4.857142857142857,3.4285714285714284,58.285714285714285,510.37507420227195,990.0,966.1730186805096,23.826981319490464,0.21836459646886006,0.06291410477213648,989.7187212987591,0.2447357840196764,0.2447357840196764,0.10600217960559044,0.0,23.3009668342298,23.3009668342298,23.439700438643886,23.545702618249475,,0.9275925348867965,0.9275925348867965,0.5259027841651783,0.0,39.05307494979574,39.05307494979574,19.4508110460803,0.0,0.7953783085498113,0.7953783085498113,0.39614686448228714,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,38.077505340339016,38.077505340339016,18.86728671469789,0.0,95.02229739537593,0.16602147073027487,5.736664809213018e-05,619.3681476088757,553.7256467564458,0.2457749216068822,0.1469239261839882,23.46330895994589,23.070449248326177,966.3774725904354,966.091765410404,107.3357478567171,89.40450364846792,15963.745962423156,7,0.527901652196533,2006-01-07
2005,16,558.3352349130151,0.513,13.081745300523526,0.02315116697224287,46.0,7.0,6.0,4.0,76.0,139.0,0.24918233402256532,419.3352349130151,419.3352349130151,,198.794614262017,198.794614262017,21.746006388981055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,478.3352349130151,990.0,966.1125085571085,23.887491442891456,0.20464294642197514,0.05386704698260296,989.7414900065953,0.282293665451742,0.282293665451742,0.02342851665734194,0.0,23.346687784035144,23.346687784035144,23.605552932829543,23.628981449486883,,0.9327946386758251,0.9327946386758251,0.13092851165194622,0.0,42.49088053921283,42.49088053921283,4.549175736594874,0.0,0.8653947156662491,0.8653947156662491,0.09265123699785893,0.0,0.9779470947017114,0.9779470947017114,0.9614285714285714,0.96,41.56875206167876,41.56875206167876,4.412700464497028,0.0,87.55020458785455,0.1568089006498871,5.8019942381319655e-05,595.6661341686022,536.6966022733961,0.2589917644553908,0.2333521951755885,23.45883656251188,23.27460034598854,966.2804976037588,966.0151347102302,92.66670975443758,83.43671364185653,14708.434370759565,7,0.48639002548808086,2006-01-14
2005,17,654.3958523830336,0.4585714285714286,16.087739058558213,0.024224605748612016,34.0,5.0,4.0,3.0,45.0,91.0,0.13929046517334656,563.3958523830336,563.3958523830336,,187.7986174610112,187.7986174610112,187.7986174610112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,606.3958523830336,990.0,966.5175834095322,23.482416590467892,0.2711300122026775,0.09511147941637756,989.633758508381,0.25009978889022827,0.25009978889022827,0.25009978889022827,0.0,22.866075309958607,22.866075309958607,22.866075309958607,23.116175098848835,,0.929333480738244,0.929333480738244,0.929333480738244,0.0,39.12941887879973,39.12941887879973,39.12941887879973,0.0,0.7969331747209719,0.7969331747209719,0.7969331747209719,0.0,0.9711033394975275,0.9711033394975275,0.9711033394975275,0.96,38.00199647555775,38.00199647555775,38.00199647555775,0.0,114.00598942667327,0.17418305908801998,5.621504319050788e-05,708.2803075785097,614.363629921774,0.1481207473358846,0.1284802062492935,23.099450848272493,22.55040795853135,966.733121230314,966.357454519687,124.6147357129156,106.38605186166038,19153.00622368111,7,0.6333666079259627,2006-01-21
2005,18,783.5016650461242,0.4032857142857143,18.576109272701128,0.023642780348781787,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.14065126774142217,672.7873793318386,672.7873793318386,,191.63332552146588,191.63332552146588,191.63332552146588,97.88740276744097,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,720.9302364746957,990.0,967.0340066601844,22.965993339815537,0.33621877478539997,0.1318737301563349,989.5319074950582,0.2637971749726404,0.2637971749726404,0.2637971749726404,0.11871687574738654,22.234103659901162,22.234103659901162,22.234103659901162,22.379183959126415,,0.9286475866102665,0.9286475866102665,0.9286475866102665,0.5268899267443249,38.84729979106779,38.84729979106779,38.84729979106779,19.664200268125004,0.7911873684535191,0.7911873684535191,0.7911873684535191,0.40049287715122206,0.9742857142857143,0.9742857142857143,0.9742857142857143,0.9657142857142856,37.87371179256518,37.87371179256518,37.87371179256518,19.07427426008125,132.6954096377768,0.16956992701371876,5.480445453703067e-05,838.3130724874176,743.1409387004387,0.1723826653311576,0.1157844991465924,22.345899629030978,22.03224401144909,967.2532522899496,966.8725637548016,135.82703443878842,128.74957477424425,22292.828819146504,7,0.7371967202098711,2006-01-28
2005,19,900.4589953787174,0.36100000000000004,12.784979581758162,0.014327358552949473,43.0,7.0,5.0,4.0,78.0,137.0,0.1522540216603669,763.4589953787174,763.4589953787174,,190.86474884467935,190.86474884467935,190.86474884467935,190.86474884467935,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.4589953787174,990.0,967.5018359815149,22.498164018485163,0.40420143010168225,0.17172949768935872,989.4240690722089,0.2580103022578616,0.2580103022578616,0.2580103022578616,0.2580103022578616,21.66422278843626,21.66422278843626,21.66422278843626,21.66422278843626,,0.9286454849497743,0.9286454849497743,0.9286454849497743,0.9286454849497743,37.652079269201586,37.652079269201586,37.652079269201586,37.652079269201586,0.7668447916334334,0.7668447916334334,0.7668447916334334,0.7668447916334334,0.97,0.97,0.97,0.97,36.522516891125534,36.522516891125534,36.522516891125534,36.522516891125534,146.09006756450214,0.16223824816003002,5.316117283010693e-05,927.8079295597248,864.1346896506183,0.1585400998719204,0.1476598718713376,21.885091358943413,21.49757876752297,967.6112317182389,967.3565387586024,150.55601983361694,140.10742287042484,24543.13135083636,7,0.8116114864694564,2006-02-04
