WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2006,10,356.7649333031228,0.7028571428571428,6.847363024220077,0.019158915619024688,38.0,5.0,4.0,3.0,54.0,104.0,0.2920272092169371,252.76493330312283,252.76493330312283,,126.38246665156142,126.38246665156142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,299.7649333031228,990.0,965.1838246665156,24.816175333484416,0.14132810854920858,0.020552986660624516,989.8381189047902,0.11347444469901892,0.11347444469901892,0.0,0.0,24.540819793575537,24.540819793575537,24.654294238274556,24.654294238274556,,0.9051809701097301,0.9051809701097301,0.0,0.0,27.533888033124697,27.533888033124697,0.0,0.0,0.5607716503691385,0.5607716503691385,0.0,0.0,0.97,0.97,0.96,0.96,26.707871392130954,26.707871392130954,0.0,0.0,53.41574278426191,0.14960658887430717,5.86980794015695e-05,378.1099473341564,335.9497472014125,0.30957010941773,0.2750522717882624,24.6746612408308,24.40278019867942,965.2905497366708,965.079748736007,57.96645723123691,48.89821044348711,8973.844787756001,7,0.29675412657923284,2006-12-03
2006,11,407.05738442396233,0.6444285714285715,6.985894121683502,0.01721708658586287,38.0,5.0,4.0,3.0,54.0,104.0,0.2558085622415252,303.05738442396233,303.05738442396233,,151.52869221198117,151.52869221198117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.05738442396233,990.0,965.430088761101,24.569911238898857,0.15907787496492162,0.0306114768847924,989.8103106481503,0.1628583388504823,0.1628583388504823,0.0,0.0,24.217363548198676,24.217363548198676,24.380221887049156,24.380221887049156,,0.9171171167101585,0.9171171167101585,0.0,0.0,33.00416334384822,33.00416334384822,0.0,0.0,0.6721825528278661,0.6721825528278661,0.0,0.0,0.97,0.97,0.96,0.96,32.014038443532776,32.014038443532776,0.0,0.0,64.02807688706555,0.157231216789435,5.868870794151168e-05,427.01120618594086,385.8335000897204,0.2695463197877224,0.2435533271572116,24.352326656769364,24.09316424604384,965.5215504278368,965.3291675004484,68.19113316798385,59.59147818816663,10756.716917027014,7,0.35571153826147534,2006-12-10
2006,12,467.51813325309104,0.5792857142857143,11.42001620241209,0.024195852296152683,38.0,5.0,4.0,3.0,54.0,104.0,0.22298822069956034,363.51813325309104,363.51813325309104,,181.75906662654552,181.75906662654552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.51813325309104,990.0,965.7038315996389,24.296168400361143,0.18041634913190152,0.04270362665061817,989.7768800242175,0.2346947241023047,0.2346947241023047,0.0,0.0,23.838353700476297,23.838353700476297,24.073048424578605,24.073048424578605,,0.9281472556376926,0.9281472556376926,0.0,0.0,39.43294233397917,39.43294233397917,0.0,0.0,0.8031149151523252,0.8031149151523252,0.0,0.0,0.9722083295953766,0.9722083295953766,0.96,0.96,38.34386278630966,38.34386278630966,0.0,0.0,76.68772557261931,0.16391163105272596,5.8596957735465525e-05,506.9513196028255,436.2324379737803,0.238405012894183,0.2051479027246235,24.03587628376251,23.58657486675345,965.8812809382126,965.563045970882,85.23206446305771,70.1058714857414,12883.537896200045,7,0.42604291984788506,2006-12-17
2006,13,537.8511720121708,0.5254285714285715,6.682046736231476,0.01248269647636453,38.0,5.0,4.0,3.0,54.0,104.0,0.19354218733346315,433.8511720121708,433.8511720121708,,184.80232552348212,184.80232552348212,64.24652096520654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.8511720121708,990.0,966.0203302740547,23.979669725945296,0.20523906072099066,0.05677023440243412,989.7379907048766,0.24822981494600665,0.24822981494600665,0.06814704932191536,0.0,23.46943061587586,23.46943061587586,23.64951338149995,23.717660430821866,,0.9277539531131431,0.9277539531131431,0.3924644199270797,0.0,39.530831524614435,39.530831524614435,13.546733622209576,0.0,0.8051085850226972,0.8051085850226972,0.2759008884360402,0.0,0.9757052890071878,0.9757052890071878,0.9642857142857143,0.96,38.60435027160671,38.60435027160671,13.14033161354329,0.0,90.34903215675672,0.16801598019284467,5.787770992111936e-05,553.7256467564458,512.9271834558979,0.2027578248032979,0.1878186437800018,23.547833753568156,23.354895886958328,966.091765410404,965.9081723255516,92.3626502297055,86.54623149459451,15178.637402335129,7,0.5019390675375374,2006-12-24
2006,14,576.6551885162393,0.49799999999999994,6.644853228632883,0.011434704612800885,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.23223465952310443,442.65518851623926,442.65518851623926,,178.1807908182954,178.1807908182954,86.29360687964845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,499.94090280195354,990.0,966.1949312326548,23.805068767345297,0.21270080090735446,0.0585310377032478,989.7287681613894,0.2316555269700899,0.2316555269700899,0.09225581715290006,0.0,23.302181401764603,23.302181401764603,23.44158111158179,23.53383692873469,,0.9252020244400564,0.9252020244400564,0.5234647564090347,0.0,37.736279868763305,37.736279868763305,18.091548516342776,0.0,0.7685596714615744,0.7685596714615744,0.36846330990514825,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,36.80063878622462,36.80063878622462,17.54880206085249,0.0,91.15007963330173,0.15813478448869112,5.72226543841553e-05,600.239619356876,556.9368928227394,0.2476645919753868,0.1867356990356551,23.45990703713649,23.222815187029678,966.3009584774276,966.1062160177024,93.54670348522149,88.56139194192691,15313.213378394688,7,0.5063893312961206,2006-12-31
2006,15,655.9634287900142,0.4574285714285714,14.646423057303341,0.022222759544113502,46.0,7.0,6.0,4.0,76.0,139.0,0.21229218849259915,516.9634287900142,516.9634287900142,,172.32114293000473,172.32114293000473,172.32114293000473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,575.9634287900142,990.0,966.52385371516,23.476146284839988,0.2538355655631633,0.07758228812580817,989.668582146311,0.21073705063613976,0.21073705063613976,0.21073705063613976,0.0,22.933991380514907,22.933991380514907,22.933991380514907,23.144728431151048,,0.9239696470936322,0.9239696470936322,0.9239696470936322,0.0,35.802697598398844,35.802697598398844,35.802697598398844,0.0,0.7291791771567994,0.7291791771567994,0.7291791771567994,0.0,0.97,0.97,0.97,0.96,34.728616670446876,34.728616670446876,34.728616670446876,0.0,104.18585001134063,0.1587756634367756,5.599311797242988e-05,702.7645807579994,619.3681476088757,0.2244222608744436,0.1977902754434139,23.14203270589664,22.663132383715173,966.711058323032,966.3774725904354,112.92370913407116,97.2536880811139,17503.222801905227,7,0.5788102778407813,2007-01-07
2006,16,765.3964253753293,0.41028571428571425,19.36407024705974,0.024808633212891156,46.0,7.0,6.0,4.0,76.0,139.0,0.1820347656298429,626.3964253753293,626.3964253753293,,200.4736528335929,200.4736528335929,200.4736528335929,24.975466874550627,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,685.3964253753293,990.0,966.9615857015012,23.038414298498715,0.3160252598627983,0.11755123325674743,989.5664235068805,0.28555896592792285,0.28555896592792285,0.28555896592792285,0.030897282031046386,22.319278839451293,22.319278839451293,22.319278839451293,22.57394052334817,,0.9323580358280683,0.9323580358280683,0.9323580358280683,0.13185660570070656,40.92663670400598,40.92663670400598,40.92663670400598,4.981154533637269,0.8335363890836247,0.8335363890836247,0.8335363890836247,0.10144917583782623,0.9745361955312092,0.9745361955312092,0.9745361955312092,0.9614285714285714,39.892930175129266,39.892930175129266,39.892930175129266,4.831719897628149,124.51051042301593,0.16266650114154083,5.524633777935685e-05,838.3130724874176,721.4230392580745,0.1926747448251033,0.1658091762634254,22.5536394541029,22.033209741729213,967.2532522899496,966.7856921570324,135.2881571335882,116.49855315076746,20917.765751066676,7,0.6917250579056441,2007-01-14
2006,17,957.3039101980985,0.3452857142857143,34.61233966066647,0.0355604151752924,46.0,7.0,6.0,4.0,76.0,139.0,0.1461726841261541,818.3039101980985,818.3039101980985,,204.57597754952462,204.57597754952462,204.57597754952462,204.57597754952462,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,877.3039101980985,990.0,967.7138344651614,22.28616553483859,0.4584540507845066,0.21223085318807736,989.3293150960274,0.29882983996717666,0.29882983996717666,0.29882983996717666,0.29882983996717666,21.31665079089885,21.31665079089885,21.31665079089885,21.31665079089885,,0.9318497640195744,0.9318497640195744,0.9318497640195744,0.9318497640195744,39.78219658776684,39.78219658776684,39.78219658776684,39.78219658776684,0.8102280364107298,0.8102280364107298,0.8102280364107298,0.8102280364107298,0.973178918282312,0.973178918282312,0.973178918282312,0.973178918282312,38.72683984738887,38.72683984738887,38.72683984738887,38.72683984738887,154.90735938955547,0.16181005079329272,5.2651828271810135e-05,1080.5994501120829,853.8829560570023,0.1627857764509833,0.128632306804878,21.94471356634469,20.580608001366787,968.1533125574952,967.315531824228,174.7801103026571,137.9522732126379,26024.436377445316,7,0.8605964410530859,2007-01-21
2006,18,1450.5276165949897,0.24185714285714285,109.99007824352796,0.07372056482226622,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.10443668237301355,1301.6704737378466,1076.8106460036583,,269.20266150091464,269.20266150091464,269.20266150091464,269.20266150091464,224.8598277341883,33.242863107696415,6.047458908312293,8.500578473580886,6.867100505674148,170.20182673892455,80.5285773934107,13.47603033688372,14.929149902152314,11.295671934245576,253.48754102463883,1185.7444036361053,990.0,969.3300269516511,20.669973048348975,0.8314395402329101,0.4504046339373767,988.7181558258297,0.5132906412523605,0.5132906412523605,0.5132906412523605,0.5132906412523605,18.87483823292634,18.87483823292634,18.87483823292634,18.87483823292634,,0.9362647078230653,0.9362647078230653,0.9362647078230653,0.9362647078230653,46.59040609482297,46.59040609482297,46.59040609482297,46.59040609482297,0.9488881078375349,0.9488881078375349,0.9488881078375349,0.9488881078375349,0.9798853826276918,0.9798853826276918,0.9798853826276918,0.9798853826276918,45.653578183601375,45.653578183601375,45.653578183601375,45.653578183601375,182.6143127344055,0.13009608870830794,4.7180991115677226e-05,1850.5299978167784,1131.2888821433105,0.1228687050620122,0.0875424879310925,20.28110130555989,17.441713671458267,970.6170969160236,968.3126222010218,190.9329979044416,171.5400014570926,30679.204539380127,7,1.0145239596355862,2007-01-28
2006,19,2214.741333587018,0.15357142857142855,89.81455409536375,0.040838598527960006,49.0,8.0,7.0,5.0,93.0,162.0,0.07354302121687205,2052.741333587018,1100.0,,275.0,275.0,275.0,275.0,952.741333587018,51.0,9.999999999999998,18.0,29.405596715648702,844.3357368713694,100.0,18.0,25.0,34.405596715648706,937.3357368713694,1243.0,990.0,971.6150445154592,18.38495548454078,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.443766072022502,16.443766072022502,16.443766072022502,16.443766072022502,,0.9258557193056921,0.9258557193056921,0.9258557193056921,0.9258557193056921,41.062123864324995,41.062123864324995,41.062123864324995,41.062123864324995,0.8362958017174134,0.8362958017174134,0.8362958017174134,0.8362958017174134,0.9736295801717414,0.9736295801717414,0.9736295801717414,0.9736295801717414,39.981726561348765,39.981726561348765,39.981726561348765,39.981726561348765,159.92690624539503,0.0727559211317013,4.038558238520077e-05,2479.231876484325,1971.7538355439103,0.0821603574846411,0.065342819095132,17.050067426493676,15.8020439890713,972.2567665984104,971.008743160988,166.95149193999163,152.40687311915866,26867.720249226368,7,0.888482812474417,2007-02-04
2006,20,3257.615632151264,0.07342857142857141,209.86841707776577,0.06413352828706467,55.0,10.0,10.0,8.0,114.0,197.0,0.06152337391020805,3060.615632151264,1100.0,,275.0,275.0,275.0,275.0,1960.615632151264,45.0,8.000000000000002,15.000000000000002,68.12899136875149,1824.4866407825125,100.0,18.0,25.0,76.12899136875149,1938.4866407825125,1243.0,990.0,974.067387221508,15.932612778491976,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.991423365973699,13.991423365973699,13.991423365973699,13.991423365973699,,0.899353180868838,0.899353180868838,0.899353180868838,0.899353180868838,33.97140698028759,33.97140698028759,33.97140698028759,33.97140698028759,0.6918820158918042,0.6918820158918042,0.6918820158918042,0.6918820158918042,0.97,0.97,0.97,0.97,32.95226477087896,32.95226477087896,32.95226477087896,32.95226477087896,131.80905908351585,0.04161018611281244,3.328511593018077e-05,3948.310796028685,2632.6923900235674,0.0748283395152885,0.0498947550426242,15.431622059838666,12.488342472087645,975.570468115394,972.627188527643,148.19717682470625,114.27937857920249,22143.921926030664,7,0.732272550463977,2007-02-11
2006,21,4451.505760945308,0.026285714285714284,85.56766840892358,0.019669568700881927,55.0,10.0,10.0,8.0,114.0,197.0,0.04427268729853439,4254.505760945308,1100.0,,275.0,275.0,275.0,275.0,3154.5057609453074,45.0,8.0,15.0,72.0,3014.5057609453074,100.0,18.0,25.0,80.0,3128.5057609453074,1243.0,990.0,976.50625554253,13.493744457470111,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.552555044951834,11.552555044951834,11.552555044951834,11.552555044951834,,0.8315192171834186,0.8315192171834186,0.8315192171834186,0.8315192171834186,25.912333809701998,25.912333809701998,25.912333809701998,25.912333809701998,0.5277461061039103,0.5277461061039103,0.5277461061039103,0.5277461061039103,0.97,0.97,0.97,0.97,25.134963795410936,25.134963795410936,25.134963795410936,25.134963795410936,100.53985518164374,0.02260787688701043,2.5388852318596903e-05,4525.309127544389,4244.57584088134,0.0464121757709234,0.0435329376287051,11.931236798668913,11.417494884075488,976.6413157034062,976.1275737888128,107.21814606471553,98.18361413021395,16890.695670516146,7,0.5585547510091319,2007-02-18
2006,22,4520.348933696064,0.023857142857142858,14.750419923540644,0.0032683716899627,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.054732709314150974,4272.777505124634,1100.0,,275.0,275.0,275.0,275.0,3172.777505124635,39.42857142857143,6.285714285714286,12.0,66.42857142857143,3048.6346479817776,100.0,18.0,25.0,80.0,3197.3489336960633,1243.0,990.0,976.6322385486637,13.367761451336216,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.42657203881794,11.42657203881794,11.42657203881794,11.42657203881794,,0.8224513278523353,0.8224513278523353,0.8224513278523353,0.8224513278523353,25.345522520551413,25.345522520551413,25.345522520551413,25.345522520551413,0.5162020879949372,0.5162020879949372,0.5162020879949372,0.5162020879949372,0.97,0.97,0.97,0.97,24.58515684493487,24.58515684493487,24.58515684493487,24.58515684493487,98.3406273797395,0.021755960193212787,2.4833491762560477e-05,4543.004982908213,4493.143066687026,0.069608504330163,0.0434310856740823,11.476358775444504,11.385111468759751,976.673699118722,976.5824518120372,99.1986122423518,97.6274480443959,16521.225399796233,7,0.5463368187763304,2007-02-25
2006,23,4428.888782169454,0.026714285714285715,42.63273457526754,0.00978489389420833,68.0,14.0,17.0,21.0,195.0,315.0,0.0711585388542411,4113.888782169454,1100.0,,275.0,275.0,275.0,275.0,3013.8887821694548,32.0,3.999999999999998,8.0,59.0,2910.8887821694548,100.0,18.0,25.0,80.0,3105.8887821694548,1243.0,990.0,976.4648664713701,13.535133528629915,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.59394411611164,11.59394411611164,11.59394411611164,11.59394411611164,,0.8344982818073772,0.8344982818073772,0.8344982818073772,0.8344982818073772,26.09933082130383,26.09933082130383,26.09933082130383,26.09933082130383,0.5315545992118907,0.5315545992118907,0.5315545992118907,0.5315545992118907,0.97,0.97,0.97,0.97,25.31635089666472,25.31635089666472,25.31635089666472,25.31635089666472,101.26540358665888,0.02289151471255473,2.5572071612792646e-05,4525.309127544389,4244.57584088134,0.074212362273304,0.069608504330163,11.931236798668913,11.417494884075488,976.6413157034062,976.1275737888128,107.21814606471553,98.18361413021395,17012.58780255869,7,0.5625855754814382,2007-03-04
2006,24,4030.0597639281414,0.03671428571428571,50.65494411747542,0.012555403778764072,68.0,14.0,17.0,21.0,195.0,315.0,0.07821377993199517,3715.0597639281414,1100.0,,275.0,275.0,275.0,275.0,2615.0597639281414,32.0,4.0,8.0,59.0,2512.0597639281414,100.0,18.0,25.0,80.0,2707.0597639281414,1243.0,990.0,975.7256342405441,14.274365759456032,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.333176346937753,12.333176346937753,12.333176346937753,12.333176346937753,,0.8710765360951817,0.8710765360951817,0.8710765360951817,0.8710765360951817,28.975988235217322,28.975988235217322,28.975988235217322,28.975988235217322,0.5901423265828375,0.5901423265828375,0.5901423265828375,0.5901423265828375,0.97,0.97,0.97,0.97,28.106708588160803,28.106708588160803,28.106708588160803,28.106708588160803,112.42683435264323,0.027930487385714214,2.839061473551596e-05,4193.756222184489,3889.991232059012,0.0809770462729982,0.0751116620307318,12.61192440526144,12.024236700884096,976.0345738865976,975.4468861822204,115.7701307021144,108.7439088709722,18887.70817124406,7,0.6245935241813512,2007-03-11
2006,25,3703.0188585040746,0.04828571428571428,42.79232512760375,0.011525450425671399,62.857142857142854,12.285714285714286,14.142857142857142,16.428571428571427,165.85714285714286,271.57142857142856,0.07315174211643376,3431.447429932646,1100.0,,275.0,275.0,275.0,275.0,2331.447429932646,37.142857142857146,5.714285714285714,10.857142857142858,63.57142857142857,2214.161715646932,100.0,18.0,25.0,80.0,2380.0188585040746,1243.0,990.0,975.0506828192109,14.949317180789048,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.00812776827077,13.00812776827077,13.00812776827077,13.00812776827077,,0.8854231900770237,0.8854231900770237,0.8854231900770237,0.8854231900770237,31.064533341989346,31.064533341989346,31.064533341989346,31.064533341989346,0.632678886802227,0.632678886802227,0.632678886802227,0.632678886802227,0.97,0.97,0.97,0.97,30.132597341729667,30.132597341729667,30.132597341729667,30.132597341729667,120.53038936691867,0.0325844703920789,3.0436967011848148e-05,3846.3561435461793,3590.4449561657857,0.0840453382906289,0.0650060490933502,13.246677227987554,12.704389235681552,975.3544213518002,974.8121333594942,123.33852060936226,116.89013387580898,20249.105413642334,7,0.6696132742606592,2007-03-18
2006,26,3511.9771236413576,0.05585714285714286,16.747436869440076,0.0047563095256764,59.0,11.0,12.0,13.0,144.0,239.0,0.0680573218445074,3272.9771236413576,1100.0,,275.0,275.0,275.0,275.0,2172.9771236413576,41.0,7.0,13.0,67.0,2044.9771236413576,100.0,18.0,25.0,80.0,2188.9771236413576,1243.0,990.0,974.6458562858114,15.35414371418858,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.412954301670306,13.412954301670306,13.412954301670306,13.412954301670306,,0.8924901835446006,0.8924901835446006,0.8924901835446006,0.8924901835446006,32.28504845773961,32.28504845773961,32.28504845773961,32.28504845773961,0.6575366284672018,0.6575366284672018,0.6575366284672018,0.6575366284672018,0.97,0.97,0.97,0.97,31.31649700400742,31.31649700400742,31.31649700400742,31.31649700400742,125.2659880160297,0.03567219833987676,3.163282525657315e-05,3558.245017393341,3478.2046460397005,0.0687136107049153,0.0671679434192207,13.484519789921473,13.31491043157677,974.743900155905,974.5742907975604,126.09756832878897,124.12808213261016,21044.685986692988,7,0.6959221556446094,2007-03-25
2006,27,3479.34911998644,0.05828571428571429,6.755080900691479,0.0019446512180808714,70.0,14.0,18.0,25.0,168.0,295.0,0.08478644248399754,3184.34911998644,1100.0,,275.0,275.0,275.0,275.0,2084.34911998644,29.999999999999968,4.0,6.99999999999999,55.0,1988.3491199864402,100.0,18.0,25.0,80.0,2156.34911998644,1243.0,990.0,974.5767159923522,15.42328400764781,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.482094595129535,13.482094595129535,13.482094595129535,13.482094595129535,,0.8936119848059766,0.8936119848059766,0.8936119848059766,0.8936119848059766,32.49211063927497,32.49211063927497,32.49211063927497,32.49211063927497,0.6617537808406306,0.6617537808406306,0.6617537808406306,0.6617537808406306,0.97,0.97,0.97,0.97,31.51734732009672,31.51734732009672,31.51734732009672,31.51734732009672,126.06938928038687,0.03623395032704987,3.183570436373406e-05,3483.480329502967,3459.8375463505467,0.0852641189211809,0.0846854215026072,13.523440548786532,13.473340365439746,974.585470222042,974.5353700386952,126.55089008939868,125.9674533089041,21179.657399104995,7,0.7003854960021493,2007-04-01
2006,28,3442.7918198317416,0.061,15.847024910742286,0.004650885901912015,70.0,14.0,18.0,25.0,168.0,295.0,0.08569664348958082,3147.7918198317416,1100.0,,275.0,275.0,275.0,275.0,2047.7918198317416,30.000000000000007,4.0,7.000000000000004,55.0,1951.7918198317416,100.0,18.0,25.0,80.0,2119.7918198317416,1243.0,990.0,974.4992493325007,15.500750667499428,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.559561254981151,13.559561254981151,13.559561254981151,13.559561254981151,,0.8948688813620692,0.8948688813620692,0.8948688813620692,0.8948688813620692,32.72503632932295,32.72503632932295,32.72503632932295,32.72503632932295,0.6664976849149277,0.6664976849149277,0.6664976849149277,0.6664976849149277,0.97,0.97,0.97,0.97,31.743285239443257,31.743285239443257,31.743285239443257,31.743285239443257,126.97314095777303,0.0368883240949347,3.206392448428612e-05,3478.2046460397005,3367.2754716645045,0.0876079199585581,0.0848138709537658,13.719583992764107,13.484519789921473,974.5742907975604,974.3392265947176,128.84325960542378,126.09756832878897,21331.48768090587,7,0.7054063386542946,2007-04-08
2006,29,3266.28843087172,0.07042857142857142,32.65957214549352,0.010115729326392042,70.0,14.0,18.0,25.0,168.0,295.0,0.09037422873050978,2971.28843087172,1100.0,,275.0,275.0,275.0,275.0,1871.28843087172,30.0,4.0,7.000000000000004,55.0,1775.2884308717203,100.0,18.0,25.0,80.0,1943.28843087172,1243.0,990.0,974.1243316291444,15.875668370855626,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.93447895833735,13.93447895833735,13.93447895833735,13.93447895833735,,0.9007039915344472,0.9007039915344472,0.9007039915344472,0.9007039915344472,33.850073498444374,33.850073498444374,33.850073498444374,33.850073498444374,0.6894108655487653,0.6894108655487653,0.6894108655487653,0.6894108655487653,0.97,0.97,0.97,0.97,32.83457129349104,32.83457129349104,32.83457129349104,32.83457129349104,131.33828517396415,0.040251633051124815,3.316623362978893e-05,3367.2754716645045,3138.65846664605,0.0939892005246544,0.0876079199585581,14.210324633508542,13.719583992764107,974.3392265947176,973.8484859539732,134.4768448578808,128.84325960542378,22064.831909225977,7,0.7296571398553564,2007-04-15
2006,30,3065.744041921879,0.0817142857142857,15.40758867446227,0.005012103559545543,70.0,14.0,18.0,25.0,168.0,295.0,0.09623169618598457,2770.744041921879,1100.0,,275.0,275.0,275.0,275.0,1670.744041921879,30.0,4.0,7.0,55.0,1574.744041921879,100.0,18.0,25.0,80.0,1742.744041921879,1243.0,990.0,973.672485618432,16.327514381567898,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.38632496904962,14.38632496904962,14.38632496904962,14.38632496904962,,0.9063186601552127,0.9063186601552127,0.9063186601552127,0.9063186601552127,35.164438243489194,35.164438243489194,35.164438243489194,35.164438243489194,0.7161800049590468,0.7161800049590468,0.7161800049590468,0.7161800049590468,0.97,0.97,0.97,0.97,34.10950509618452,34.10950509618452,34.10950509618452,34.10950509618452,136.43802038473808,0.04450931495030725,3.4454045551701536e-05,3108.7464955955406,3030.805345924814,0.0973338655340085,0.0948935528895504,14.470659752490851,14.282525942940758,973.776284644541,973.5881508349908,137.37962578828007,135.28031832413774,22921.587424635996,7,0.7579890021374337,2007-04-22
2006,31,2926.5805996339814,0.09257142857142857,25.31766109520725,0.008652017660482686,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.09615018799782246,2645.1520282054103,1100.0,,275.0,275.0,275.0,275.0,1545.1520282054103,40.714285714285715,4.714285714285714,10.571428571428571,60.714285714285715,1428.4377424911247,100.0,18.0,25.0,80.0,1603.5805996339818,1243.0,990.0,973.3365738611855,16.663426138814526,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.72223672629625,14.72223672629625,14.72223672629625,14.72223672629625,,0.9100607171309402,0.9100607171309402,0.9100607171309402,0.9100607171309402,36.13427401499451,36.13427401499451,36.13427401499451,36.13427401499451,0.7359322609978515,0.7359322609978515,0.7359322609978515,0.7359322609978515,0.97,0.97,0.97,0.97,35.05024579454467,35.05024579454467,35.05024579454467,35.05024579454467,140.2009831781787,0.04792182139907077,3.540428868135826e-05,2995.115358010183,2853.581718258364,0.0995705058803372,0.0938974839106237,14.898440922720162,14.556807999181268,973.5020025883005,973.1603696647616,142.18377275495118,138.3436729185188,23553.765173934018,7,0.7788943509898816,2007-04-29
2006,32,2743.4436861964155,0.10542857142857143,31.555618319256546,0.0115923630078649,57.857142857142854,13.285714285714286,14.142857142857142,18.714285714285715,184.85714285714286,288.85714285714283,0.10547910786215284,2454.5865433392723,1100.0,,275.0,275.0,275.0,275.0,1354.5865433392723,42.142857142857146,4.714285714285715,10.85714285714286,61.285714285714285,1235.5865433392723,100.0,18.0,25.0,80.0,1420.4436861964152,1243.0,990.0,972.8945192425432,17.105480757456935,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.164291344938656,15.164291344938656,15.164291344938656,15.164291344938656,,0.9149015594942247,0.9149015594942247,0.9149015594942247,0.9149015594942247,37.4175493079099,37.4175493079099,37.4175493079099,37.4175493079099,0.7620682140103849,0.7620682140103849,0.7620682140103849,0.7620682140103849,0.97,0.97,0.97,0.97,36.29502282867261,36.29502282867261,36.29502282867261,36.29502282867261,145.18009131469043,0.052960068813746826,3.666163922088142e-05,2830.110621300665,2632.6923900235674,0.1219284110883636,0.0975226897219853,15.431622059838666,14.955095294686991,973.1037152927948,972.627188527643,148.19717682470625,142.82322244863727,24390.255340867992,7,0.8065560628593913,2007-05-06
2006,33,2502.5619414871403,0.12442857142857143,33.630992472124035,0.013491154498061287,65.0,14.0,17.0,23.0,202.0,321.0,0.12836839217557522,2181.5619414871403,1100.0,,275.0,275.0,275.0,275.0,1081.5619414871403,35.00000000000001,3.999999999999999,8.000000000000002,57.0,977.5619414871402,100.0,18.0,25.0,80.0,1179.5619414871403,1243.0,990.0,972.3130805484171,17.686919451582785,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.745730039064508,15.745730039064508,15.745730039064508,15.745730039064508,,0.921097024916037,0.921097024916037,0.921097024916037,0.921097024916037,39.11547178629429,39.11547178629429,39.11547178629429,39.11547178629429,0.7966491198837942,0.7966491198837942,0.7966491198837942,0.7966491198837942,0.9702864222512583,0.9702864222512583,0.9702864222512583,0.9702864222512583,37.953404026021126,37.953404026021126,37.953404026021126,37.953404026021126,151.8136161040845,0.06073261509556145,3.833677174345568e-05,2593.551895676053,2397.275442718699,0.1339020098733254,0.1237684892811161,15.99986986367798,15.526099115160257,972.5327114723216,972.0589407238036,154.85681108931334,149.2679560094663,25504.687505486196,7,0.843408978356025,2007-05-13
2006,34,2266.1894670164356,0.14757142857142855,31.098000052966263,0.013701502824442472,65.0,14.0,17.0,23.0,202.0,321.0,0.14175165551759392,1945.1894670164359,1100.0,,275.0,275.0,275.0,275.0,845.1894670164357,35.0,4.0,7.999999999999999,56.47259765201533,741.7168693644204,100.0,18.0,25.0,79.47259765201534,943.7168693644204,1243.0,990.0,971.7425262996949,18.257473700305127,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.31628428778685,16.31628428778685,16.31628428778685,16.31628428778685,,0.9253800957531785,0.9253800957531785,0.9253800957531785,0.9253800957531785,40.720767971583754,40.720767971583754,40.720767971583754,40.720767971583754,0.829343543209445,0.829343543209445,0.829343543209445,0.829343543209445,0.9729343543209445,0.9729343543209445,0.9729343543209445,0.9729343543209445,39.618964096143394,39.618964096143394,39.618964096143394,39.618964096143394,158.47585638457358,0.07000233596040253,4.001915565267009e-05,2353.225621696834,2179.589442347936,0.1472754426880535,0.1364085096815057,16.525318830090093,16.106197017868674,971.952613569613,971.5334917573916,160.8751924595991,156.0695714903793,26623.94387260836,7,0.880421424358742,2007-05-20
2006,35,2057.512157831412,0.17057142857142857,34.848147519227105,0.01713768635357173,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14692824158429088,1754.7978721171262,1100.0,,275.0,275.0,275.0,275.0,654.7978721171264,35.857142857142854,4.571428571428572,8.857142857142858,45.30960110992124,560.2025567214907,100.0,18.0,25.0,66.30960110992125,748.2025567214907,1243.0,990.0,971.2285185234223,18.7714814765777,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.830292064059424,16.830292064059424,16.830292064059424,16.830292064059424,,0.9279443462150553,0.9279443462150553,0.9279443462150553,0.9279443462150553,42.12031592679649,42.12031592679649,42.12031592679649,42.12031592679649,0.8578475748838389,0.8578475748838389,0.8578475748838389,0.8578475748838389,0.9757847574883839,0.9757847574883839,0.9757847574883839,0.9757847574883839,41.1010863480468,41.1010863480468,41.1010863480468,41.1010863480468,164.4043453921872,0.08009075991648118,4.15162488364109e-05,2173.774352151517,1935.6524097133456,0.1600582201089957,0.1300566694459405,17.166702802254,16.539355254702166,971.5194553327796,970.8921077852276,168.31412173192723,161.03684385911234,27619.930025887446,7,0.9133574744010399,2007-05-27
2006,36,1765.7542319752672,0.20042857142857143,46.19605106839621,0.026572903994658368,62.0,12.0,14.0,16.0,153.0,257.0,0.14604372840921281,1508.7542319752672,1100.0,,275.0,275.0,275.0,275.0,408.7542319752674,38.0,6.0,11.0,25.44773428639797,328.3064976888694,100.0,18.0,25.0,41.44773428639797,481.3064976888694,1243.0,990.0,970.3432059802279,19.656794019772178,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.7156046072539,17.7156046072539,17.7156046072539,17.7156046072539,,0.9323897245198187,0.9323897245198187,0.9323897245198187,0.9323897245198187,44.549106337588206,44.549106337588206,44.549106337588206,44.549106337588206,0.9073137746962974,0.9073137746962974,0.9073137746962974,0.9073137746962974,0.9794901037422316,0.9794901037422316,0.9794901037422316,0.9794901037422316,43.63604832090177,43.63604832090177,43.63604832090177,43.63604832090177,174.5441932836071,0.09930962617113359,4.407681648575937e-05,1919.306231287711,1612.2800522345722,0.1594015876111632,0.1339025507292665,18.21144426487773,17.21951353255212,970.8392970549296,969.847366322604,179.93727675319,168.9321768592494,29323.424471645994,7,0.9696899626867062,2007-06-03
2006,37,1461.5847233286102,0.23614285714285715,31.685567455601294,0.021401188793400843,62.0,12.0,14.0,16.0,153.0,257.0,0.17613559178411825,1204.5847233286102,1100.0,,275.0,275.0,275.0,275.0,104.58472332861018,23.146458678242464,4.092862969982412,5.603656852141518,6.511111179991296,65.23063364825249,85.14645867824247,16.092862969982413,19.603656852141516,22.511111179991296,218.2306336482525,1220.8429785003664,990.0,969.3605044907539,20.639495509246007,0.8808853603552231,0.48,988.6391146396447,0.5349,0.5349,0.5349,0.5349,18.743710148890766,18.743710148890766,18.743710148890766,18.743710148890766,,0.9362626437797857,0.9362626437797857,0.9362626437797857,0.9362626437797857,47.32914486357519,47.32914486357519,47.32914486357519,47.32914486357519,0.963933703942468,0.963933703942468,0.963933703942468,0.963933703942468,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.38256196630368,46.38256196630368,46.38256196630368,46.38256196630368,185.53024786521473,0.127220299516925,4.685107269323604e-05,1570.9517292286578,1390.4810800453631,0.1848281171805772,0.1635950966655021,19.01007748472852,18.3449665392045,969.7138440482772,969.1307850278388,188.33366305616948,181.338108538082,31169.08164135607,7,1.030723599251193,2007-06-10
2006,38,1215.0925875823812,0.2735714285714286,37.027456843150375,0.030136804101197328,62.0,12.0,14.0,16.0,153.0,257.0,0.21219290906337038,958.0925875823812,957.7886161681115,,239.44715404202788,239.44715404202788,239.44715404202788,239.44715404202788,0.30397141426971885,0.07333162523238354,0.014193217786912944,0.016558754084731755,0.018924290382550585,0.18096352678314,62.07333162523238,12.014193217786913,14.01655875408473,16.01892429038255,153.18096352678316,1045.8926997652156,990.0,968.5761199101086,21.423880089891504,0.6304150451775372,0.32337375007734626,989.0462112047452,0.4077549398986296,0.4077549398986296,0.4077549398986296,0.4077549398986296,20.06233635473802,20.06233635473802,20.06233635473802,20.06233635473802,,0.9372589092585452,0.9372589092585452,0.9372589092585452,0.9372589092585452,44.08596787445928,44.08596787445928,44.08596787445928,44.08596787445928,0.897881219439089,0.897881219439089,0.897881219439089,0.897881219439089,0.9780775748698703,0.9780775748698703,0.9780775748698703,0.9780775748698703,43.123739928004206,43.123739928004206,43.123739928004206,43.123739928004206,172.49495971201682,0.1420058021276125,5.00988564505819e-05,1359.127799899888,1131.2888821433105,0.2271745122369579,0.1890918573065243,20.564142601209337,19.12710549072596,969.0294898150612,968.3126222010218,189.56689769452663,160.59290787366916,28979.153231618824,7,0.9583053317334267,2007-06-17
2006,39,1017.9392030033301,0.3252857142857143,25.577265355653612,0.025081275476672216,62.0,12.0,14.0,16.0,153.0,257.0,0.25331710479138037,760.9392030033301,760.9392030033301,,190.23480075083253,190.23480075083253,190.23480075083253,190.23480075083253,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,848.9392030033301,990.0,967.9412134382611,22.05878656173882,0.43208515650650586,0.17410275233469305,989.3938120911588,0.2576110483036556,0.2576110483036556,0.2576110483036556,0.2576110483036556,21.19498760459394,21.19498760459394,21.19498760459394,21.19498760459394,,0.9276571378577971,0.9276571378577971,0.9276571378577971,0.9276571378577971,36.648935378390355,36.648935378390355,36.648935378390355,36.648935378390355,0.7464141624926751,0.7464141624926751,0.7464141624926751,0.7464141624926751,0.9702891857971173,0.9702891857971173,0.9702891857971173,0.9702891857971173,35.56099602941414,35.56099602941414,35.56099602941414,35.56099602941414,142.24398411765657,0.1396610230551856,5.1966316685416447e-05,1099.019084262322,952.2480246537352,0.2698876693322127,0.2338448928505206,21.566655363064957,20.74539323379097,968.211202836253,967.7089920986148,155.38174019777668,131.54487709808424,23896.9893317663,7,0.7902443562092031,2007-06-24
2006,40,871.8340095167724,0.37157142857142855,22.500648686772315,0.02622576739409077,58.0,11.0,11.0,11.0,136.0,227.0,0.26133307422329993,644.8340095167724,644.8340095167724,,189.95693942831062,189.95693942831062,189.95693942831062,74.9631912318406,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,724.8340095167724,990.0,967.387336038067,22.61266396193295,0.3392497901862517,0.12344654950999343,989.5373036603038,0.25688999088921055,0.25688999088921055,0.25688999088921055,0.09282440806692294,21.8930776313475,21.8930776313475,21.8930776313475,22.057143214169788,,0.9283050352891477,0.9283050352891477,0.9283050352891477,0.395451944496732,37.89359099099717,37.89359099099717,37.89359099099717,14.694976054214777,0.771763563971429,0.771763563971429,0.771763563971429,0.29928668134856984,0.9717889708430875,0.9717889708430875,0.9717889708430875,0.9642857142857143,36.832040766718954,36.832040766718954,36.832040766718954,14.254126772588332,124.7502490727452,0.14303377955103833,5.380547413113552e-05,945.6617553068172,794.743483846329,0.2856267520450568,0.2400435448786342,22.275901984746863,21.5535778952204,967.6826470212272,967.0789739353852,136.22153863114744,111.74869025007472,20958.041844221192,7,0.6930569392930288,2007-07-01
2006,41,727.2533739296938,0.4257142857142857,15.324380994514902,0.020982545523045144,58.0,11.0,11.0,11.0,136.0,227.0,0.3128051885610508,500.2533739296938,500.2533739296938,,166.75112464323124,166.75112464323124,166.75112464323124,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,580.2533739296938,990.0,966.8090134957187,23.190986504281277,0.25627349914008846,0.0729939733040896,989.6707325275559,0.19765910625968122,0.19765910625968122,0.19765910625968122,0.0,22.66405992557742,22.66405992557742,22.66405992557742,22.8617190318371,,0.9212320352942521,0.9212320352942521,0.9212320352942521,0.0,34.132859925884944,34.132859925884944,34.132859925884944,0.0,0.6951702632563125,0.6951702632563125,0.6951702632563125,0.0,0.97,0.97,0.97,0.96,33.10887412810839,33.10887412810839,33.10887412810839,0.0,99.32662238432519,0.1364717086796007,5.516946547466213e-05,785.9428565199106,687.4728168847247,0.3301948737822797,0.2888250692997415,22.88760714061007,22.32742927772316,967.0437714260796,966.6498912675388,110.16277875761432,91.88415066219572,16686.87256056663,7,0.5518145688018066,2007-07-08
2006,42,626.9169724273113,0.4717142857142857,14.420396398832574,0.022959203987380754,58.0,11.0,11.0,11.0,136.0,227.0,0.36278211640570185,399.91697242731124,399.91697242731124,,199.95848621365562,199.95848621365562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.91697242731124,990.0,966.4067057498587,23.593294250141316,0.20547035384627188,0.04998339448546222,989.7445462516682,0.28420638478437155,0.28420638478437155,0.0,0.0,23.0536341170252,23.0536341170252,23.337840501809573,23.337840501809573,,0.9331009617182916,0.9331009617182916,0.0,0.0,42.17351559937297,42.17351559937297,0.0,0.0,0.8589310712703251,0.8589310712703251,0.0,0.0,0.9753546831859252,0.9753546831859252,0.96,0.96,41.14492352492634,41.14492352492634,0.0,0.0,82.28984704985267,0.13111387132301447,5.715428608833061e-05,666.9152122372253,586.5300420928967,0.3870219489354766,0.340373102659495,23.2994406976384,22.810102765717907,966.5676608489488,966.239385189418,90.48305707563804,73.88271780082322,13824.694304375249,7,0.45716581694362596,2007-07-15
2006,43,562.0279869980845,0.5075714285714286,5.862753686646637,0.0104223445927786,58.0,11.0,11.0,11.0,136.0,227.0,0.40406890806413537,335.02798699808454,335.02798699808454,,167.51399349904227,167.51399349904227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.02798699808454,990.0,966.1291259414912,23.87087405850868,0.18200801644496067,0.037005597399616875,989.7809863861555,0.19881350343286502,0.19881350343286502,0.0,0.0,23.453046941231232,23.453046941231232,23.6518604446641,23.6518604446641,,0.9227843974656221,0.9227843974656221,0.0,0.0,35.552819098357304,35.552819098357304,0.0,0.0,0.7240900020032038,0.7240900020032038,0.0,0.0,0.97,0.97,0.96,0.96,34.48623452540659,34.48623452540659,0.0,0.0,68.97246905081317,0.12268684054217409,5.718792311241513e-05,580.3230981243996,545.4907662863702,0.4161390330131274,0.391161407729009,23.55599712971793,23.33856263735917,966.2114539415596,966.0547084482886,72.64363788866099,65.6359493367062,11587.374800536614,7,0.3831803836156288,2007-07-22
2006,44,507.9409864286713,0.5455714285714286,7.674938111565724,0.014976874017436628,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.3978487851023016,305.51241500009985,305.51241500009985,,152.75620750004992,152.75620750004992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,380.36955785724274,990.0,965.885734438929,24.11426556107103,0.16977598146008047,0.031102483000019925,989.7991215355398,0.16539576158382532,0.16539576158382532,0.0,0.0,23.747991335027113,23.747991335027113,23.913387096610936,23.913387096610936,,0.9171699482413348,0.9171699482413348,0.0,0.0,32.633154480375524,32.633154480375524,0.0,0.0,0.6646263641624343,0.6646263641624343,0.0,0.0,0.97,0.97,0.96,0.96,31.654159845964255,31.654159845964255,0.0,0.0,63.30831969192851,0.12479019332347982,5.755520206105591e-05,536.6966022733961,491.76619950541016,0.442557944522583,0.3629539817435648,23.81870126030817,23.610185854036747,966.0151347102302,965.8129478977744,67.11122545808122,58.99399318327488,10635.79770824399,7,0.35171288717738064,2007-07-29
2006,45,466.80372264094797,0.5780000000000001,6.781835125163193,0.014692464134546798,54.0,9.0,8.0,6.0,107.0,184.0,0.39439885110617323,282.803722640948,282.803722640948,,141.401861320474,141.401861320474,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.80372264094797,990.0,965.7006167518842,24.29938324811576,0.16040007395868278,0.026560744528189545,989.8130391815132,0.14174175166377198,0.14174175166377198,0.0,0.0,23.97068067796511,23.97068067796511,24.112422429628882,24.112422429628882,,0.912484123612374,0.912484123612374,0.0,0.0,30.331630413200056,30.331630413200056,0.0,0.0,0.6177521469083515,0.6177521469083515,0.0,0.0,0.97,0.97,0.96,0.96,29.421681500804052,29.421681500804052,0.0,0.0,58.843363001608104,0.1260083399511557,5.779765706796483e-05,481.566763323433,444.2933536292678,0.4141407889561528,0.3820861695897827,24.10629001922179,23.881156369457663,965.7670504349554,965.5993200913316,61.90190446445645,54.15729034061199,9885.684984270161,7,0.32690757223115613,2007-08-05
2006,46,427.9768767436187,0.6195714285714286,3.380860324882138,0.007892655879868529,54.0,9.0,8.0,6.0,107.0,184.0,0.42999251610332817,243.9768767436187,243.9768767436187,,121.98843837180935,121.98843837180935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.9768767436187,990.0,965.5258959453462,24.474104054653758,0.14669687536769357,0.01879537534872369,989.8345077492835,0.10540799514277766,0.10540799514277766,0.0,0.0,24.203203808794534,24.203203808794534,24.30861180393731,24.30861180393731,,0.9024655783261627,0.9024655783261627,0.0,0.0,26.131739929023166,26.131739929023166,0.0,0.0,0.5322146625055634,0.5322146625055634,0.0,0.0,0.97,0.97,0.96,0.96,25.347787731152472,25.347787731152472,0.0,0.0,50.69557546230494,0.11843962636254626,5.7717861244165235e-05,436.2324379737803,420.6273313550929,0.43744185478206,0.4217934843512469,24.24664786483936,24.154287828277173,965.563045970882,965.492822991098,52.47721267011305,49.09741848404065,8516.85667766723,7,0.28164208590169415,2007-08-12
2006,47,407.815949268966,0.6447142857142857,4.293503283793021,0.010707424641340186,54.0,9.0,8.0,6.0,107.0,184.0,0.45153416411687725,223.81594926896597,223.81594926896597,,157.24017371084645,66.57577555811952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,294.815949268966,990.0,965.4339800109893,24.566019989010588,0.1395814585322843,0.01476318985379313,989.845655351614,0.1907129695958847,0.05491578742647839,0.0,0.0,24.22096237102865,24.356759553198053,24.411675340624534,24.411675340624534,,0.9150227478461064,0.5132018813337921,0.0,0.0,34.36968113836299,14.230295675495087,0.0,0.0,0.6999935058729733,0.2898227225151749,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,33.53998455884078,13.80338680523023,0.0,0.0,47.34337136407101,0.11608867024213018,5.8825632053208545e-05,417.7460065280269,390.5728083685417,0.4711029443359992,0.4404590280329952,24.28079529754237,24.092770152083432,965.479857029376,965.3528640418428,48.47068021844341,44.98711181125736,7953.68638916393,7,0.2630187298003945,2007-08-19
2006,48,375.6158988844722,0.6824285714285715,3.477132286041727,0.009270883423847357,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4721165988547745,198.18732745590074,198.18732745590074,,181.88497871545437,16.3023487404464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,267.4730417416151,990.0,965.2780794944223,24.721920505577696,0.12993129810222692,0.0102744453533856,989.8597942565444,0.2397908917591837,0.013169472270428528,0.0,0.0,24.34192387036288,24.568545289851638,24.581714762122065,24.581714762122065,,0.9272816959432368,0.1280583065356678,0.0,0.0,40.32566110990873,3.514695522260618,0.0,0.0,0.8212965602832735,0.0715823935287295,0.0,0.0,0.9760087949406623,0.9614285714285714,0.96,0.96,39.37744110114073,3.4092546565927995,0.0,0.0,42.78669575773353,0.11394262636517657,6.001336298516585e-05,385.8335000897204,366.2328823662496,0.5024125600387559,0.3768094200290669,24.524097546858734,24.240398819105653,965.3291675004484,965.2311644118312,47.72956519229919,39.40205423833697,7188.164887299234,7,0.23770386532074186,2007-08-26
2006,49,347.9349023909785,0.7121428571428571,3.744482085415606,0.010750796733119886,46.0,7.0,6.0,4.0,75.0,138.0,0.39667442777659023,209.93490239097846,209.93490239097846,,209.93490239097846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.93490239097844,990.0,965.1396745119549,24.860325488045095,0.1304472340822844,0.011986980478195644,989.8575657854396,0.3119213067588008,0.0,0.0,0.0,24.40596996672584,24.717891273484643,24.717891273484643,24.717891273484643,,0.9373210212676889,0.0,0.0,0.0,47.0982720203312,0.0,0.0,0.0,0.9592316093753807,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.15630657992457,0.0,0.0,0.0,46.15630657992457,0.13264761663458394,6.107255504504042e-05,354.2401023578276,340.0215077683404,0.4058566792016597,0.3895662830985816,24.47305229579472,24.352059417696264,965.1712005117892,965.1001075388416,47.51841846570614,44.440076826867816,7754.259505427328,7,0.25642392544402537,2007-09-02
2006,50,321.80855423615645,0.7522857142857143,4.945816540036309,0.015547685465923056,46.0,7.0,6.0,4.0,75.0,138.0,0.429148072206175,183.80855423615645,183.80855423615645,,183.80855423615645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.80855423615645,990.0,965.0090427711808,24.99095722881925,0.12122641937419092,0.008380855423615614,989.8703927252021,0.23959145561716225,0.0,0.0,0.0,24.621758498404308,24.86134995402147,24.86134995402147,24.86134995402147,,0.9296949076677749,0.0,0.0,0.0,41.26365253108622,0.0,0.0,0.0,0.8404002552156052,0.0,0.0,0.0,0.9745878240766155,0.96,0.96,0.96,40.22098753146007,0.0,0.0,0.0,40.22098753146007,0.12490230418783091,6.077335905570437e-05,332.29921540990034,305.4007919880862,0.4518652329015028,0.4152883714449134,24.75250654399051,24.537051220473717,965.0614960770496,964.9270039599404,42.70022868609263,36.42093863989656,6757.125905285291,7,0.2234499307303337,2007-09-09
2006,51,300.1226373001627,0.7868571428571428,1.3764754548054403,0.004604698739216872,46.0,7.0,6.0,4.0,75.0,138.0,0.45983521904022634,162.1226373001627,162.1226373001627,,162.1226373001627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.1226373001627,990.0,964.9014816916388,25.098518308361317,0.11357264754489385,0.006212263730016229,989.8802150887252,0.18600760334689478,0.0,0.0,0.0,24.792725793739532,24.978733397086426,24.978733397086426,24.978733397086426,,0.9219776799517992,0.0,0.0,0.0,36.343648106546745,0.0,0.0,0.0,0.7401964991150048,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.25333866335034,0.0,0.0,0.0,35.25333866335034,0.11745782049942685,6.040214735765077e-05,301.7344992665246,295.76546380444813,0.4665859165059303,0.4573557227809852,24.82298745232544,24.78112316350982,964.9086724963328,964.8830618552178,35.6115615663603,34.283675543531665,5922.560895442857,7,0.19585188146305746,2007-09-16
