WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2006,52,288.788855204809,0.8025714285714286,1.9502697679079932,0.006797117050743028,46.0,7.0,6.0,4.0,75.0,138.0,0.47796890940663334,150.78885520480904,150.78885520480904,,150.78885520480904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.78885520480904,990.0,964.8551554208192,25.144844579180795,0.10957247569788627,0.005078885520480872,989.8853486387817,0.16105315067057108,0.0,0.0,0.0,24.86914006729187,25.03019321796244,25.03019321796244,25.03019321796244,,0.9175088872449594,0.0,0.0,0.0,33.743282375199236,0.0,0.0,0.0,0.6872358935885793,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.73098390394326,0.0,0.0,0.0,32.73098390394326,0.11331341903471472,6.0294544877285444e-05,295.76546380444813,282.1135754290922,0.4891646911712889,0.4665859165059303,24.91290843170109,24.82298745232544,964.8830618552178,964.8284543017164,34.283675543531665,31.24531613278647,5498.8052958624685,7,0.18183879946635148,2007-09-23
2006,53,276.3852007435198,0.8210000000000001,5.728374685572362,0.0207260543262162,46.0,7.0,6.0,4.0,75.0,138.0,0.4993031451349718,138.38520074351982,138.38520074351982,,138.38520074351982,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,197.38520074351985,990.0,964.805540802974,25.19445919702593,0.1051947268320761,0.0038385200743519,989.8909667530936,0.1355672894424284,0.0,0.0,0.0,24.949858660677,25.08542595011943,25.08542595011943,25.08542595011943,,0.9122501411106272,0.0,0.0,0.0,30.88946429096138,0.0,0.0,0.0,0.6291133256814945,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.96278036223254,0.0,0.0,0.0,29.96278036223254,0.1084094961728339,6.014367504867992e-05,276.3852007435198,276.3852007435198,0.4993031451349718,0.4993031451349718,24.949858660677,24.949858660677,964.805540802974,964.805540802974,29.96278036223254,29.96278036223254,719.106728693581,1,0.1664598909012919,2007-09-30
2007,1,271.44327007870805,0.8312857142857144,2.09844798361574,0.007863008603283272,41.0,6.0,4.0,3.0,56.0,110.0,0.4053724202890015,161.4432700787081,161.4432700787081,,161.4432700787081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.44327007870808,990.0,964.7857730803147,25.21422691968519,0.11050933115880093,0.0061443270078707715,989.8833463418333,0.18458919816872554,0.0,0.0,0.0,24.91298406334983,25.097573261518555,25.097573261518555,25.097573261518555,,0.9218099828994772,0.0,0.0,0.0,36.36089041854422,0.0,0.0,0.0,0.7405476663654627,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.27006370598789,0.0,0.0,0.0,35.27006370598789,0.1299049061475886,6.0683962005066395e-05,276.3852007435198,261.69606485820964,0.4203349410683704,0.3979952606148326,24.978113504482867,24.87967035133113,964.805540802974,964.7467842594328,36.37560816264401,33.08877682496206,5925.370702605966,7,0.1959447983665994,2007-10-01
2007,2,261.8741833136946,0.8545714285714286,0.5879634521985915,0.0022608693535486287,41.0,6.0,4.0,3.0,56.0,110.0,0.42005643562514666,151.87418331369457,151.87418331369457,,151.87418331369457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.87418331369457,990.0,964.7474967332548,25.25250326674518,0.10713199505361216,0.005187418331369415,989.887680586615,0.16325546058450505,0.0,0.0,0.0,24.97692839277574,25.140183853360245,25.140183853360245,25.140183853360245,,0.9180564879917823,0.0,0.0,0.0,34.15321471031256,0.0,0.0,0.0,0.6955848209839626,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.128618269003184,0.0,0.0,0.0,33.128618269003184,0.12650415142600527,6.059214222035718e-05,262.5898270838404,259.36784514408106,0.4241080845580302,0.4189042706703139,24.993459314874837,24.972203106397405,964.7503593083354,964.7374713805764,33.288559028958595,32.5685381172638,5565.607869192536,7,0.18404787927223995,2007-10-08
2007,3,254.3679291040002,0.8695714285714286,3.298564677851922,0.012970075613057115,41.0,6.0,4.0,3.0,56.0,110.0,0.43248359881214027,144.3679291040002,144.3679291040002,,144.3679291040002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,195.3679291040002,990.0,964.7174717164161,25.28252828358398,0.10448276647227027,0.004436792910399972,989.8910804406172,0.14757825939800934,0.0,0.0,0.0,25.026030464803267,25.173608724201276,25.173608724201276,25.173608724201276,,0.915015088711468,0.0,0.0,0.0,32.42149160708335,0.0,0.0,0.0,0.6603155113458931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.448846858870848,0.0,0.0,0.0,31.448846858870848,0.12362614895736831,6.0510096939206765e-05,257.3872862797195,251.75288036056145,0.4369364109854774,0.4273715364497679,25.043012540940936,25.006398175586057,964.7295491451188,964.7070115214424,32.12604183930125,30.8617505551082,5283.406272290303,7,0.17471581588261584,2007-10-15
2007,4,253.5399017113085,0.869,1.8927672432396645,0.007420064749908971,41.0,6.0,4.0,3.0,56.0,110.0,0.4339134715083429,143.5399017113085,143.5399017113085,,143.5399017113085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.5399017113085,990.0,964.7141596068453,25.285840393154736,0.10419052937135491,0.004353990171130815,989.8914554804576,0.1459021578297833,0.0,0.0,0.0,25.03139371578242,25.177295873612202,25.177295873612202,25.177295873612202,,0.9146434432395043,0.0,0.0,0.0,32.229453994148564,0.0,0.0,0.0,0.6564043583329645,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.262570374324103,0.0,0.0,0.0,31.262570374324103,0.12329114635111903,6.049846367235793e-05,259.36784514408106,251.75288036056145,0.4369364109854774,0.4241080845580302,25.043012540940936,24.993459314874837,964.7374713805764,964.7070115214424,32.5685381172638,30.8617505551082,5252.11182288645,7,0.1736809465240228,2007-10-22
2007,5,247.02463315013853,0.8781428571428572,3.882135585284329,0.01570021385897237,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4363092903808034,139.31034743585283,139.31034743585283,,139.31034743585283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,189.73891886442425,990.0,964.6769069046464,25.323093095353574,0.10249611069762209,0.003931034743585214,989.8935728545588,0.13770648701954843,0.0,0.0,0.0,25.078959462892858,25.216665949912404,25.216665949912404,25.216665949912404,,0.9127310852879933,0.0,0.0,0.0,31.274468714924236,0.0,0.0,0.0,0.6369545563121025,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.336234653476506,0.0,0.0,0.0,30.336234653476506,0.1227458878329782,6.0486309135588286e-05,261.69606485820964,236.8493354753479,0.4475418931924039,0.4203349410683704,25.15526361736696,24.978113504482867,964.7467842594328,964.621096012852,33.08877682496206,28.46273241549649,5096.487421784053,7,0.16853463696375837,2007-10-29
2007,6,253.6276217473437,0.8677142857142857,3.595223740075661,0.014235362964888143,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.4112112980280699,149.48476460448657,149.48476460448657,,149.48476460448657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,198.6276217473437,990.0,964.7107399108112,25.289260089188723,0.10563325238178364,0.004948476460448585,989.8894182711578,0.15891635664780376,0.0,0.0,0.0,25.019762003698666,25.17867836034647,25.17867836034647,25.17867836034647,,0.9169888049258056,0.0,0.0,0.0,33.63924512496967,0.0,0.0,0.0,0.6851170086551868,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.630067771220574,0.0,0.0,0.0,32.630067771220574,0.12851550599518682,6.06248247290028e-05,261.8559832570436,243.54989841925496,0.4352290872958117,0.3553740865396222,25.099275285944355,24.93435094657292,964.7474239330282,964.6612993905156,36.99827013504645,29.95237576784665,5481.851385565057,7,0.18127815428455876,2007-11-05
2007,7,273.55528874395424,0.8300000000000001,3.1246037183074287,0.011360637835625187,36.0,5.0,3.0,2.0,47.0,93.0,0.3401787721417421,180.5552887439542,180.5552887439542,,180.5552887439542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,224.55528874395418,990.0,964.7942211549758,25.205778845024206,0.11478417566062091,0.008055528874395371,989.8771602954649,0.23100251402393465,0.0,0.0,0.0,24.851936626465235,25.08293914048917,25.08293914048917,25.08293914048917,,0.9288367096387882,0.0,0.0,0.0,40.87480630670278,0.0,0.0,0.0,0.8324807801772459,0.0,0.0,0.0,0.9734198883399191,0.96,0.96,0.96,39.79299989269628,0.0,0.0,0.0,39.79299989269628,0.14540637940628517,6.121173128812567e-05,283.56829088636164,264.06621347727946,0.3521843963881499,0.327963326609283,24.9180918848558,24.78140606784652,964.8342731635454,964.7562648539092,42.21909574905517,37.52880328493889,6685.223981972975,7,0.22107222162609044,2007-11-12
2007,8,295.46971879861843,0.7957142857142857,5.990551598171602,0.01912678591885583,36.0,5.0,3.0,2.0,47.0,93.0,0.31579653106193095,202.46971879861846,202.46971879861846,,169.6707586330436,32.79896016557485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.46971879861846,990.0,964.8883339383827,25.111666061617257,0.12251856811159569,0.011092478198691044,989.8663889536896,0.21228023473250227,0.026649764836348313,0.0,0.0,24.765774780574446,24.9514052504706,24.97805501530695,24.97805501530695,,0.9223859093702009,0.25634721290875956,0.0,0.0,38.14951607014859,7.141609262295235,0.0,0.0,0.776975887375735,0.14545029047444472,0.0,0.0,0.9757805212948852,0.9628571428571429,0.96,0.96,37.25653025353681,6.927360984426377,0.0,0.0,44.18389123796318,0.14949896075872765,6.0727489656129604e-05,322.59272115902394,282.1135754290922,0.3296544657893469,0.2882892077225608,24.79178747250325,24.724118130939612,965.0129636057952,964.8284543017164,48.491526890984645,41.866932495026354,7422.893727977815,7,0.2454660624331288,2007-11-19
2007,9,333.1169421280999,0.7352857142857143,3.6662600233017555,0.010813477761610929,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.30021184924313055,232.9740849852428,232.9740849852428,,132.05488157843658,100.91920340680622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,279.83122784238566,990.0,965.0655847106406,24.93441528935953,0.1342928854124882,0.0165948169970485,989.8491122975904,0.1321566533172463,0.08414447883433909,0.0,0.0,24.65137093363274,24.69938310811565,24.78352758694999,24.78352758694999,,0.9053032486440781,0.77110261321654,0.0,0.0,28.991509294696403,21.981247695304706,0.0,0.0,0.5904584377738573,0.44768325245019763,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,28.191866631849425,21.321810264445563,0.0,0.0,49.513676896294996,0.14872204576399906,5.90577520797973e-05,348.25654132213623,322.59272115902394,0.3512430087624244,0.2768271170754701,24.745752550202983,24.439064826815414,965.1412827066108,965.0129636057952,51.44932791177915,48.09039457182704,8318.297718577558,7,0.27507598275719436,2007-11-26
2007,10,384.25248398966977,0.6711428571428572,12.839708125287311,0.03358431288413134,42.0,7.0,5.0,3.0,61.0,118.0,0.30744070665724543,266.2524839896698,266.2524839896698,,133.1262419948349,133.1262419948349,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,320.25248398966977,990.0,965.3212624199483,24.67873758005169,0.14855880085017711,0.023250496797933916,989.8281907023519,0.1257516677360297,0.1257516677360297,0.0,0.0,24.381176614667535,24.381176614667535,24.50692828240356,24.50692828240356,,0.9090079049051666,0.9090079049051666,0.0,0.0,28.9346496406837,28.9346496406837,0.0,0.0,0.5893004000139246,0.5893004000139246,0.0,0.0,0.97,0.97,0.96,0.96,28.066610151463188,28.066610151463188,0.0,0.0,56.13322030292637,0.1460105584397434,5.8563259210621054e-05,398.9332627522059,366.2328823662496,0.3221993591552891,0.2957888223858002,24.497927279690664,24.285764335135283,965.394666313761,965.2311644118312,59.21998147402413,52.336210736498295,9430.38101089163,7,0.31185122390514647,2007-12-03
2007,11,430.3104694390901,0.618,8.485175875102097,0.019542024165627815,42.0,7.0,5.0,3.0,61.0,118.0,0.27464006990735895,312.3104694390901,312.3104694390901,,156.15523471954506,156.15523471954506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,366.3104694390901,990.0,965.5363971124759,24.463602887524107,0.16481409294841348,0.03246209388781799,989.8027238131638,0.17306781688278544,0.17306781688278544,0.0,0.0,24.093258883805106,24.093258883805106,24.26632670068789,24.26632670068789,,0.9188921955598987,0.9188921955598987,0.0,0.0,33.90241596940549,33.90241596940549,0.0,0.0,0.6904769036538797,0.6904769036538797,0.0,0.0,0.97,0.97,0.96,0.96,32.88534349032333,32.88534349032333,0.0,0.0,65.77068698064666,0.15276100476619128,5.850073052398521e-05,458.3294938779206,410.1421567276903,0.2877051238562265,0.2574567021676989,24.21720795074916,23.919846520228468,965.6624827224506,965.4456397052746,71.57256961402435,61.577738983783455,11049.475412748638,7,0.365392705448037,2007-12-10
2007,12,498.83588169042895,0.5544285714285715,19.61952004152594,0.03595099035440954,42.0,7.0,5.0,3.0,61.0,118.0,0.23822571373955553,380.83588169042895,380.83588169042895,,179.04493765072397,179.04493765072397,22.746006388981055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,434.83588169042895,990.0,965.844761467607,24.155238532393096,0.1897829244525541,0.04616717633808577,989.7640498992093,0.22798786367199317,0.22798786367199317,0.02562470561210937,0.0,23.691300567930444,23.691300567930444,23.89366372599033,23.919288431602435,,0.9270185047073055,0.9270185047073055,0.13133843993290342,0.0,38.578878121857244,38.578878121857244,4.767390834215711,0.0,0.7857205320133858,0.7857205320133858,0.09709553633840552,0.0,0.9716926571002895,0.9716926571002895,0.9614285714285714,0.96,37.4947653759564,37.4947653759564,4.62436910918924,0.0,79.61389986110204,0.1593943765195527,5.8136169241755146e-05,595.6661341686022,466.03926954154906,0.2531975473141537,0.1980975469835932,23.87148362925807,23.24593438086792,966.2804976037588,965.697176712937,97.11175129297403,73.15227039440917,13375.135176665142,7,0.4422994436727891,2007-12-17
2007,13,692.4702872315532,0.4441428571428571,42.45914993249221,0.06264786396400783,42.0,7.0,5.0,3.0,61.0,118.0,0.17299266678732356,574.4702872315532,574.4702872315532,,185.58186480093238,185.58186480093238,154.45860431832912,48.84795331135943,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,628.4702872315532,990.0,966.6665758379802,23.333424162019792,0.28418093256403487,0.099179300242778,989.6166397671932,0.24566284435399785,0.24566284435399785,0.19768891635329405,0.05911027004290343,22.704401084858972,22.704401084858972,22.752375012859677,22.890953659170066,,0.9278355353657182,0.9278355353657182,0.7937958128460318,0.2634000670491495,38.396942474416356,38.396942474416356,31.722117605858802,9.806337099931572,0.7820151216785407,0.7820151216785407,0.6460716416671853,0.1997217331961624,0.9720599115630274,0.9720599115630274,0.9692027687058846,0.9628571428571429,37.33795144443666,37.33795144443666,30.79662307325026,9.512146986933626,114.98467294905721,0.1659991038719751,5.579079966602402e-05,808.9992088717349,553.7256467564458,0.2131019227503866,0.1458592279275129,23.306900826034813,22.165596949664348,967.1359968354868,966.091765410404,134.40937185033988,91.57859719660964,19317.425055441614,7,0.6388037386058735,2007-12-24
2007,14,818.7304694635012,0.39071428571428574,5.543565789525928,0.006594656708135143,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.16612718071972007,682.7304694635012,682.7304694635012,,170.6826173658753,170.6826173658753,170.6826173658753,170.6826173658753,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,741.0161837492154,990.0,967.174921877854,22.82507812214601,0.3476334208217729,0.13507068853614798,989.5172958906421,0.20627017351683172,0.20627017351683172,0.20627017351683172,0.20627017351683172,22.13610383927128,22.13610383927128,22.13610383927128,22.13610383927128,,0.9216448730298404,0.9216448730298404,0.9216448730298404,0.9216448730298404,34.14835473345037,34.14835473345037,34.14835473345037,34.14835473345037,0.6954858397851398,0.6954858397851398,0.6954858397851398,0.6954858397851398,0.97,0.97,0.97,0.97,33.12390409144685,33.12390409144685,33.12390409144685,33.12390409144685,132.4956163657874,0.16183522728536412,5.3910154374209885e-05,847.8041693984164,808.9992088717349,0.1718172261180025,0.1458592279275129,22.19364958023483,21.979321862566074,967.2912166775936,967.1359968354868,136.91173257010675,130.2150132516193,22259.263549452287,7,0.7360867575877079,2007-12-31
2007,15,915.6698887629981,0.3565714285714286,14.740629092943939,0.01619754550949686,46.0,7.0,6.0,4.0,76.0,139.0,0.151915381738998,776.6698887629981,776.6698887629981,,194.16747219074952,194.16747219074952,194.16747219074952,194.16747219074952,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,835.6698887629981,990.0,967.5626795550519,22.43732044494805,0.4199435537095756,0.1784785837807248,989.4015778625097,0.2670176342030409,0.2670176342030409,0.2670176342030409,0.2670176342030409,21.571880673254686,21.571880673254686,21.571880673254686,21.571880673254686,,0.9297578778492493,0.9297578778492493,0.9297578778492493,0.9297578778492493,38.18557679829393,38.18557679829393,38.18557679829393,38.18557679829393,0.7777103217575138,0.7777103217575138,0.7777103217575138,0.7777103217575138,0.9700051885084362,0.9700051885084362,0.9700051885084362,0.9700051885084362,37.04021339148265,37.04021339148265,37.04021339148265,37.04021339148265,148.1608535659306,0.1618052763845246,5.299822017532393e-05,942.3515859819348,879.84708449476,0.1579819976102084,0.1475033332226648,21.79035960744232,21.408158334167045,967.6694063439276,967.4193883379792,152.4813007854131,142.32248571941182,24891.023399076345,7,0.823115853144059,2008-01-07
2007,16,1164.698310127078,0.29328571428571426,83.54833736765303,0.06575328562279645,46.0,7.0,6.0,4.0,76.0,139.0,0.12210357986912919,1025.698310127078,968.6010586430345,,242.15026466075864,242.15026466075864,242.15026466075864,242.15026466075864,57.097251484043554,13.393503386839518,2.435657347686759,2.464629560462311,1.643086373641541,37.16037481541342,59.39350338683952,9.435657347686758,8.464629560462312,5.643086373641542,113.16037481541342,1045.894848938023,990.0,968.4147596884403,21.58524031155967,0.6449509932097117,0.3391665612001418,989.0158824455903,0.41896270818124975,0.41896270818124975,0.41896270818124975,0.41896270818124975,20.182160048968573,20.182160048968573,20.182160048968573,20.182160048968573,,0.9370370891541057,0.9370370891541057,0.9370370891541057,0.9370370891541057,44.71392616514155,44.71392616514155,44.71392616514155,44.71392616514155,0.9106705939947363,0.9106705939947363,0.9106705939947363,0.9106705939947363,0.9781970364259787,0.9781970364259787,0.9781970364259787,0.9781970364259787,43.74605525005167,43.74605525005167,43.74605525005167,43.74605525005167,174.98422100020667,0.15256254659861618,5.039018718728528e-05,1518.5529604884168,958.39049460216,0.1450348274350328,0.0915345092444408,21.305027933846425,18.532213568014637,969.5445557185012,967.7335619784086,189.23847903044827,155.20517744988277,29397.349128034723,7,0.9721345611122594,2008-01-14
2007,17,1547.1501564692735,0.22414285714285714,22.456615174388975,0.014470989709024084,49.0,8.0,7.0,5.0,81.0,150.0,0.09696701838486557,1397.1501564692735,1100.0,,275.0,275.0,275.0,275.0,297.1501564692736,51.0,10.0,13.867007301899436,9.905005215642452,212.37814395173174,100.0,18.0,20.867007301899438,14.905005215642452,293.3781439517317,1238.8670073018995,990.0,969.6369466593624,20.363053340637716,0.915583579716049,0.48,988.6044164202839,0.5349,0.5349,0.5349,0.5349,18.432569760921645,18.432569760921645,18.432569760921645,18.432569760921645,,0.9352825947469032,0.9352825947469032,0.9352825947469032,0.9352825947469032,46.4943791271095,46.4943791271095,46.4943791271095,46.4943791271095,0.9469323651142464,0.9469323651142464,0.9469323651142464,0.9469323651142464,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.56449154456731,45.56449154456731,45.56449154456731,45.56449154456731,182.25796617826924,0.11782536552277209,4.602473893390637e-05,1570.9517292286578,1518.5529604884168,0.0987782473860872,0.0954835194545732,18.528417595690023,18.35279518391075,969.7138440482772,969.5445557185012,183.26469819647912,181.4202786094549,30619.33831794923,7,1.0125442565459402,2008-01-21
2007,18,1798.039943706459,0.19642857142857142,47.26650650902271,0.026539298949217156,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.09437591131091436,1627.897086563602,1100.0,,275.0,275.0,275.0,275.0,527.897086563602,48.42857142857143,9.142857142857142,16.71428571428571,19.331608179735152,434.2797640981526,100.0,18.0,25.0,25.617322465449437,529.4226212410098,1243.0,990.0,970.4475136642825,19.552486335717553,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.611296923199273,17.611296923199273,17.611296923199273,17.611296923199273,,0.9319240097006283,0.9319240097006283,0.9319240097006283,0.9319240097006283,44.26369491467891,44.26369491467891,44.26369491467891,44.26369491467891,0.9015009147592445,0.9015009147592445,0.9015009147592445,0.9015009147592445,0.9796338801136569,0.9796338801136569,0.9796338801136569,0.9796338801136569,43.36249743301786,43.36249743301786,43.36249743301786,43.36249743301786,173.44998973207143,0.09659245131280678,4.38005024575938e-05,1901.8172747918168,1726.6076432517052,0.1089649209369331,0.0846747416487061,17.842078201591555,17.276016315077406,970.7827942724044,970.2167323858902,176.00917629489078,169.594185096396,29139.598274988006,7,0.9636110540670637,2008-01-28
2007,19,1971.1407495824685,0.17942857142857144,24.855851062480628,0.012610306485092228,55.0,10.0,10.0,8.0,114.0,197.0,0.09997115714452776,1774.1407495824685,1100.0,,275.0,275.0,275.0,275.0,674.1407495824686,45.0,8.0,15.0,27.37627409471953,578.764475487749,100.0,18.0,25.0,35.376274094719534,692.764475487749,1243.0,990.0,971.0024427880763,18.99755721192363,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.056367799405354,17.056367799405354,17.056367799405354,17.056367799405354,,0.9290782509483664,0.9290782509483664,0.9290782509483664,0.9290782509483664,42.737753057284486,42.737753057284486,42.737753057284486,42.737753057284486,0.8704226691911302,0.8704226691911302,0.8704226691911302,0.8704226691911302,0.9770422669191131,0.9770422669191131,0.9770422669191131,0.9770422669191131,41.75674981448946,41.75674981448946,41.75674981448946,41.75674981448946,167.02699925795784,0.08477104210493558,4.2178535166150966e-05,2031.4911665585728,1931.263794526025,0.1020057438856239,0.0969731019474359,17.180881405166808,16.88279742682311,971.1760131606586,970.8779291823148,168.47999094642245,165.00652696617027,28060.535875336915,7,0.9279277736553212,2008-02-04
2007,20,2304.156475034669,0.1447142857142857,78.26135379608228,0.03347893314639279,49.0,8.0,7.0,5.0,93.0,162.0,0.07071455740096956,2142.156475034669,1100.0,,275.0,275.0,275.0,275.0,1042.1564750346686,51.0,9.999999999999998,18.0,32.165323303539154,930.9911517311294,100.0,18.0,25.0,37.165323303539154,1023.9911517311294,1243.0,990.0,971.8341708018078,18.165829198192164,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.224639785673883,16.224639785673883,16.224639785673883,16.224639785673883,,0.9243697701310969,0.9243697701310969,0.9243697701310969,0.9243697701310969,40.45086532543882,40.45086532543882,40.45086532543882,40.45086532543882,0.8238465443062896,0.8238465443062896,0.8238465443062896,0.8238465443062896,0.9726303723273213,0.9726303723273213,0.9726303723273213,0.9726303723273213,39.34616518335654,39.34616518335654,39.34616518335654,39.34616518335654,157.38466073342616,0.06886217787584001,3.9743601195309636e-05,2579.320643131149,2083.1179006773305,0.0777680418123838,0.0628072358632159,16.75818117205369,15.56045041440654,972.4983601730752,971.300629415428,163.56294336619067,149.65777817819074,26440.623003215595,7,0.874359226296812,2008-02-11
2007,21,3031.8356985088185,0.08485714285714285,98.39636178138315,0.03310374084817742,49.0,8.0,7.0,5.0,93.0,162.0,0.053620854680489397,2869.8356985088185,1100.0,,275.0,275.0,275.0,275.0,1769.8356985088187,51.00000000000001,10.0,18.0,54.62455859595119,1636.2111399128673,100.0,18.0,25.0,59.62455859595119,1729.2111399128673,1243.0,990.0,973.5848067792869,16.415193220713117,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.474003808194839,14.474003808194839,14.474003808194839,14.474003808194839,,0.9072340824926343,0.9072340824926343,0.9072340824926343,0.9072340824926343,35.419767514402345,35.419767514402345,35.419767514402345,35.419767514402345,0.721380193776015,0.721380193776015,0.721380193776015,0.721380193776015,0.97,0.97,0.97,0.97,34.35717448897027,34.35717448897027,34.35717448897027,34.35717448897027,137.4286979558811,0.04558157979440745,3.470421665552553e-05,3268.095175600831,2750.609585858673,0.0588960355671223,0.0495701597705815,15.146994345753903,13.92975176299432,974.1290588244874,972.9118162417278,144.98330300778068,131.31403251543136,23088.02125658802,7,0.7634927664215615,2008-02-18
2007,22,3260.791427059078,0.07042857142857142,46.010338842899536,0.014104600914699771,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.056613287464464215,3076.791427059078,1100.0,,275.0,275.0,275.0,275.0,1976.791427059078,48.142857142857146,9.142857142857142,16.571428571428573,63.889865998628125,1839.0444182033073,100.0,18.0,25.0,71.17558028434242,1946.6158467747355,1243.0,990.0,974.1129242730211,15.887075726978846,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.945886314460568,13.945886314460568,13.945886314460568,13.945886314460568,,0.900956053699412,0.900956053699412,0.900956053699412,0.900956053699412,33.88682385747868,33.88682385747868,33.88682385747868,33.88682385747868,0.6901593453661645,0.6901593453661645,0.6901593453661645,0.6901593453661645,0.97,0.97,0.97,0.97,32.87021914175431,32.87021914175431,32.87021914175431,32.87021914175431,131.48087656701725,0.04034833815088783,3.320224155732759e-05,3367.2754716645045,3144.383395827881,0.0760085428249992,0.0481101119772421,14.196505838931664,13.719583992764107,974.3392265947176,973.86230474855,134.32320456827426,128.84325960542378,22088.787263258902,7,0.7304493142612071,2008-02-25
2007,23,3099.1733013716917,0.07942857142857142,17.0328235427793,0.005520299403782958,59.0,11.0,12.0,13.0,144.0,239.0,0.07712797658556182,2860.1733013716917,1100.0,,275.0,275.0,275.0,275.0,1760.1733013716914,41.0,7.0,13.0,67.0,1632.1733013716914,100.0,18.0,25.0,80.0,1776.1733013716914,1243.0,990.0,973.7531769343453,16.24682306565457,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.305633653136292,14.305633653136292,14.305633653136292,14.305633653136292,,0.9054197588959383,0.9054197588959383,0.9054197588959383,0.9054197588959383,34.932633807148854,34.932633807148854,34.932633807148854,34.932633807148854,0.7114589370091416,0.7114589370091416,0.7114589370091416,0.7114589370091416,0.97,0.97,0.97,0.97,33.884654792934384,33.884654792934384,33.884654792934384,33.884654792934384,135.53861917173757,0.04374354114252687,3.422692403326706e-05,3150.114550088236,3040.031951576668,0.0786175947512808,0.0758702568429791,14.448388635400184,14.182672018303258,973.8761385691784,973.6104219520817,137.13068098773817,134.16944180883615,22770.48802085191,7,0.7529923287318753,2008-03-03
2007,24,2954.0815311798688,0.09057142857142857,20.489245137545236,0.006940865862041629,59.0,11.0,12.0,13.0,144.0,239.0,0.08091586516643313,2715.0815311798688,1100.0,,275.0,275.0,275.0,275.0,1615.0815311798688,41.0,7.0,13.0,67.0,1487.0815311798688,100.0,18.0,25.0,80.0,1631.0815311798688,1243.0,990.0,973.4029554200894,16.597044579910662,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.655855167392385,14.655855167392385,14.655855167392385,14.655855167392385,,0.9093212265647511,0.9093212265647511,0.9093212265647511,0.9093212265647511,35.94201062419778,35.94201062419778,35.94201062419778,35.94201062419778,0.7320165096577959,0.7320165096577959,0.7320165096577959,0.7320165096577959,0.97,0.97,0.97,0.97,34.86375030547184,34.86375030547184,34.86375030547184,34.86375030547184,139.45500122188736,0.047217533774859134,3.5215909399466505e-05,3016.601228932492,2896.6072356138507,0.0825103234782713,0.0792282379612292,14.79458622565516,14.504945552127417,973.5538650353544,973.2642243618266,141.01352301024184,137.76309580980984,23428.44020527708,7,0.7747500067882632,2008-03-10
2007,25,2828.1983157923287,0.0992857142857143,13.52115512766269,0.004768091276700186,59.0,11.0,12.0,13.0,144.0,239.0,0.08451051995246776,2589.1983157923287,1100.0,,275.0,275.0,275.0,275.0,1489.198315792329,41.0,7.0,13.0,67.0,1361.198315792329,100.0,18.0,25.0,80.0,1505.198315792329,1243.0,990.0,973.0990993829471,16.900900617052994,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.959711204534715,14.959711204534715,14.959711204534715,14.959711204534715,,0.9127029562213471,0.9127029562213471,0.9127029562213471,0.9127029562213471,36.823487503575095,36.823487503575095,36.823487503575095,36.823487503575095,0.7499691955921607,0.7499691955921607,0.7499691955921607,0.7499691955921607,0.97,0.97,0.97,0.97,35.71878287846784,35.71878287846784,35.71878287846784,35.71878287846784,142.87513151387137,0.05052214362117439,3.607957866511903e-05,2853.581718258364,2801.959149720212,0.085297460537162,0.0837543913569328,15.023047122639802,14.898440922720162,973.1603696647616,973.035763464842,143.58939661055504,142.18377275495118,24003.022094330387,7,0.7937507306326186,2008-03-17
2007,26,2813.0564663814716,0.10028571428571428,18.980114031622897,0.006704815589608086,59.0,11.0,12.0,13.0,144.0,239.0,0.08497650932342671,2574.0564663814716,1100.0,,275.0,275.0,275.0,275.0,1474.0564663814714,41.0,7.0,13.0,67.0,1346.0564663814716,100.0,18.0,25.0,80.0,1490.0564663814716,1243.0,990.0,973.0625500912656,16.93744990873438,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.9962604962161,14.9962604962161,14.9962604962161,14.9962604962161,,0.9130939379169132,0.9130939379169132,0.9130939379169132,0.9130939379169132,36.92944433848169,36.92944433848169,36.92944433848169,36.92944433848169,0.7521271759364906,0.7521271759364906,0.7521271759364906,0.7521271759364906,0.97,0.97,0.97,0.97,35.82156100832724,35.82156100832724,35.82156100832724,35.82156100832724,143.28624403330895,0.050950434766782966,3.6183394957906294e-05,2876.514016282759,2772.806183890805,0.0861942682429519,0.083086680143785,15.09341635050395,14.843087099902611,973.2157234875792,972.9653942369778,144.3803464671782,141.559724917263,24072.0889975959,7,0.7960346890739385,2008-03-24
2007,27,2944.000981985736,0.09128571428571429,16.943048818203415,0.005754366232310885,54.714285714285715,12.714285714285714,13.714285714285714,18.142857142857142,120.85714285714286,220.14285714285714,0.07480333277718136,2723.8581248428786,1100.0,,275.0,275.0,275.0,275.0,1623.8581248428786,45.285714285714285,5.285714285714286,11.285714285714286,61.857142857142854,1500.143839128593,100.0,18.0,25.0,80.0,1621.0009819857357,1243.0,990.0,973.3786230599655,16.621376940034434,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.680187527516159,14.680187527516159,14.680187527516159,14.680187527516159,,0.9095922890565299,0.9095922890565299,0.9095922890565299,0.9095922890565299,36.01239702256073,36.01239702256073,36.01239702256073,36.01239702256073,0.7334500411926828,0.7334500411926828,0.7334500411926828,0.7334500411926828,0.97,0.97,0.97,0.97,34.9320251118839,34.9320251118839,34.9320251118839,34.9320251118839,139.7281004475356,0.04747118550739675,3.5284873850387785e-05,2995.115358010183,2896.6072356138507,0.0825103234782713,0.0724512995533383,14.79458622565516,14.556807999181268,973.5020025883005,973.2642243618266,141.01352301024184,138.3436729185188,23474.320875185982,7,0.7762672247085312,2008-03-31
2007,28,3106.200399697797,0.07885714285714285,23.11057527517148,0.007475807679438514,54.0,13.0,14.0,19.0,117.0,217.0,0.06987407906883193,2889.200399697797,1100.0,,275.0,275.0,275.0,275.0,1789.2003996977967,46.0,5.0,10.999999999999998,61.0,1666.2003996977967,100.0,18.0,25.0,80.0,1783.2003996977967,1243.0,990.0,973.7701388958222,16.229861104177758,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.288671691659479,14.288671691659479,14.288671691659479,14.288671691659479,,0.9052308026450866,0.9052308026450866,0.9052308026450866,0.9052308026450866,34.884033401187686,34.884033401187686,34.884033401187686,34.884033401187686,0.7104691120404824,0.7104691120404824,0.7104691120404824,0.7104691120404824,0.97,0.97,0.97,0.97,33.837512399152054,33.837512399152054,33.837512399152054,33.837512399152054,135.35004959660822,0.043588083023377446,3.4179305453688946e-05,3156.889384936383,3030.805345924814,0.0715981315962028,0.0687385503703269,14.470659752490851,14.166318968669763,973.892491618812,973.5881508349908,137.37962578828007,133.98773539224572,22738.80833223018,7,0.7519447199811568,2008-04-07
2007,29,3140.2035550713836,0.07642857142857143,12.734428911255693,0.004067821744802857,54.0,13.0,14.0,19.0,117.0,217.0,0.06910894322003135,2923.2035550713836,1100.0,,275.0,275.0,275.0,275.0,1823.2035550713838,46.0,5.0,11.000000000000004,61.0,1700.2035550713838,100.0,18.0,25.0,80.0,1817.2035550713838,1243.0,990.0,973.8512785564134,16.148721443586687,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.207532031068412,14.207532031068412,14.207532031068412,14.207532031068412,,0.9043269068261022,0.9043269068261022,0.9043269068261022,0.9043269068261022,34.65110134214784,34.65110134214784,34.65110134214784,34.65110134214784,0.7057250782514835,0.7057250782514835,0.7057250782514835,0.7057250782514835,0.97,0.97,0.97,0.97,33.611568301883395,33.611568301883395,33.611568301883395,33.611568301883395,134.44627320753358,0.04281966054522647,3.395107909281152e-05,3171.125614747709,3096.2208421802447,0.070085439980178,0.0684299603241243,14.312760278770831,14.135234880040224,973.9235757074416,973.7460503087108,135.6171342826403,133.6425173689749,22586.973898865643,7,0.7469237400418532,2008-04-14
2007,30,2991.3046143522256,0.08771428571428572,26.05997078311631,0.008713412928165272,54.0,13.0,14.0,19.0,117.0,217.0,0.0725655823371292,2774.3046143522256,1100.0,,275.0,275.0,275.0,275.0,1674.3046143522256,46.0,5.0,11.0,61.0,1551.3046143522256,100.0,18.0,25.0,80.0,1668.3046143522256,1243.0,990.0,973.4928042415398,16.507195758460153,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.566006345941876,14.566006345941876,14.566006345941876,14.566006345941876,,0.9083203106937925,0.9083203106937925,0.9083203106937925,0.9083203106937925,35.682616268008935,35.682616268008935,35.682616268008935,35.682616268008935,0.7267335288800191,0.7267335288800191,0.7267335288800191,0.7267335288800191,0.97,0.97,0.97,0.97,34.61213777996867,34.61213777996867,34.61213777996867,34.61213777996867,138.44855111987468,0.046305889318760715,3.496175533330168e-05,3071.482100362676,2913.8010466984306,0.0744731697608106,0.0706499315019211,14.753083923037243,14.372474483158037,973.6863361043236,973.3057266644444,140.54657229127668,136.28298742165072,23259.356588138944,7,0.769158617332637,2008-04-21
2007,31,2831.017971518403,0.099,23.313065834251056,0.008270880459185942,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.08872555144968748,2580.3036858041173,1100.0,,275.0,275.0,275.0,275.0,1480.3036858041173,45.42857142857143,5.0,11.571428571428571,62.142857142857146,1356.1608286612602,100.0,18.0,25.0,80.0,1508.0179715184029,1243.0,990.0,973.1059054484928,16.8940945515073,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.952905138989024,14.952905138989024,14.952905138989024,14.952905138989024,,0.9126153612208562,0.9126153612208562,0.9126153612208562,0.9126153612208562,36.8035192074774,36.8035192074774,36.8035192074774,36.8035192074774,0.7495625093172587,0.7495625093172587,0.7495625093172587,0.7495625093172587,0.97,0.97,0.97,0.97,35.69941363125308,35.69941363125308,35.69941363125308,35.69941363125308,142.79765452501232,0.050462483088558545,3.6060013768942506e-05,2896.6072356138507,2750.609585858673,0.1003413939291713,0.0749152309405224,15.146994345753903,14.79458622565516,973.2642243618266,972.9118162417278,144.98330300778068,141.01352301024184,23990.00596020207,7,0.7933203029167352,2008-04-28
2007,32,2618.159276877393,0.11514285714285714,34.24675432031206,0.013144682044316628,55.0,13.0,13.0,17.0,178.0,276.0,0.1055011233627237,2342.159276877393,1100.0,,275.0,275.0,275.0,275.0,1242.1592768773933,45.0,5.000000000000001,12.000000000000002,63.0,1117.1592768773933,100.0,18.0,25.0,80.0,1295.1592768773933,1243.0,990.0,972.5921085993592,17.40789140064076,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.466701988122486,15.466701988122486,15.466701988122486,15.466701988122486,,0.9181253761735044,0.9181253761735044,0.9181253761735044,0.9181253761735044,38.298477771324634,38.298477771324634,38.298477771324634,38.298477771324634,0.7800097305768763,0.7800097305768763,0.7800097305768763,0.7800097305768763,0.97,0.97,0.97,0.97,37.149523438184886,37.149523438184886,37.149523438184886,37.149523438184886,148.59809375273954,0.056823350468229845,3.752477114968171e-05,2750.609585858673,2510.882305616489,0.1099215201694746,0.1003413939291713,15.72564640151085,15.146994345753903,972.9118162417278,972.3331641859708,151.53611332422335,144.98330300778068,24964.479750460247,7,0.8255449652929976,2008-05-05
2007,33,2378.808854535269,0.1352857142857143,30.241606612911774,0.012675423525027957,55.0,13.0,13.0,17.0,178.0,276.0,0.11608849391278839,2102.808854535269,1100.0,,275.0,275.0,275.0,275.0,1002.8088545352688,45.0,5.0,12.0,60.84930658823502,879.9595479470338,100.0,18.0,25.0,77.84930658823501,1057.9595479470338,1243.0,990.0,972.0143662006024,17.985633799397615,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.044444386879338,16.044444386879338,16.044444386879338,16.044444386879338,,0.9238160050403287,0.9238160050403287,0.9238160050403287,0.9238160050403287,39.974728897831426,39.974728897831426,39.974728897831426,39.974728897831426,0.8141492647216176,0.8141492647216176,0.8141492647216176,0.8141492647216176,0.9714149264721618,0.9714149264721618,0.9714149264721618,0.9714149264721618,38.83234329150481,38.83234329150481,38.83234329150481,38.83234329150481,155.32937316601925,0.06534891368385287,3.92245891833382e-05,2479.231876484325,2299.1910593261064,0.1200422204498723,0.1113248029028175,16.23662527186695,15.8020439890713,972.2567665984104,971.8221853156148,157.56065764835083,152.40687311915866,26095.334691891236,7,0.8629409620334403,2008-05-12
2007,34,2199.2502650927536,0.15542857142857144,27.546149968280524,0.012609079755828898,55.0,13.0,13.0,17.0,178.0,276.0,0.12556774071524393,1923.2502650927538,1100.0,,275.0,275.0,275.0,275.0,823.2502650927535,45.0,5.0,12.0,50.70744386440873,710.5428212283448,100.0,18.0,25.0,67.70744386440873,888.5428212283448,1243.0,990.0,971.5809489157411,18.419051084258854,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.477861671740577,16.477861671740577,16.477861671740577,16.477861671740577,,0.9261847511252681,0.9261847511252681,0.9261847511252681,0.9261847511252681,41.15968988337626,41.15968988337626,41.15968988337626,41.15968988337626,0.8382828896817976,0.8382828896817976,0.8382828896817976,0.8382828896817976,0.9738282889681799,0.9738282889681799,0.9738282889681799,0.9738282889681799,40.082706525546136,40.082706525546136,40.082706525546136,40.082706525546136,160.33082610218455,0.07295899417802292,4.0487582349036507e-05,2275.039686515941,2106.3680095481427,0.1310312342140096,0.1213165649970151,16.702060219606885,16.29492168899491,971.7638888984868,971.3567503678748,162.9140180498038,158.2283985024451,26935.578785167003,7,0.890726811678803,2008-05-19
2007,35,1992.2469599841065,0.17742857142857144,30.8626274051518,0.015626943146751886,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.13367075985151014,1725.675531412678,1100.0,,275.0,275.0,275.0,275.0,625.6755314126779,45.285714285714285,5.142857142857141,12.14285714285714,38.56373228611268,524.5403705551366,100.0,18.0,25.0,54.99230371468411,694.2546562694224,1243.0,990.0,971.0583884697737,18.941611530226265,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.000422117707988,17.000422117707988,17.000422117707988,17.000422117707988,,0.9287980191354226,0.9287980191354226,0.9287980191354226,0.9287980191354226,42.58497589395613,42.58497589395613,42.58497589395613,42.58497589395613,0.8673111180031796,0.8673111180031796,0.8673111180031796,0.8673111180031796,0.976731111800318,0.976731111800318,0.976731111800318,0.976731111800318,41.59451205084531,41.59451205084531,41.59451205084531,41.59451205084531,166.37804820338124,0.08361552214590254,4.2014658637217494e-05,2083.1179006773305,1890.32961771208,0.1409737753537669,0.1110917366116122,17.313130284104197,16.75818117205369,971.300629415428,970.7456803033776,170.0294455458144,163.56294336619067,27951.51209816805,7,0.9243224900187846,2008-05-26
2007,36,1714.3743461443826,0.2057142857142857,45.6254126404889,0.026830002736981374,53.0,12.0,12.0,13.0,120.0,210.0,0.12283533826846303,1504.3743461443826,1100.0,,275.0,275.0,275.0,275.0,404.3743461443826,47.0,6.000000000000001,13.0,25.032697618461782,313.3416485259208,100.0,18.0,25.0,38.03269761846178,433.3416485259208,1243.0,990.0,970.1772094260049,19.822790573995057,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.881601161476777,17.881601161476777,17.881601161476777,17.881601161476777,,0.9331681733638878,0.9331681733638878,0.9331681733638878,0.9331681733638878,45.00363846640823,45.00363846640823,45.00363846640823,45.00363846640823,0.9165710481956869,0.9165710481956869,0.9165710481956869,0.9165710481956869,0.9798810865712108,0.9798810865712108,0.9798810865712108,0.9798810865712108,44.09835612845267,44.09835612845267,44.09835612845267,44.09835612845267,176.39342451381066,0.10327524781342026,4.4543794069144115e-05,1850.5299978167784,1570.9517292286578,0.1336769272364025,0.1134810028736384,18.3449665392045,17.441713671458267,970.6170969160236,969.7138440482772,181.338108538082,171.5400014570926,29634.095318320193,7,0.9799634695211704,2008-06-02
2007,37,1443.7788779167554,0.23842857142857143,32.063941083628734,0.022284014295609687,59.42857142857143,12.0,13.428571428571429,15.142857142857142,143.57142857142858,243.57142857142858,0.16959821004445239,1200.207449345327,1098.5005916633224,,274.62514791583055,274.62514791583055,274.62514791583055,274.62514791583055,101.70685768200454,22.98164826437167,3.5632683276664068,5.706164289635649,6.3100795508122784,63.145697249518534,82.4102196929431,15.563268327666407,19.13473571820708,21.45293669366942,206.71712582094713,1215.6088154021388,990.0,969.303021817299,20.69697818270088,0.8733824537698,0.4780507691623191,988.6485667770678,0.5334530709551062,0.5334530709551062,0.5334530709551062,0.5334530709551062,18.812091888813637,18.812091888813637,18.812091888813637,18.812091888813637,,0.9364898750976612,0.9364898750976612,0.9364898750976612,0.9364898750976612,47.44727685543209,47.44727685543209,47.44727685543209,47.44727685543209,0.9663396508234638,0.9663396508234638,0.9663396508234638,0.9663396508234638,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.49833131832344,46.49833131832344,46.49833131832344,46.49833131832344,185.99332527329375,0.12917931507785546,4.7033562814106106e-05,1536.2017331629595,1346.5041416432566,0.1908646190173321,0.1367007961692771,19.207804356175743,18.45742792555631,969.6015748302189,968.989013016593,189.06630227011303,182.5189039733252,31246.878645913348,7,1.0332962515182986,2008-06-09
2007,38,1179.2231856849214,0.27999999999999997,35.35500819727638,0.02959670871971374,62.0,12.0,14.0,16.0,153.0,257.0,0.21832387180221643,922.2231856849214,922.2231856849214,,230.55579642123035,230.55579642123035,230.55579642123035,230.55579642123035,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1010.2231856849214,990.0,968.4632728692953,21.53672713070455,0.5854589572677308,0.2877785485479371,989.1267624941844,0.37710275591673525,0.37710275591673525,0.37710275591673525,0.37710275591673525,20.28638686897217,20.28638686897217,20.28638686897217,20.28638686897217,,0.9367872781754255,0.9367872781754255,0.9367872781754255,0.9367872781754255,42.9398986939049,42.9398986939049,42.9398986939049,42.9398986939049,0.874539688266902,0.874539688266902,0.874539688266902,0.874539688266902,0.9769563698099962,0.9769563698099962,0.9769563698099962,0.9769563698099962,41.955531693245966,41.955531693245966,41.955531693245966,41.955531693245966,167.82212677298386,0.14230236740936492,5.057440373835341e-05,1256.1554605165877,1099.019084262322,0.2338448928505206,0.2045925111007438,20.74539323379097,19.82460101368937,968.7050600187664,968.211202836253,178.7127531468009,155.38174019777668,28194.11729786129,7,0.9323451487387993,2008-06-16
2007,39,998.5842413640781,0.3312857142857143,29.53578138095991,0.030396880908386388,62.0,12.0,14.0,16.0,153.0,257.0,0.25832372438891665,741.5842413640781,741.5842413640781,,192.95878194334813,192.95878194334813,192.95878194334813,162.7078955340337,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,829.5842413640781,990.0,967.8737912804428,22.126208719557262,0.4172969309784277,0.163976171239093,989.4187268977824,0.2646306451440194,0.2646306451440194,0.2646306451440194,0.21930655734464763,21.280304972195722,21.280304972195722,21.280304972195722,21.325629059995094,,0.9288071207329329,0.9288071207329329,0.9288071207329329,0.7951899137121717,37.4057420452584,37.4057420452584,37.4057420452584,31.36894082555069,0.7618277402292952,0.7618277402292952,0.7618277402292952,0.6388786318849428,0.9709496934978039,0.9709496934978039,0.9709496934978039,0.9686547826633687,36.32347724405431,36.32347724405431,36.32347724405431,30.43117062946384,139.40160236162677,0.13954487036964652,5.228066566754183e-05,1088.1402560616616,892.2686145956026,0.2880298553552492,0.2361827885406682,21.75552869059948,20.80626739985456,968.1770122333368,967.4690744583824,153.61031829734355,123.73843890639988,23419.469196753296,7,0.7744533464534821,2008-06-23
2007,40,770.7628692203126,0.4092857142857143,30.646596804555138,0.04023474854086594,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.30113582070348877,539.4771549345984,539.4771549345984,,179.82571831153282,179.82571831153282,179.82571831153282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,620.6200120774555,990.0,966.9830514768811,23.01694852311878,0.27921346208221776,0.08709629677986716,989.6336902411379,0.23089902817470853,0.23089902817470853,0.23089902817470853,0.0,22.41973973608196,22.41973973608196,22.41973973608196,22.650638764256673,,0.9255915085292429,0.9255915085292429,0.9255915085292429,0.0,36.56552754317203,36.56552754317203,36.56552754317203,0.0,0.7447154285778418,0.7447154285778418,0.7447154285778418,0.0,0.9706621562219662,0.9706621562219662,0.9706621562219662,0.96,35.495341984544574,35.495341984544574,35.495341984544574,0.0,106.48602595363373,0.1380211321323089,5.486713340207553e-05,864.1346896506183,677.7424369637166,0.3349354970554287,0.2752589248392669,22.941010288908885,21.919959677484197,967.3565387586024,966.6109697478548,118.44275706241828,90.03217100890552,17889.652360210464,7,0.5915890330757428,2008-06-30
