WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2007,41,624.3824151891797,0.47285714285714286,14.980582032428483,0.02440234776243643,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,209.42857142857142,0.33498526436178205,414.9538437606083,414.9538437606083,,196.7449590954537,196.7449590954537,21.46392556970079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,490.2395580463226,990.0,966.3952828391072,23.604717160892942,0.20944662053811786,0.05299076875212162,989.7375626107097,0.2768240820417185,0.2768240820417185,0.022819222087696555,0.0,23.06545568956098,23.06545568956098,23.319460549514996,23.342279771602698,,0.9318371595221523,0.9318371595221523,0.13075197598851035,0.0,41.50560244562474,41.50560244562474,4.419841483009599,0.0,0.8453279520493836,0.8453279520493836,0.090017138146835,0.0,0.9763033073842787,0.9763033073842787,0.9614285714285714,0.96,40.53655151912754,40.53655151912754,4.287246238519311,0.0,85.36034927677439,0.136873884716682,5.7165671549990495e-05,677.7424369637166,572.8783627367172,0.3665025411402784,0.3027522967524674,23.31349174031496,22.8683609222407,966.6109697478548,966.1779526323152,90.03217100890552,80.25901111562943,14340.538678498096,7,0.47422416264874656,2008-07-07
2007,42,539.6568632441056,0.5247142857142857,9.418149019127393,0.017705867584127573,50.0,10.0,9.0,9.0,108.0,186.0,0.3451233045259502,353.6568632441055,353.6568632441055,,176.82843162205276,176.82843162205276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,422.6568632441055,990.0,966.0284558845984,23.971544115401603,0.1847004835720032,0.04073137264882104,989.7745681437791,0.2219244892650766,0.2219244892650766,0.0,0.0,23.524187769915667,23.524187769915667,23.74611225918074,23.74611225918074,,0.9261803023544161,0.9261803023544161,0.0,0.0,37.77930953292214,37.77930953292214,0.0,0.0,0.7694360393670497,0.7694360393670497,0.0,0.0,0.9706859786510158,0.9706859786510158,0.96,0.96,36.67368415723691,36.67368415723691,0.0,0.0,73.34736831447383,0.1358227070259168,5.7612411190232576e-05,565.5581093921818,506.9513196028255,0.3668991337190383,0.328878672078274,23.729177097851764,23.360422763394062,966.1450114922648,965.8812809382126,78.68445473695242,66.67773261410986,12322.357876831602,7,0.4074853795248546,2008-07-14
2007,43,474.2870041762666,0.5707142857142857,7.161072428330832,0.014964188183364785,50.0,10.0,9.0,9.0,108.0,186.0,0.3923115391087741,288.2870041762666,288.2870041762666,,144.1435020881333,144.1435020881333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.2870041762666,990.0,965.7342915187932,24.265708481206826,0.16162943208766947,0.02765740083525327,989.810713167077,0.14721520079331535,0.14721520079331535,0.0,0.0,23.929206447490607,23.929206447490607,24.076421648283922,24.076421648283922,,0.913685061807802,0.913685061807802,0.0,0.0,30.906792046425913,30.906792046425913,0.0,0.0,0.629466233124764,0.629466233124764,0.0,0.0,0.97,0.97,0.96,0.96,29.979588285033135,29.979588285033135,0.0,0.0,59.95917657006627,0.12639011938984865,5.777375434224422e-05,491.76619950541016,462.3337709519629,0.4023067569064204,0.3782285162889763,24.00167675349048,23.82267298441554,965.8129478977744,965.6805019692838,63.56397290728758,57.47870837792638,10073.141663771134,7,0.3331065365003682,2008-07-21
2007,44,434.2269880823113,0.6130000000000001,5.958062799552863,0.013614618511192129,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.3972912840625494,261.5127023680256,261.5127023680256,,130.7563511840128,130.7563511840128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,327.08413093945416,990.0,965.5540214463703,24.44597855362963,0.1509699010230825,0.022302540473605074,989.8267275585033,0.1211932010920759,0.1211932010920759,0.0,0.0,24.151512911040843,24.151512911040843,24.27270611213292,24.27270611213292,,0.9075600267381592,0.9075600267381592,0.0,0.0,28.10972720908334,28.10972720908334,0.0,0.0,0.5724995358265446,0.5724995358265446,0.0,0.0,0.97,0.97,0.96,0.96,27.26643539281084,27.26643539281084,0.0,0.0,54.53287078562168,0.12568991642731528,5.7919827587172144e-05,455.356964761364,420.6273313550929,0.4305487433954961,0.3629881318208442,24.208353168880503,24.043678284906857,965.649106341426,965.492822991098,56.92485561549182,51.12243833631032,9161.522291984442,7,0.30296039325345375,2008-07-28
2007,45,405.2748993312195,0.6474285714285715,3.9835414024088727,0.009872799116563514,47.0,8.0,6.0,5.0,89.0,155.0,0.3825884713836461,250.27489933121953,250.27489933121953,,125.13744966560976,125.13744966560976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,311.2748993312195,990.0,965.4232186571004,24.576781342899658,0.145390332678246,0.020054979866243845,989.8345546874555,0.1109557645620489,0.1109557645620489,0.0,0.0,24.300380265793105,24.300380265793105,24.411336030355155,24.411336030355155,,0.9046429714718559,0.9046429714718559,0.0,0.0,26.978875473967246,26.978875473967246,0.0,0.0,0.5494679322600254,0.5494679322600254,0.0,0.0,0.97,0.97,0.96,0.96,26.16950920974823,26.16950920974823,0.0,0.0,52.33901841949646,0.12911510966393366,5.80892925411008e-05,414.8228382295926,392.74254153823074,0.3946605819499995,0.3736534870199502,24.37774519975068,24.243132009356614,965.4667027720332,965.3637127076912,54.37089222819824,49.62980576181972,8792.955094475405,7,0.2907723245527581,2008-08-04
2007,46,378.89386420781585,0.6781428571428572,3.787094167425875,0.010044674027912686,47.0,8.0,6.0,5.0,89.0,155.0,0.4092443246813559,223.89386420781582,223.89386420781582,,142.6445872709689,81.2492769368469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.89386420781585,990.0,965.2944693210391,24.705530678960958,0.13607964686339002,0.014778772841563115,989.8491415802952,0.1588240501658291,0.0654548701352047,0.0,0.0,24.395848209090197,24.48921738912082,24.554672259256026,24.554672259256026,,0.908158104322495,0.6400099997421306,0.0,0.0,31.17073752197652,17.451652182327024,0.0,0.0,0.6348419047245727,0.3554307980107337,0.0,0.0,0.9723819678587636,0.9666676821444778,0.96,0.96,30.361455523938194,16.91675189108169,0.0,0.0,47.278207415019885,0.12478703302575891,5.8689478556895385e-05,390.5728083685417,366.2328823662496,0.423227971771778,0.3968530237613037,24.48267744297529,24.24654799220164,965.3528640418428,965.2311644118312,49.156678404916,45.96309933251001,7942.738845723341,7,0.2626567078612216,2008-08-11
2007,47,354.6561384275254,0.705857142857143,3.0180295964240544,0.008545764554220058,47.0,8.0,6.0,5.0,89.0,155.0,0.437183117357402,199.65613842752535,199.65613842752535,,199.65613842752535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.6561384275254,990.0,965.1732806921375,24.826719307862373,0.1275254014158064,0.010238237657784342,989.8622363609264,0.2823232813208193,0.0,0.0,0.0,24.40663238746802,24.68895566878884,24.68895566878884,24.68895566878884,,0.9344614956846785,0.0,0.0,0.0,44.65662687315476,0.0,0.0,0.0,0.9095036023045775,0.0,0.0,0.0,0.9791336045498261,0.96,0.96,0.96,43.72631153867348,0.0,0.0,0.0,43.72631153867348,0.12325952893977278,6.0833878134598794e-05,361.3612223507434,345.1066751912812,0.44913648776596,0.428933683010277,24.48561070045408,24.3507278164952,965.2068061117536,965.1255333759564,45.22297801960474,41.53887923485386,7346.020338497143,7,0.2429239529926304,2008-08-18
2007,48,331.43600364313716,0.7378571428571429,2.9146630343748257,0.008767066752431985,47.0,8.0,6.0,5.0,89.0,155.0,0.4677814403194541,176.43600364313718,176.43600364313718,,176.43600364313718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.43600364313718,990.0,965.0571800182157,24.942819981784332,0.11933028223272586,0.007643600364313671,989.873026117403,0.22046657988821974,0.0,0.0,0.0,24.595379519299062,24.81584609918728,24.81584609918728,24.81584609918728,,0.9271511136198753,0.0,0.0,0.0,39.45777760666117,0.0,0.0,0.0,0.8036207251865818,0.0,0.0,0.0,0.9711753494121537,0.96,0.96,0.96,38.32215421514764,0.0,0.0,0.0,38.32215421514764,0.11559526035202754,6.0330451820998014e-05,341.0310225674728,324.70403395065745,0.4773577898436397,0.4545041059111663,24.64875949771896,24.51868258959176,965.1051551128372,965.0235201697532,40.57490152221292,36.79734518585366,6438.121908144804,7,0.21290085675082024,2008-08-25
2007,49,305.57201574169284,0.7765714285714286,4.741181480250914,0.01556283462658577,40.0,6.0,4.0,3.0,65.0,118.0,0.386566508550837,187.57201574169287,187.57201574169287,,187.57201574169287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,237.57201574169287,990.0,964.9298088319216,25.07019116807851,0.1193782627403679,0.008810940125145857,989.8718107971346,0.24963579843254083,0.0,0.0,0.0,24.692366166780477,24.942001965213016,24.942001965213016,24.942001965213016,,0.9309418163471666,0.0,0.0,0.0,42.285517228448796,0.0,0.0,0.0,0.8612121635121953,0.0,0.0,0.0,0.975669794084021,0.96,0.96,0.96,41.26491420379218,0.0,0.0,0.0,41.26491420379218,0.13493517094560709,6.109702822419582e-05,321.7616985683619,291.51576358890105,0.4047808548919673,0.3667310327022331,24.799089622933774,24.56158856986209,965.0088084928418,964.8660630543555,45.013298674369935,37.91691288224859,6932.505586237086,7,0.229249523354401,2008-09-01
2007,50,284.67707645898946,0.8098571428571429,2.161508977911605,0.007675418653902586,40.0,6.0,4.0,3.0,65.0,118.0,0.4146217678377087,166.67707645898943,166.67707645898943,,166.67707645898943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,216.67707645898943,990.0,964.838708305836,25.161291694164056,0.1120036207918287,0.0066677076458989,989.8813286715623,0.1967448318832339,0.0,0.0,0.0,24.845875533843092,25.042620365726325,25.042620365726325,25.042620365726325,,0.9237635661658327,0.0,0.0,0.0,37.51772393820607,0.0,0.0,0.0,0.7641084305133617,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.392192220059876,0.0,0.0,0.0,36.392192220059876,0.12780984842225776,6.064876558723836e-05,291.51576358890105,276.3852007435198,0.4269403704777295,0.4047808548919673,24.902028464727028,24.799089622933774,964.8660630543555,964.805540802974,37.91691288224859,34.5400152820769,6113.888292970059,7,0.2021788456669993,2008-09-08
2007,51,267.19339647727986,0.8432857142857143,1.7598553237486223,0.0065574071902695,40.0,6.0,4.0,3.0,65.0,118.0,0.4416905004029144,149.1933964772799,149.1933964772799,,149.1933964772799,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.1933964772799,990.0,964.7687735859091,25.2312264140909,0.1058329083296593,0.004919339647727943,989.8892477520227,0.15760814391014533,0.0,0.0,0.0,24.9628660222034,25.12047416611355,25.12047416611355,25.12047416611355,,0.9169738231433399,0.0,0.0,0.0,33.49223026187399,0.0,0.0,0.0,0.682122815924114,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.48746335401778,0.0,0.0,0.0,32.48746335401778,0.12157337725995772,6.0486550479336976e-05,272.2227369901486,264.06621347727946,0.446857621223674,0.4334685680728802,24.98338158711429,24.92975770966545,964.7888909479606,964.7562648539092,33.60990943589432,31.78975192112405,5457.893843474986,7,0.18048590752232097,2008-09-15
2007,52,248.4779577250862,0.8765714285714286,2.9309021511463578,0.011680031539194544,40.0,6.0,4.0,3.0,65.0,118.0,0.47501280891559333,130.4779577250862,130.4779577250862,,130.4779577250862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.4779577250862,990.0,964.6884677619526,25.31153223804743,0.09922761432877655,0.0030477957725085427,989.8977245898988,0.12063329812420699,0.0,0.0,0.0,25.08862352982198,25.209256827946188,25.209256827946188,25.209256827946188,,0.9087740990921668,0.0,0.0,0.0,29.17551992320079,0.0,0.0,0.0,0.5942061084154947,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.300254325504763,0.0,0.0,0.0,28.300254325504763,0.11386651973314839,6.02475942009716e-05,256.64706503227126,243.54989841925496,0.4845003047255263,0.459775372787382,25.127067459563072,25.03136097088205,964.7265882601292,964.6612993905156,30.124324445080653,27.20607650061752,4754.4427266848,7,0.1572236351416931,2008-09-22
2007,53,240.03120478075203,0.887,1.759346819251462,0.00732965874523885,40.0,6.0,4.0,3.0,65.0,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.0,964.6401872286846,25.359812771315436,0.0962464822156659,0.0022031204780752,989.9015503973064,0.1054342963185085,0.0,0.0,0.0,25.15592887230325,25.26136316862176,25.26136316862176,25.26136316862176,,0.9038279539986736,0.0,0.0,0.0,27.210450107393584,0.0,0.0,0.0,0.554184319906183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.394136604171777,0.0,0.0,0.0,26.394136604171777,0.1099612720282788,6.008057222283825e-05,240.03120478075203,240.03120478075203,0.4916027485167309,0.4916027485167309,25.15592887230325,25.15592887230325,964.6401872286846,964.6401872286846,26.394136604171777,26.394136604171777,1266.9185570002453,2,0.14663409224539875,2008-09-29
2008,1,212.44077911310046,0.9345714285714285,5.639799634791509,0.026085578538404885,37.0,5.0,3.0,2.0,50.0,97.0,0.45784642257838565,115.44077911310048,115.44077911310048,,115.44077911310048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.44077911310046,990.0,964.4746446746786,25.52535532532142,0.09215584639499405,0.0015440779113099856,989.9063000756938,0.09522795587660766,0.0,0.0,0.0,25.326213841085583,25.380382119105906,25.380382119105906,25.380382119105906,,0.8977620985973357,0.0,0.0,0.0,25.755836133395356,0.0,0.0,0.0,0.524558780720883,0.0,0.0,0.0,0.968805836348458,0.96,0.96,0.96,24.955534709877544,0.0,0.0,0.0,24.955534709877544,0.11715485054988138,6.000606525770426e-05,231.246483131878,200.55260733721147,0.4836636196751263,0.4194658387288065,25.4,25.18272007746405,964.5874788987912,964.4033156440232,29.28409543901836,22.14794970529609,4192.529831259428,7,0.1386418594993197,2008-10-01
2008,2,199.76795661515425,0.9572857142857142,0.5534461054242853,0.002807430692051443,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,83.28571428571429,0.4167261592195222,116.48224232943997,116.48224232943997,,116.48224232943997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,157.48224232943997,990.0,964.4024037572917,25.597596242708246,0.0911116831441314,0.0016482242329439573,989.907240092623,0.09695981833582865,0.0,0.0,0.0,25.393967996569103,25.4,25.4,25.4,,0.8989470682022294,0.0,0.0,0.0,26.102821035969274,0.0,0.0,0.0,0.5316256830136308,0.0,0.0,0.0,0.9685700453368941,0.96,0.96,0.96,25.286973643128796,0.0,0.0,0.0,25.286973643128796,0.12662646431006516,6.023355381319239e-05,200.55260733721147,196.67848459924147,0.4836636196751263,0.3649760395084117,25.4,25.3892266970372,964.4066430308015,964.4000787793904,27.8387908191132,22.14794970529609,4248.211572045638,7,0.1404831869062711,2008-10-08
2008,3,190.91384290460334,0.9727142857142858,1.7882955935304128,0.009428038574242657,31.0,4.0,3.0,2.0,33.0,73.0,0.382575996937922,117.91384290460334,117.91384290460334,,117.91384290460334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.91384290460334,990.0,964.4181723141908,25.581827685809248,0.09055814429643716,0.0017913842904603143,989.9076504714131,0.09856494557488478,0.0,0.0,0.0,25.39091321164746,25.4,25.4,25.4,,0.9006402710813994,0.0,0.0,0.0,26.448415728863175,0.0,0.0,0.0,0.5386642714636084,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.654963256997274,0.0,0.0,0.0,25.654963256997274,0.13432257970722336,6.042791046258403e-05,196.9229017767732,184.649249799592,0.3953441461540197,0.3707034547091478,25.391547608021767,25.390048728899032,964.4307015004008,964.4061541964464,27.1081315038604,24.14718492595411,4310.033827175543,7,0.1425275736499849,2008-10-15
2008,4,182.1898996693885,0.9817142857142857,0.8801630398064618,0.004816837417893514,31.0,4.0,3.0,2.0,33.0,73.0,0.40069517770661395,109.18989966938851,109.18989966938851,,109.18989966938851,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.18989966938852,990.0,964.4356202006612,25.564379799338777,0.0874791827708845,0.0009189899669388142,989.9116018272623,0.08438749606660866,0.0,0.0,0.0,25.39159413053436,25.4,25.4,25.4,,0.8933253496835104,0.0,0.0,0.0,24.289874329995826,0.0,0.0,0.0,0.4947021248471654,0.0,0.0,0.0,0.9693701237217537,0.96,0.96,0.96,23.545965359179217,0.0,0.0,0.0,23.545965359179217,0.12923442999984527,5.989983186028543e-05,184.649249799592,181.5686791602694,0.4020517213520257,0.3953441461540197,25.391630485190948,25.391547608021767,964.4368626416796,964.4307015004008,24.14718492595411,23.39294354280914,3955.7221803421085,7,0.13081091866210676,2008-10-22
2008,5,196.96169878921344,0.9615714285714285,3.447347306936215,0.017351029463076945,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3540384277044022,127.39027021778489,127.39027021778489,,127.39027021778489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,163.67598450349917,990.0,964.41828401551,25.58171598448998,0.093297654939104,0.002739027021778443,989.9039633180391,0.11548243187443498,0.0,0.0,0.0,25.37019687065469,25.4,25.4,25.4,,0.9064282481342024,0.0,0.0,0.0,28.74029222364597,0.0,0.0,0.0,0.5853420004815879,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.87808345693659,0.0,0.0,0.0,27.87808345693659,0.14133916222301493,6.076630064231378e-05,208.78068094814552,187.9408001713541,0.3884201830227529,0.3209109180779071,25.39137337862437,25.30291814484292,964.4526840856888,964.4033156440232,31.19527445583214,24.935527901047696,4683.518020765347,7,0.15487824142742548,2008-10-29
2008,6,238.70946855863414,0.8931428571428571,7.897933218447707,0.0327846606444802,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.2963572837037321,167.99518284434842,167.99518284434842,,167.99518284434842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,204.2808971300627,990.0,964.6250605430713,25.374939456928733,0.10762853044830414,0.0067995182844347996,989.8855719512674,0.20127225375250166,0.0,0.0,0.0,25.059239154443514,25.25832442136635,25.25832442136635,25.25832442136635,,0.9242405947566465,0.0,0.0,0.0,38.15932456006248,0.0,0.0,0.0,0.7771756529544293,0.0,0.0,0.0,0.9721094745977145,0.96,0.96,0.96,37.10549200208243,0.0,0.0,0.0,37.10549200208243,0.1553916360445973,6.13327608897487e-05,264.06621347727946,213.4151960906308,0.3521843963881499,0.2583203787762547,25.263565299939174,24.875674450151607,964.7562648539092,964.4804911765438,42.86206171671412,32.23492694981702,6233.722656349848,7,0.20614162223379126,2008-11-05
2008,7,266.2733402772244,0.8448571428571429,9.090117293085768,0.03480733277360403,36.0,5.0,3.0,2.0,47.0,93.0,0.34999864191718894,173.2733402772244,173.2733402772244,,173.2733402772244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.27334027722438,990.0,964.7650933611088,25.234906638891093,0.112214067553468,0.0073273340277224,989.8804585984188,0.21350527481246287,0.0,0.0,0.0,24.901859962497458,25.11536523730992,25.11536523730992,25.11536523730992,,0.9261350524718122,0.0,0.0,0.0,39.19313009967772,0.0,0.0,0.0,0.7982307555942508,0.0,0.0,0.0,0.9724820763603544,0.96,0.96,0.96,38.1232675976596,0.0,0.0,0.0,38.1232675976596,0.1429824296595692,6.109682313193826e-05,283.56829088636164,251.75288036056145,0.3694098747422673,0.327963326609283,25.00169261401875,24.78140606784652,964.8342731635454,964.7070115214424,42.21909574905517,34.76777408453492,6404.708956406812,7,0.21179593109810885,2008-11-12
2008,8,287.06250232856974,0.8061428571428572,5.001612376859531,0.01758802342554357,36.0,5.0,3.0,2.0,47.0,93.0,0.3243603115950684,194.0625023285697,194.0625023285697,,194.0625023285697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.0625023285697,990.0,964.8482500093143,25.151749990685744,0.11955137373045198,0.009579893093293958,989.8708687331763,0.26714986133613944,0.0,0.0,0.0,24.75546886252585,25.022618723861992,25.022618723861992,25.022618723861992,,0.9330517323521776,0.0,0.0,0.0,43.96018688033428,0.0,0.0,0.0,0.8953194883978467,0.0,0.0,0.0,0.9778158330980344,0.96,0.96,0.96,42.991093142701494,0.0,0.0,0.0,42.991093142701494,0.14966033812064064,6.152712255096925e-05,299.0775001152962,271.29169628263355,0.342804447295401,0.3109561901652513,24.86808954654865,24.668214777442987,964.8963100004612,964.7851667851304,45.75767958337809,39.23526111974591,7222.503647973851,7,0.23883940634834164,2008-11-19
2008,9,325.80831022713994,0.7460000000000001,7.88037174893306,0.023771275355193102,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.295390220907011,229.66545308428286,229.66545308428286,,160.56550463490223,69.09994844938062,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,274.5225959414257,990.0,965.0290415511356,24.970958448864312,0.13241930450463707,0.015933090616856528,989.8516476048784,0.1973512423054846,0.05918231400498673,0.0,0.0,24.625254811437337,24.763423739737835,24.82260605374282,24.82260605374282,,0.9177074086399156,0.5155514756979821,0.0,0.0,35.776233902904956,15.06469364809753,0.0,0.0,0.728640201688492,0.30681657124434886,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,34.85251176791043,14.612752838654602,0.0,0.0,49.465264606565036,0.15193787403379058,5.9911963113444726e-05,354.2401023578276,301.7344992665246,0.3082179870915335,0.2768271170754701,24.697345864386303,24.5574603291917,965.1712005117892,964.9086724963328,52.9391243328353,46.33937678908673,8310.164453902926,7,0.27480702559202796,2008-11-26
2008,10,444.01078026258244,0.6037142857142858,18.189522995086488,0.04253536889752901,38.0,5.0,4.0,3.0,54.0,104.0,0.23574180467158312,340.01078026258244,340.01078026258244,,170.00539013129122,170.00539013129122,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,387.01078026258244,990.0,965.5967422009297,24.40325779907034,0.17211987490298197,0.038002156052516466,989.7898779690444,0.20664442834684235,0.20664442834684235,0.0,0.0,23.98649133976798,23.98649133976798,24.19313576811482,24.19313576811482,,0.92385971371323,0.92385971371323,0.0,0.0,36.93637421163281,36.93637421163281,0.0,0.0,0.7522683138825418,0.7522683138825418,0.0,0.0,0.9709570793898655,0.9709570793898655,0.96,0.96,35.86743926218518,35.86743926218518,0.0,0.0,71.73487852437034,0.16125429684110637,5.861113716673165e-05,481.566763323433,381.71165647276456,0.2724569664993201,0.2159617480290076,24.37928649838956,23.7498978705916,965.7670504349554,965.3085582823638,79.65490623094783,58.72438285303485,12051.45959209422,7,0.3985271029131686,2008-12-03
2008,11,496.95128900237916,0.5521428571428572,7.875691278566161,0.015231067129107842,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2336463842890812,380.95128900237916,380.95128900237916,,190.47564450118958,190.47564450118958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,433.95128900237916,990.0,965.8362808005106,24.16371919948933,0.18868663685228942,0.0461902578004758,989.7651231053472,0.2573005927136898,0.2573005927136898,0.0,0.0,23.671541712122885,23.671541712122885,23.92884230483657,23.92884230483657,,0.9309408075652179,0.9309408075652179,0.0,0.0,41.15984568922476,41.15984568922476,0.0,0.0,0.8382860629170011,0.8382860629170011,0.0,0.0,0.9735872129381704,0.9735872129381704,0.96,0.96,40.07915133446735,40.07915133446735,0.0,0.0,80.1583026689347,0.16124740328829446,5.844535609257235e-05,536.6966022733961,481.566763323433,0.2450335218021433,0.2159617480290076,23.773531058312333,23.41868090392346,966.0151347102302,965.7670504349554,88.23855115391977,76.33542935704352,13466.594848381032,7,0.445323903716304,2008-12-10
2008,12,567.5572461822804,0.5018571428571429,6.232356550143355,0.011046143784578471,42.0,7.0,5.0,3.0,61.0,118.0,0.20794529414842255,449.5572461822804,449.5572461822804,,160.22683555496124,160.22683555496124,129.10357507235796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,503.55724618228044,990.0,966.1540076078202,23.84599239217979,0.21364779681745277,0.05991144923645603,989.7264407539461,0.1856084146210863,0.1856084146210863,0.1376344866203825,0.0,23.38682473150479,23.38682473150479,23.4347986595055,23.57243314612588,,0.9191524831492456,0.9191524831492456,0.7851127606295593,0.0,33.812388016683094,33.812388016683094,27.137563148125544,0.0,0.6886433404619775,0.6886433404619775,0.552699860450622,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,32.86476462486818,32.86476462486818,26.323436253681773,0.0,92.05296550341814,0.1622019936440915,5.6886789933724956e-05,580.3230981243996,553.7256467564458,0.2131019227503866,0.20333500489878,23.425422748618576,23.306900826034813,966.2114539415596,966.091765410404,94.15695791142934,91.29716769828045,15464.898204574247,7,0.5114053639078785,2008-12-17
2008,13,609.1728860985004,0.48,8.356270450162583,0.013596813065543957,42.0,7.0,5.0,3.0,61.0,118.0,0.19391115123504604,491.17288609850044,491.17288609850044,,163.7242953661668,163.7242953661668,163.7242953661668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,545.1728860985005,990.0,966.334457702848,23.665542297152147,0.2363376033666126,0.06929638566154327,989.6943660109719,0.1900060067250478,0.1900060067250478,0.1900060067250478,0.0,23.169902301398963,23.169902301398963,23.169902301398963,23.35990830812401,,0.9210386618875133,0.9210386618875133,0.9210386618875133,0.0,34.261681094914536,34.261681094914536,34.261681094914536,0.0,0.6977939123200516,0.6977939123200516,0.6977939123200516,0.0,0.97,0.97,0.97,0.96,33.2338306620671,33.2338306620671,33.2338306620671,0.0,99.7014919862013,0.16363720009783353,5.639027444329432e-05,638.8169912755377,586.5300420928967,0.2011832157461948,0.1847164393113389,23.300826672917285,22.999923362403635,966.455267965102,966.239385189418,105.36728003598508,95.35385896134903,16749.85065368182,7,0.5538971777011183,2008-12-24
2008,14,685.2219053140401,0.44457142857142856,11.800863997505255,0.0171497610483583,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.1985308287727194,549.2219053140401,549.2219053140401,,183.0739684380134,183.0739684380134,183.0739684380134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,607.5076195997544,990.0,966.6408876212562,23.359112378743898,0.27176181856362575,0.08968876212561602,989.6385494193108,0.23749349193783778,0.23749349193783778,0.23749349193783778,0.0,22.76016830611683,22.76016830611683,22.76016830611683,22.99766179805467,,0.9275440714610151,0.9275440714610151,0.9275440714610151,0.0,37.897870447328714,37.897870447328714,37.897870447328714,0.0,0.7718507219415215,0.7718507219415215,0.7718507219415215,0.0,0.9702564855166914,0.9702564855166914,0.9702564855166914,0.96,36.77115989168778,36.77115989168778,36.77115989168778,0.0,110.31347967506335,0.16099601912763975,5.579899901546078e-05,721.4230392580745,657.6800383444725,0.2113489719862777,0.1794185517581351,22.925436968895852,22.5536394541029,966.7856921570324,966.5307201533778,116.49855315076746,104.54708763779776,18532.664585410643,7,0.6128526648614631,2008-12-31
2008,15,769.7185574959112,0.4084285714285714,14.091196144261678,0.018091900474078555,46.0,7.0,6.0,4.0,76.0,139.0,0.1808658637528196,630.7185574959112,630.7185574959112,,202.13164520973342,202.13164520973342,202.13164520973342,24.323621866710937,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,689.7185574959112,990.0,966.9788742299835,23.021125770016397,0.3184814849840035,0.11906377713327897,989.5624547378828,0.29066957475455935,0.29066957475455935,0.29066957475455935,0.029306780211917544,22.292910933144555,22.292910933144555,22.292910933144555,22.554273727687196,,0.932758380292986,0.932758380292986,0.932758380292986,0.13163818598978372,41.234982545005714,41.234982545005714,41.234982545005714,4.865091735727745,0.8398163451121325,0.8398163451121325,0.8398163451121325,0.0990853713997504,0.9753658680739294,0.9753658680739294,0.9753658680739294,0.9614285714285714,40.22910913825442,40.22910913825442,40.22910913825442,4.719138983655912,125.40646639841917,0.16291954883976273,5.525149497159047e-05,820.0614122679062,730.838355832333,0.1901925355870197,0.1694995007942039,22.498142519636293,22.1030349126819,967.1802456490716,966.8233534233292,132.13589154236556,118.3581269868186,21068.286354934422,7,0.6967025911023288,2009-01-07
2008,16,907.451446583613,0.359,20.648999155802294,0.022901146532012157,46.0,7.0,6.0,4.0,76.0,139.0,0.1535226263931297,768.451446583613,768.451446583613,,192.11286164590325,192.11286164590325,192.11286164590325,192.11286164590325,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,827.451446583613,990.0,967.5298057863345,22.470194213665586,0.41360957553042665,0.17591045397840563,989.4104799704911,0.26195206321400993,0.26195206321400993,0.26195206321400993,0.26195206321400993,21.618722120942767,21.618722120942767,21.618722120942767,21.618722120942767,,0.928977288735033,0.928977288735033,0.928977288735033,0.928977288735033,37.81916518292947,37.81916518292947,37.81916518292947,37.81916518292947,0.7702477633997855,0.7702477633997855,0.7702477633997855,0.7702477633997855,0.9703855113250063,0.9703855113250063,0.9703855113250063,0.9703855113250063,36.700023240999954,36.700023240999954,36.700023240999954,36.700023240999954,146.80009296399982,0.16176416977901756,5.3087636483129075e-05,964.6044063585224,838.3130724874176,0.1658091762634254,0.144100523576021,22.033209741729213,21.264960308708243,967.758417625434,967.2532522899496,156.22162814279673,135.2881571335882,24662.41561795197,7,0.8155560720222212,2009-01-14
2008,17,1054.6086549535994,0.3165714285714286,19.20209684339995,0.018404769458634528,46.0,7.0,6.0,4.0,76.0,139.0,0.13194841811332406,915.6086549535994,915.6086549535994,,228.90216373839988,228.90216373839988,228.90216373839988,228.90216373839988,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,974.6086549535995,990.0,968.0703904175012,21.929609582498806,0.5470744122926362,0.28248692396287955,989.1704386637446,0.37119011514085,0.37119011514085,0.37119011514085,0.37119011514085,20.728858131102452,20.728858131102452,20.728858131102452,20.728858131102452,,0.9374724976992858,0.9374724976992858,0.9374724976992858,0.9374724976992858,43.609589037030595,43.609589037030595,43.609589037030595,43.609589037030595,0.888179002790847,0.888179002790847,0.888179002790847,0.888179002790847,0.9782920819841795,0.9782920819841795,0.9782920819841795,0.9782920819841795,42.665632370509385,42.665632370509385,42.665632370509385,42.665632370509385,170.66252948203757,0.16183035222048364,5.178754239959821e-05,1099.019084262322,989.8995991176027,0.1404182809285959,0.1264764206467796,21.101642477783763,20.475654925434394,968.211202836253,967.8595983964703,177.39911560214796,160.3063471466166,28671.304952982307,7,0.9481251637890975,2009-01-21
2008,18,1142.4996354186808,0.28900000000000003,12.195222231425305,0.010611117622392459,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13016756122756715,993.6424925615378,993.6424925615378,,248.41062314038444,248.41062314038444,248.41062314038444,248.41062314038444,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1054.785349704395,990.0,968.3478559970301,21.652144002969862,0.6324345975711951,0.3473009826627716,989.0202644197661,0.43663528382625977,0.43663528382625977,0.43663528382625977,0.43663528382625977,20.235773138909675,20.235773138909675,20.235773138909675,20.235773138909675,,0.9395791513927569,0.9395791513927569,0.9395791513927569,0.9395791513927569,46.31438801921845,46.31438801921845,46.31438801921845,46.31438801921845,0.943266558436221,0.943266558436221,0.943266558436221,0.943266558436221,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.38810025883408,45.38810025883408,45.38810025883408,45.38810025883408,181.55240103533632,0.15895340400136818,5.0759264285578224e-05,1184.385639882299,1110.6125841001171,0.1415671996238505,0.1225651856128542,20.4093647920756,20.00079265075439,968.4794977253443,968.2476395500288,184.66306493802904,179.02811166308652,30500.803373936502,7,1.0086244501963129,2009-01-28
2008,19,1262.6446522670883,0.26457142857142857,24.96316571679842,0.019427482251011645,49.0,8.0,7.0,5.0,93.0,162.0,0.12856713801342537,1100.6446522670883,1074.7356915531159,,268.68392288827897,268.68392288827897,268.68392288827897,268.68392288827897,25.90896071397242,7.836660956695362,1.279454850072712,1.119522993813623,0.799659281295445,14.873662632095277,56.83666095669536,9.279454850072712,8.119522993813623,5.799659281295445,107.87366263209528,1148.9713303536976,990.0,968.7255692562604,21.27443074373954,0.7702421168901097,0.4471563990190507,988.782601484091,0.5109851752175549,0.5109851752175549,0.5109851752175549,0.5109851752175549,19.546047052612835,19.546047052612835,19.546047052612835,19.546047052612835,,0.938714307229047,0.938714307229047,0.938714307229047,0.938714307229047,48.328850296761196,48.328850296761196,48.328850296761196,48.328850296761196,0.9842943033963583,0.9842943033963583,0.9842943033963583,0.9842943033963583,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.36227329082597,47.36227329082597,47.36227329082597,47.36227329082597,189.44909316330387,0.15029805808971583,4.8984697910086416e-05,1359.127799899888,1191.3815919532592,0.1359765847434343,0.1191940890414667,19.9530570667778,19.10711240986199,969.0294898150612,968.5014850032816,192.33442914036368,185.4808491238205,31827.447651435054,7,1.052494962018355,2009-02-04
2008,20,1483.0965549254238,0.233,33.77460245179957,0.02262009423678361,49.0,8.0,7.0,5.0,93.0,162.0,0.1094218749303345,1321.0965549254238,1100.0,,275.0,275.0,275.0,275.0,221.0965549254238,49.391086692534486,9.146851063116227,9.553554842456583,6.823967744611845,146.18109458270465,98.3910866925345,17.146851063116227,16.55355484245658,11.823967744611846,239.18109458270465,1232.0914925981072,990.0,969.4300042543745,20.569995745625533,0.8993602048030878,0.48,988.620639795197,0.5349,0.5349,0.5349,0.5349,18.65573554082241,18.65573554082241,18.65573554082241,18.65573554082241,,0.9359855669535906,0.9359855669535906,0.9359855669535906,0.9359855669535906,47.09301957162738,47.09301957162738,47.09301957162738,47.09301957162738,0.959124634860028,0.959124634860028,0.959124634860028,0.959124634860028,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.15115918019483,46.15115918019483,46.15115918019483,46.15115918019483,184.60463672077933,0.12475327570355503,4.66173325052473e-05,1595.550017062485,1399.9866758125604,0.1157153870096472,0.1015323858654415,18.951451716839408,18.27478757043729,969.7933154397404,969.1614954141636,187.7159158288948,180.60168686566408,31013.578969090926,7,1.0255813151154407,2009-02-11
2008,21,1866.0592239832456,0.1902857142857143,72.97399892652253,0.0387382799443031,49.0,8.0,7.0,5.0,93.0,162.0,0.0874220008897019,1704.0592239832456,1100.0,,275.0,275.0,275.0,275.0,604.0592239832456,50.999999999999986,10.0,17.751686625974532,18.64380320935943,506.66373414791167,100.0,18.0,24.751686625974536,23.64380320935943,599.6637341479117,1242.7516866259746,990.0,970.6548539585981,19.345146041401904,0.9256461978651365,0.48,988.5943538021348,0.5349,0.5349,0.5349,0.5349,17.404599843536804,17.404599843536804,17.404599843536804,17.404599843536804,,0.9308323904865453,0.9308323904865453,0.9308323904865453,0.9308323904865453,43.695664106708136,43.695664106708136,43.695664106708136,43.695664106708136,0.8899320591997585,0.8899320591997585,0.8899320591997585,0.8899320591997585,0.9781999797957556,0.9781999797957556,0.9781999797957556,0.9781999797957556,42.745416025703456,42.745416025703456,42.745416025703456,42.745416025703456,170.98166410281382,0.09251737035632002,4.3177187904750967e-05,2106.3680095481427,1638.344661979303,0.0988802928709066,0.0769096374734404,18.131738028274636,16.702060219606885,971.3567503678748,969.9315750617792,179.10161499915537,162.9140180498038,28724.919569272723,7,0.9498981339045213,2009-02-18
2008,22,2448.4891980107864,0.1305714285714286,87.27283337099288,0.0356942490655716,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07905376162091766,2253.4891980107864,1100.0,,275.0,275.0,275.0,275.0,1153.4891980107866,46.714285714285715,8.714285714285712,15.857142857142858,47.075521129636854,1035.1279625954353,100.0,18.0,25.0,55.504092558208285,1149.9851054525782,1243.0,990.0,972.1825601331295,17.81743986687049,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.876250454352212,15.876250454352212,15.876250454352212,15.876250454352212,,0.9217081989859982,0.9217081989859982,0.9217081989859982,0.9217081989859982,39.46955538169917,39.46955538169917,39.46955538169917,39.46955538169917,0.8038605984052783,0.8038605984052783,0.8038605984052783,0.8038605984052783,0.971361745715795,0.971361745715795,0.971361745715795,0.971361745715795,38.340989830763924,38.340989830763924,38.340989830763924,38.340989830763924,153.3639593230557,0.06314467840361616,3.87282725563272e-05,2717.277843145093,2179.589442347936,0.0932708107243347,0.066564717240963,16.525318830090093,15.227450276441791,972.83136031104,971.5334917573916,160.8751924595991,145.88994048940845,25765.145166273353,7,0.8520219962391982,2009-02-25
2008,23,3290.3859148015845,0.07185714285714286,174.1766232352313,0.051387506035180656,59.0,11.0,12.0,13.0,144.0,239.0,0.07366197880637679,3051.3859148015845,1100.0,,275.0,275.0,275.0,275.0,1951.3859148015847,41.00000000000001,7.000000000000002,12.999999999999998,67.0,1823.3859148015847,100.0,18.0,25.0,80.0,1967.3859148015847,1243.0,990.0,974.1454116059607,15.854588394039265,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.913398981520986,13.913398981520986,13.913398981520986,13.913398981520986,,0.8984288537943199,0.8984288537943199,0.8984288537943199,0.8984288537943199,33.74328625426449,33.74328625426449,33.74328625426449,33.74328625426449,0.6872359725919448,0.6872359725919448,0.6872359725919448,0.6872359725919448,0.97,0.97,0.97,0.97,32.73098766663655,32.73098766663655,32.73098766663655,32.73098766663655,130.9239506665462,0.040711168360845394,3.306160370367328e-05,3936.514205791712,2801.959149720212,0.085297460537162,0.0607136129849002,15.023047122639802,12.513340008542166,975.5454705789396,973.035763464842,143.58939661055504,114.58035147575092,21995.223711979765,7,0.7273552814808123,2009-03-04
2008,24,5077.532034578246,0.016428571428571428,238.4334245629469,0.04867093662658377,59.0,11.0,12.0,13.0,144.0,239.0,0.04736016358495223,4838.532034578246,785.7142857142857,,275.0,275.0,275.0,275.0,4052.8177488639603,355.2857142857143,7.0,13.0,67.0,3610.5320345782457,414.2857142857143,18.0,25.0,80.0,3754.5320345782457,1243.0,990.0216709575598,977.587908383321,12.433762574238747,0.9181941883457053,0.48,988.623476769214,0.5349,0.5349,0.5349,0.5349,10.500668385893041,10.500668385893041,10.500668385893041,10.500668385893041,1.0,0.5545343167767809,0.5545343167767809,0.5545343167767809,0.5545343167767809,16.168118002445215,16.168118002445215,16.168118002445215,16.168118002445215,0.3292895723512263,0.3292895723512263,0.3292895723512263,0.3292895723512263,0.9640703579204909,0.9640703579204909,0.9640703579204909,0.9640703579204909,15.61943444029094,15.61943444029094,15.61943444029094,15.61943444029094,62.47773776116376,0.012900951545357859,2.2088089107482138e-05,5605.54817773234,4493.143066687026,0.0531921633593172,0.0426363296545039,11.476358775444504,9.692869794881853,978.4425441937078,976.5824518120372,99.1986122423518,0.0,10496.259943875511,7,0.34709854311757643,2009-03-11
2008,25,5749.920292447755,0.008,36.096358154335704,0.0062892172607159,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.04910959118309956,5467.491721019183,0.0,,275.0,275.0,275.0,275.0,5467.491721019183,1135.857142857143,5.285714285714286,10.142857142857142,62.42857142857143,4253.777435304897,1200.0,18.0,25.0,80.0,4426.920292447755,1243.0,990.0675087692181,978.6648772503695,11.402631518848564,0.9010713934746672,0.48,988.6864373757434,0.5349,0.5349,0.5349,0.5349,9.486660125373865,9.486660125373865,9.486660125373865,9.486660125373865,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5796.211608335895,5687.283313593033,0.054933551460202,0.0412338292922706,9.576125814326922,9.420541284008998,978.7361658768372,978.5684163029332,0.0,0.0,0.0,7,0.0,2009-03-18
2008,26,5597.190476219628,0.009285714285714286,37.2537458915128,0.006673911024888915,68.0,14.0,17.0,21.0,195.0,315.0,0.0562904462806333,5282.190476219628,0.0,,275.0,275.0,275.0,275.0,5282.190476219628,1132.0,4.0,8.0,59.0,4079.1904762196286,1200.0,18.0,25.0,80.0,4274.190476219629,1243.0,990.0550907660501,978.4296733333782,11.625417432671806,0.9057101603193729,0.48,988.6693806057307,0.5349,0.5349,0.5349,0.5349,9.704807272352427,9.704807272352427,9.704807272352427,9.704807272352427,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,5713.61938171299,5473.42431061851,0.0575508095341514,0.0551314287766855,9.881585039687812,9.538509464979477,978.608973847838,978.2390734383524,0.0,0.0,0.0,7,0.0,2009-03-25
2008,27,5383.777872290934,0.011857142857142856,30.031797221128077,0.005618673793624728,84.0,14.0,20.0,27.0,219.0,364.0,0.06761928887964945,5019.777872290934,471.42857142857144,,275.0,275.0,275.0,275.0,4548.349300862363,644.5714285714286,4.0,5.0,53.0,3841.7778722909343,728.5714285714286,18.0,25.0,80.0,4060.7778722909343,1243.0,990.0377388274625,978.1010179233281,11.936720904134356,0.9121920073862853,0.48,988.6455468200762,0.5349,0.5349,0.5349,0.5349,10.009628896748065,10.009628896748065,10.009628896748065,10.009628896748065,1.0,0.3113915287741217,0.3113915287741217,0.3113915287741217,0.3113915287741217,8.47785587356676,8.47785587356676,8.47785587356676,8.47785587356676,0.17266508907467942,0.17266508907467942,0.17266508907467942,0.17266508907467942,0.9601644818955452,0.9601644818955452,0.9601644818955452,0.9601644818955452,8.142042195936638,8.142042195936638,8.142042195936638,8.142042195936638,32.56816878374655,0.006118089542034901,1.9189998441601503e-05,5453.378250845156,5263.201730070614,0.0691594239909775,0.0667476164785723,10.18185028788593,9.910217240365562,978.2082025063016,977.9153306643088,77.3563891931149,0.0,5471.452355669421,7,0.1809342710208142,2009-04-01
2008,28,4888.39897637801,0.018857142857142857,102.88524959462873,0.021267876068106813,84.0,14.0,20.0,27.0,219.0,364.0,0.07462889680249973,4524.398976378009,1100.0,,275.0,275.0,275.0,275.0,3424.398976378009,16.0,3.999999999999996,5.0,53.0,3346.398976378009,100.0,18.0,25.0,80.0,3565.398976378009,1243.0,990.0071320185699,977.2903215400277,12.716810478542161,0.9236252344834057,0.48,988.6035067840864,0.5349,0.5349,0.5349,0.5349,10.778285244058768,10.778285244058768,10.778285244058768,10.778285244058768,,0.775789535202055,0.775789535202055,0.775789535202055,0.775789535202055,22.580925099800762,22.580925099800762,22.580925099800762,22.580925099800762,0.4598966415438036,0.4598966415438036,0.4598966415438036,0.4598966415438036,0.9658116852735238,0.9658116852735238,0.9658116852735238,0.9658116852735238,21.81400692231191,21.81400692231191,21.81400692231191,21.81400692231191,87.25602768924766,0.017954361570647285,2.203435042657769e-05,5204.988399960448,4543.004982908213,0.0801231786822705,0.0699329128193188,11.385111468759751,10.264997588087674,977.825682135939,976.673699118722,97.6274480443959,78.67995985313063,14659.012651793606,7,0.4847557093847092,2009-04-08
2008,29,4242.130866319868,0.03157142857142857,75.49049337026183,0.01784233979038344,82.0,14.0,19.714285714285715,26.714285714285715,211.71428571428572,354.14285714285717,0.0834616033027454,3887.9880091770106,1100.0,,275.0,275.0,275.0,275.0,2787.9880091770106,18.0,4.000000000000002,5.285714285714286,53.285714285714285,2707.416580605582,100.0,18.0,25.0,80.0,2919.130866319868,1243.0,990.0,976.1230994853652,13.87690051463468,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.935711102116402,11.935711102116402,11.935711102116402,11.935711102116402,,0.8547781923382424,0.8547781923382424,0.8547781923382424,0.8547781923382424,27.526208266461335,27.526208266461335,27.526208266461335,27.526208266461335,0.560615239642797,0.560615239642797,0.560615239642797,0.560615239642797,0.97,0.97,0.97,0.97,26.700422018467492,26.700422018467492,26.700422018467492,26.700422018467492,106.80168807386997,0.0252453777520081,2.6970123250977266e-05,4486.476932145383,4014.5715293163794,0.0891798591763811,0.073482312581994,12.352144688832816,11.488557801655697,976.570252785826,975.7066658986488,112.64461241801403,99.40961464453804,17942.683596410156,7,0.5933427115214999,2009-04-15
2008,30,3786.8516936483647,0.045,60.58951045008488,0.016105920461664956,70.0,14.0,18.0,25.0,168.0,295.0,0.07798075254196166,3491.8516936483647,1100.0,,275.0,275.0,275.0,275.0,2391.8516936483647,30.0,4.0,7.0,55.0,2295.851693648365,100.0,18.0,25.0,80.0,2463.8516936483647,1243.0,990.0,975.2283285889215,14.7716714110785,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.830481998560222,12.830481998560222,12.830481998560222,12.830481998560222,,0.8817902657381985,0.8817902657381985,0.8817902657381985,0.8817902657381985,30.516240512807,30.516240512807,30.516240512807,30.516240512807,0.6215120267374133,0.6215120267374133,0.6215120267374133,0.6215120267374133,0.97,0.97,0.97,0.97,29.600753297422788,29.600753297422788,29.600753297422788,29.600753297422788,118.40301318969115,0.03132482335275873,2.9899750805477563e-05,3936.514205791712,3590.4449561657857,0.0821625184626221,0.0749393967805254,13.246677227987554,12.513340008542166,975.5454705789396,974.8121333594942,123.33852060936226,114.58035147575092,19891.706215868115,7,0.6577945177205065,2009-04-22
2008,31,3254.132972548485,0.07114285714285715,81.97767531904206,0.02549235153459606,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.09691374440466219,2940.5615439770563,1100.0,,275.0,275.0,275.0,275.0,1840.5615439770565,33.57142857142856,4.0,7.714285714285713,56.42857142857143,1738.8472582627708,100.0,18.0,25.0,80.0,1931.132972548485,1243.0,990.0,974.0859081094868,15.914091890513175,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.972902477994896,13.972902477994896,13.972902477994896,13.972902477994896,,0.9005661566401182,0.9005661566401182,0.9005661566401182,0.9005661566401182,33.944656507536244,33.944656507536244,33.944656507536244,33.944656507536244,0.6913371997461556,0.6913371997461556,0.6913371997461556,0.6913371997461556,0.97,0.97,0.97,0.97,32.926316812310155,32.926316812310155,32.926316812310155,32.926316812310155,131.70526724924062,0.04073253755431521,3.325890587102036e-05,3524.628422363977,3016.601228932492,0.1064111480567137,0.0836967659138783,14.504945552127417,13.386145597234297,974.6726649902474,973.5538650353544,137.76309580980984,124.95406768249988,22126.484897872422,7,0.7316959291624479,2009-04-29
