WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2008,32,2916.726927859297,0.093,37.99880615340258,0.013334874355518686,65.0,14.0,17.0,23.0,202.0,321.0,0.1101756774357159,2595.726927859297,1100.0,,275.0,275.0,275.0,275.0,1495.726927859297,35.0,4.000000000000001,8.0,57.0,1391.726927859297,100.0,18.0,25.0,80.0,1593.726927859297,1243.0,990.0,973.3127891362121,16.6872108637879,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.746021451269625,14.746021451269625,14.746021451269625,14.746021451269625,,0.9103153893629408,0.9103153893629408,0.9103153893629408,0.9103153893629408,36.20405823475884,36.20405823475884,36.20405823475884,36.20405823475884,0.7373535282028276,0.7373535282028276,0.7373535282028276,0.7373535282028276,0.97,0.97,0.97,0.97,35.11793648771607,35.11793648771607,35.11793648771607,35.11793648771607,140.4717459508643,0.048243412045036536,3.547266311890512e-05,3016.601228932492,2750.609585858673,0.1167014038089275,0.1064111480567137,15.146994345753903,14.504945552127417,973.5538650353544,972.9118162417278,144.98330300778068,137.76309580980984,23599.2533197452,7,0.7803985886159127,2009-05-06
2008,33,2575.537430607129,0.11885714285714287,46.83959242524387,0.01830320045680121,65.0,14.0,17.0,23.0,202.0,321.0,0.12481422889665121,2254.537430607129,1100.0,,275.0,275.0,275.0,275.0,1154.537430607129,34.99999999999999,4.000000000000002,8.0,57.0,1050.537430607129,100.0,18.0,25.0,80.0,1252.5374306071292,1243.0,990.0,972.4892282807758,17.51077171922418,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.569582306705906,15.569582306705906,15.569582306705906,15.569582306705906,,0.9192210515664179,0.9192210515664179,0.9192210515664179,0.9192210515664179,38.599904377081316,38.599904377081316,38.599904377081316,38.599904377081316,0.7861487653173385,0.7861487653173385,0.7861487653173385,0.7861487653173385,0.9701168637840726,0.9701168637840726,0.9701168637840726,0.9701168637840726,37.446544568489855,37.446544568489855,37.446544568489855,37.446544568489855,149.78617827395942,0.058281314804053116,3.7824792493424104e-05,2711.725889886568,2422.732438881966,0.132495027039855,0.1183747963601982,15.9384219419046,15.240851542927992,972.8179590445536,972.1203886455772,154.09421592135612,146.04109613684372,25164.077950025185,7,0.8321454348553302,2009-05-13
2008,34,2288.0769401908474,0.14542857142857143,39.86539589136685,0.017814262646085415,65.0,14.0,17.0,23.0,202.0,321.0,0.14042844695075068,1967.0769401908474,1100.0,,275.0,275.0,275.0,275.0,867.0769401908475,35.00000000000001,4.0,7.999999999999998,56.25434684280158,763.8225933480459,100.0,18.0,25.0,79.2543468428016,965.822593348046,1243.0,990.0,971.7953581314952,18.204641868504805,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.263452455986528,16.263452455986528,16.263452455986528,16.263452455986528,,0.925116993230813,0.925116993230813,0.925116993230813,0.925116993230813,40.57746676166447,40.57746676166447,40.57746676166447,40.57746676166447,0.8264249849626164,0.8264249849626164,0.8264249849626164,0.8264249849626164,0.9726424984962616,0.9726424984962616,0.9726424984962616,0.9726424984962616,39.46780052716867,39.46780052716867,39.46780052716867,39.46780052716867,157.87120210867465,0.0690910314342038,3.986646517895825e-05,2382.708424038313,2143.674667642398,0.1497428713625813,0.1347206383968525,16.612009665586235,16.035031632906446,972.0237789545752,971.4468009218956,161.8743113064441,155.25766259212037,26522.361954257343,7,0.8770622339370815,2009-05-20
2008,35,2079.7765544177373,0.16828571428571423,30.1982553301985,0.014548770159146015,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.14535214442974728,1777.0622687034515,1100.0,,275.0,275.0,275.0,275.0,677.0622687034514,35.857142857142854,4.571428571428571,8.857142857142858,46.73211174677197,581.0444426709652,100.0,18.0,25.0,67.73211174677196,769.0444426709652,1243.0,990.0,971.2925640968705,18.707435903129586,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.76624649061131,16.76624649061131,16.76624649061131,16.76624649061131,,0.9276209075232443,0.9276209075232443,0.9276209075232443,0.9276209075232443,41.944895655398675,41.944895655398675,41.944895655398675,41.944895655398675,0.8542748605987509,0.8542748605987509,0.8542748605987509,0.8542748605987509,0.9754274860598751,0.9754274860598751,0.9754274860598751,0.9754274860598751,40.91435120344475,40.91435120344475,40.91435120344475,40.91435120344475,163.657404813779,0.07873146028349741,4.1327627478227024e-05,2122.6951751857887,2011.441429347925,0.1540959347023162,0.1266633628533223,16.931193344228056,16.662649819791902,971.3961607676898,971.1276172432536,165.5681423025075,162.4587587330554,27494.444008714876,7,0.9092078045209946,2009-05-27
2008,36,1830.7209471939398,0.19342857142857145,46.489443244415234,0.025623446330788613,62.0,12.0,14.0,16.0,153.0,257.0,0.1407606149038719,1573.7209471939398,1100.0,,275.0,275.0,275.0,275.0,473.72094719393954,38.0,5.999999999999999,11.0,29.49235468911686,389.2285925048227,100.0,18.0,25.0,45.49235468911686,542.2285925048227,1243.0,990.0,970.5530984447804,19.446901555219547,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.50571214270127,17.50571214270127,17.50571214270127,17.50571214270127,,0.931381831852771,0.931381831852771,0.931381831852771,0.931381831852771,43.973572027326995,43.973572027326995,43.973572027326995,43.973572027326995,0.895592098316232,0.895592098316232,0.895592098316232,0.895592098316232,0.9790403640110743,0.9790403640110743,0.9790403640110743,0.9790403640110743,43.05275490164552,43.05275490164552,43.05275490164552,43.05275490164552,172.21101960658208,0.09442009747138591,4.3487631213783355e-05,1971.7538355439103,1686.0153266370185,0.1524304055483414,0.1303408140342764,17.973222609115957,17.050067426493676,971.008743160988,970.0855879783658,177.43085419919674,166.95149193999163,28931.45129390579,7,0.9567278867032338,2009-06-03
2008,37,1515.1045465826303,0.22885714285714287,40.86123583206544,0.026938894157152418,62.0,12.0,14.0,16.0,153.0,257.0,0.1700641197208271,1258.1045465826303,1100.0,,275.0,275.0,275.0,275.0,158.1045465826303,30.357517583582354,5.101455016177229,7.746342160963079,9.84308461214819,105.05614720975946,92.35751758358235,17.10145501617723,21.746342160963078,25.843084612148193,258.05614720975944,1231.2053147607226,990.0,969.5334146889593,20.466585311040717,0.9013813163298873,0.48,988.6186186836701,0.5349,0.5349,0.5349,0.5349,18.55030399471084,18.55030399471084,18.55030399471084,18.55030399471084,,0.9356534575833392,0.9356534575833392,0.9356534575833392,0.9356534575833392,46.810517177039536,46.810517177039536,46.810517177039536,46.810517177039536,0.9533710219356321,0.9533710219356321,0.9533710219356321,0.9533710219356321,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.87430683349874,45.87430683349874,45.87430683349874,45.87430683349874,183.49722733399497,0.12152263545114683,4.633768367020076e-05,1638.344661979303,1399.9866758125604,0.1835731756881441,0.1568656498013765,18.974597276173306,18.12723552570241,969.9315750617792,969.1614954141636,187.95980019318853,179.05442217014416,30827.534192111158,7,1.0194290407444166,2009-06-10
2008,38,1243.2982919986748,0.2682857142857143,36.52197210093426,0.029280139097036584,62.0,12.0,14.0,16.0,153.0,257.0,0.20734713786901118,986.2982919986747,985.9943205844049,,246.49858014610123,246.49858014610123,246.49858014610123,246.49858014610123,0.30397141426971885,0.07333162523238354,0.014193217786912944,0.016558754084731755,0.018924290382550585,0.18096352678314,62.07333162523238,12.014193217786913,14.01655875408473,16.01892429038255,153.18096352678316,1074.098404181509,990.0,968.6647664097027,21.335233590297417,0.6664994018432243,0.35019965802620195,988.9833009401307,0.4319139733790032,0.4319139733790032,0.4319139733790032,0.4319139733790032,19.886620557048992,19.886620557048992,19.886620557048992,19.886620557048992,,0.9377796793927011,0.9377796793927011,0.9377796793927011,0.9377796793927011,45.014020467217,45.014020467217,45.014020467217,45.014020467217,0.916782494240672,0.916782494240672,0.916782494240672,0.916782494240672,0.978893727378795,0.978893727378795,0.978893727378795,0.978893727378795,44.066961077682194,44.066961077682194,44.066961077682194,44.066961077682194,176.26784431072875,0.14182638445040482,4.972975808461281e-05,1359.127799899888,1144.3328711060203,0.2245850018724048,0.1890918573065243,20.49062272448143,19.12710549072596,969.0294898150612,968.3536175949048,189.56689769452663,162.6810156098762,29612.99784420243,7,0.9792658017262709,2009-06-17
2008,39,1049.6196566473134,0.3167142857142857,27.440692350326476,0.026684557471325414,62.0,12.0,14.0,16.0,153.0,257.0,0.2457764638227757,792.6196566473134,792.6196566473134,,198.15491416182834,198.15491416182834,198.15491416182834,198.15491416182834,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,880.6196566473134,990.0,968.0467719029783,21.953228097021697,0.4610732019778129,0.19371571028805817,989.3452110877341,0.2796229893770284,0.2796229893770284,0.2796229893770284,0.2796229893770284,21.018816195378797,21.018816195378797,21.018816195378797,21.018816195378797,,0.9299171518715706,0.9299171518715706,0.9299171518715706,0.9299171518715706,37.94423802514746,37.94423802514746,37.94423802514746,37.94423802514746,0.7727950717952641,0.7727950717952641,0.7727950717952641,0.7727950717952641,0.9710438471117829,0.9710438471117829,0.9710438471117829,0.9710438471117829,36.84846791958187,36.84846791958187,36.84846791958187,36.84846791958187,147.39387167832749,0.14034384013051002,5.16992576789637e-05,1131.2888821433105,952.2480246537352,0.2698876693322127,0.2271745122369579,21.566655363064957,20.564142601209337,968.3126222010218,967.7089920986148,160.59290787366916,131.54487709808424,24762.170441959013,7,0.8188548426573747,2009-06-24
2008,40,850.5427915728918,0.3788571428571429,27.98374237471114,0.03350987693566011,58.0,11.0,11.0,11.0,136.0,227.0,0.26817148017775916,623.5427915728918,623.5427915728918,,191.29657201790542,191.29657201790542,191.29657201790542,49.65307551917564,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,703.5427915728918,990.0,967.3021711662915,22.697828833708463,0.3263376610734866,0.11558282668673915,989.5580795122398,0.26086503342461226,0.26086503342461226,0.26086503342461226,0.061069521258702256,21.9950433125236,21.9950433125236,21.9950433125236,22.19483882468951,,0.9288136689876936,0.9288136689876936,0.9288136689876936,0.2635169749606131,38.34113480464453,38.34113480464453,38.34113480464453,9.742228956782544,0.7808785092595628,0.7808785092595628,0.7808785092595628,0.19841606836624326,0.9723130702428558,0.9723130702428558,0.9723130702428558,0.9628571428571429,37.2894625760556,37.2894625760556,37.2894625760556,9.449962088079067,121.31834981624584,0.14251659742359543,5.411245759673115e-05,927.8079295597248,756.3618280307572,0.3001209098441825,0.2446627074072528,22.49965755301704,21.66091268289652,967.6112317182389,966.925447312123,133.26274957556276,104.76205661501058,20381.482769129303,7,0.6739908323124769,2009-07-01
2008,41,686.5034312188512,0.444,17.62623877866536,0.0258628087880659,58.0,11.0,11.0,11.0,136.0,227.0,0.3314193361897512,459.50343121885135,459.50343121885135,,173.08824361877356,173.08824361877356,113.32694398130414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,539.5034312188513,990.0,966.6460137248754,23.353986275124644,0.23373723815195016,0.06217315298900057,989.704089608859,0.21601978415745002,0.21601978415745002,0.12750606659173142,0.0,22.842056099826248,22.842056099826248,22.930569817391966,23.058075883983697,,0.9233484650983795,0.9233484650983795,0.6559879288457394,0.0,35.85256836167262,35.85256836167262,23.270380640369233,0.0,0.730194874983149,0.730194874983149,0.4739385059138336,0.0,0.9724566340288601,0.9724566340288601,0.9671428571428571,0.96,34.88566602287777,34.88566602287777,22.572269221158155,0.0,92.34360126691368,0.13444564773485887,5.5876785930718074e-05,736.5363360830615,632.9781565800997,0.3586221698809514,0.3081993228021821,23.018294445805044,22.61435904615898,966.8461453443322,966.4319126263204,101.11021803517023,83.674303955889,15513.7250128415,7,0.5130200070384093,2009-07-08
2008,42,580.3679901616637,0.49642857142857144,12.49819861338993,0.02149915893129204,58.0,11.0,11.0,11.0,136.0,227.0,0.39184815926925515,353.36799016166367,353.36799016166367,,176.68399508083183,176.68399508083183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,433.36799016166367,990.0,966.209963895979,23.790036104021087,0.1884807725934889,0.04067359803233267,989.7708456293742,0.22197349966384494,0.22197349966384494,0.0,0.0,23.338908233731416,23.338908233731416,23.560881733395263,23.560881733395263,,0.925917727356674,0.925917727356674,0.0,0.0,37.43807612459871,37.43807612459871,0.0,0.0,0.7624862754500755,0.7624862754500755,0.0,0.0,0.9708082893744645,0.9708082893744645,0.96,0.96,36.348147256356604,36.348147256356604,0.0,0.0,72.69629451271321,0.12511588980142926,5.714894916704642e-05,619.3681476088757,545.4907662863702,0.4161390330131274,0.3665025411402784,23.55599712971793,23.09949323518252,966.3774725904354,966.0547084482886,80.74681757543912,65.6359493367062,12212.97747813582,7,0.40386830284840675,2009-07-15
2008,43,521.7937665589146,0.5372857142857143,7.674938111565723,0.014953433177511086,58.0,11.0,11.0,11.0,136.0,227.0,0.43547843769823086,294.7937665589146,294.7937665589146,,147.3968832794573,147.3968832794573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,374.7937665589146,990.0,965.948071949515,24.051928050484953,0.16780811171178975,0.02895875331178287,989.8032331349765,0.1542359729900812,0.1542359729900812,0.0,0.0,23.700925212471322,23.700925212471322,23.8551611854614,23.8551611854614,,0.9147607559467145,0.9147607559467145,0.0,0.0,31.33900393118208,31.33900393118208,0.0,0.0,0.6382689191686779,0.6382689191686779,0.0,0.0,0.97,0.97,0.96,0.96,30.39883381324662,30.39883381324662,0.0,0.0,60.79766762649324,0.1164269139555485,5.728931363263095e-05,542.376282140489,491.76619950541016,0.4616014688042883,0.4185286257432645,23.88280818315112,23.5751914806932,966.040693269632,965.8129478977744,65.00303507289215,54.62169812695109,10214.008161250864,7,0.3377648201471847,2009-07-22
2008,44,472.9309894203162,0.5720000000000001,5.563809139277542,0.0117952662099971,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.42758905934735764,270.5024179917448,270.5024179917448,,135.2512089958724,135.2512089958724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,345.35956084888767,990.0,965.7281894523913,24.271810547608602,0.15741986726671955,0.02410048359834893,989.818479649135,0.12996442882625536,0.12996442882625536,0.0,0.0,23.96032576791728,23.96032576791728,24.09029019674353,24.09029019674353,,0.9094311346283146,0.9094311346283146,0.0,0.0,28.910188351640084,28.910188351640084,0.0,0.0,0.5888022067543804,0.5888022067543804,0.0,0.0,0.97,0.97,0.96,0.96,28.042882701090882,28.042882701090882,0.0,0.0,56.085765402181764,0.11868966525757273,5.7579758892979307e-05,486.2783732878,458.3294938779206,0.4806767002942721,0.387363633906702,24.02204251401242,23.91566748209186,965.788252679795,965.6624827224506,60.55235345989726,50.54603876591153,9422.408587566537,7,0.31158758556767646,2009-07-29
2008,45,439.46168260052565,0.607,5.3860232175468195,0.012362727949234558,54.0,9.0,8.0,6.0,107.0,184.0,0.41893090250435666,255.4616826005256,255.4616826005256,,127.7308413002628,127.7308413002628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.46168260052565,990.0,965.5775775717022,24.42242242829767,0.15075021969167784,0.02109233652010506,989.8281574437882,0.11569138217207417,0.11569138217207417,0.0,0.0,24.13488848991381,24.13488848991381,24.250579872085886,24.250579872085886,,0.9058185609302873,0.9058185609302873,0.0,0.0,27.3861526220055,27.3861526220055,0.0,0.0,0.5577627825255702,0.5577627825255702,0.0,0.0,0.97,0.97,0.96,0.96,26.564568043345332,26.564568043345332,0.0,0.0,53.129136086690664,0.12084451064594856,5.776845151826941e-05,455.356964761364,420.6273313550929,0.43744185478206,0.4040785894126549,24.24664786483936,24.039945851856647,965.649106341426,965.492822991098,56.46245912926262,49.09741848404065,8925.694862564033,7,0.2951618671482815,2009-08-05
2008,46,401.9053293131948,0.6507142857142857,4.970547323624642,0.012451359552914485,54.0,9.0,8.0,6.0,107.0,184.0,0.4583007427803401,217.90532931319476,217.90532931319476,,168.3630202908822,49.54230902231256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,288.9053293131948,990.0,965.4060318063177,24.59396819368224,0.13749541736211118,0.013581065862638885,989.8489235167752,0.21557731503328195,0.04055676659106301,0.0,0.0,24.227314395424237,24.402334943866457,24.44289171045752,24.44289171045752,,0.9197866690395007,0.3845852705911984,0.0,0.0,36.98484010396167,10.585552531301769,0.0,0.0,0.7532553992660217,0.21559170124850852,0.0,0.0,0.9755931074920204,0.964164536063449,0.96,0.96,36.13636332067606,10.265061499469356,0.0,0.0,46.401424820145415,0.11543214246795942,5.922739691779582e-05,420.6273313550929,385.8335000897204,0.476889642701355,0.43744185478206,24.308215688678388,24.092770152083432,965.492822991098,965.3291675004484,49.09741848404065,43.96502014221524,7795.43936978443,7,0.2577856934452523,2009-08-12
2008,47,366.3123696426511,0.6914285714285714,5.368136966797733,0.014756176463383657,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,163.28571428571428,0.445363009768124,203.02665535693686,203.02665535693686,,203.02665535693686,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.285714285714286,6.571428571428571,5.285714285714286,94.14285714285714,266.8837982140797,990.0,965.2315618482132,24.768438151786768,0.12972333577900283,0.010829356107288971,989.8594473081138,0.2921947810061761,0.0,0.0,0.0,24.335690678894313,24.62788545990049,24.62788545990049,24.62788545990049,,0.9352983768984898,0.0,0.0,0.0,45.3212232796824,0.0,0.0,0.0,0.9230391706656293,0.0,0.0,0.0,0.9793511566446284,0.96,0.96,0.96,44.38672074925455,0.0,0.0,0.0,44.38672074925455,0.12126544153543907,6.072494376984092e-05,381.71165647276456,348.25654132213623,0.4866309423946182,0.4149552107019891,24.459867061822774,24.24654799220164,965.3085582823638,965.1412827066108,47.84105877164153,42.20010141232432,7456.969085874764,7,0.24659289305141413,2009-08-19
2008,48,338.90433920425767,0.7265714285714286,2.582590736788631,0.007663825903156444,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.44142317419263677,189.19005348997194,189.19005348997194,,189.19005348997194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,248.6186249185434,990.0,965.0945216960212,24.905478303978725,0.12327698941264027,0.009092982579920228,989.8676300280075,0.25388426783065865,0.0,0.0,0.0,24.519224064155512,24.773108331986172,24.773108331986172,24.773108331986172,,0.9313887600096971,0.0,0.0,0.0,42.376549175095555,0.0,0.0,0.0,0.8630661746455307,0.0,0.0,0.0,0.9752565948343569,0.96,0.96,0.96,41.33292142525388,0.0,0.0,0.0,41.33292142525388,0.12203926113281915,6.067279256006506e-05,345.1066751912812,330.1784061646158,0.4613785284591168,0.3573825477283611,24.55958260594109,24.48561070045408,965.1255333759564,965.0508920308232,46.84294922438481,39.363813975974566,6943.930799442652,7,0.22962734125141043,2009-08-26
2008,49,311.9604243390339,0.7681428571428572,4.9161346228810965,0.015869513876473815,40.0,6.0,4.0,3.0,65.0,118.0,0.378762930935244,193.96042433903395,193.96042433903395,,193.96042433903395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.96042433903395,990.0,964.9605388411352,25.03946115886481,0.12163294857390675,0.009643979754208599,989.868723071672,0.26710809508755723,0.0,0.0,0.0,24.64107613544915,24.90818423053671,24.90818423053671,24.90818423053671,,0.932870056659859,0.0,0.0,0.0,43.72436156175037,0.0,0.0,0.0,0.8905165287525534,0.0,0.0,0.0,0.977139328444164,0.96,0.96,0.96,42.73283099743248,0.0,0.0,0.0,42.73283099743248,0.136854017779238,6.1188172600014e-05,326.5922164381982,295.76546380444813,0.3989647691862303,0.3613068348257143,24.76963075645504,24.520662378884303,965.0329610821908,964.8830618552178,46.06498426881571,38.92825533238189,7179.115607568657,7,0.23740461665240267,2009-09-02
2008,50,285.2589416848653,0.8082857142857144,3.0422292173771472,0.010801444619597858,40.0,6.0,4.0,3.0,65.0,118.0,0.41384718468430315,167.2589416848653,167.2589416848653,,167.2589416848653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.2589416848653,990.0,964.8410357667395,25.15896423326056,0.11220898568024097,0.006725894168486514,989.8810651201512,0.19822477948027917,0.0,0.0,0.0,24.841804573931547,25.04002935341183,25.04002935341183,25.04002935341183,,0.9239675417838862,0.0,0.0,0.0,37.6511953592649,0.0,0.0,0.0,0.7668267893943971,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.52165949848695,0.0,0.0,0.0,36.52165949848695,0.12798664627583722,6.065212433897658e-05,291.51576358890105,274.4698592828081,0.4299197015961422,0.4047808548919673,24.91480942790196,24.799089622933774,964.8660630543555,964.7978794371312,37.91691288224859,34.11191751369379,6135.638795745806,7,0.20289810832492747,2009-09-09
2008,51,267.0611074007285,0.8424285714285714,2.828626067417921,0.010735845165953042,40.0,6.0,4.0,3.0,65.0,118.0,0.4420525557046762,149.0611074007285,149.0611074007285,,149.0611074007285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.06110740072845,990.0,964.768244429603,25.231755570397095,0.10578623174671786,0.004906110740072814,989.8893076575132,0.15750011220803797,0.0,0.0,0.0,24.963563115702254,25.121063227910295,25.121063227910295,25.121063227910295,,0.9168805939789344,0.0,0.0,0.0,33.4609055069936,0.0,0.0,0.0,0.6814848372096456,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.45707834178379,0.0,0.0,0.0,32.45707834178379,0.12148674419352774,6.048192690696427e-05,274.4698592828081,259.36784514408106,0.4549523088895232,0.4299197015961422,25.01385778015806,24.91480942790196,964.7978794371312,964.7374713805764,34.11191751369379,30.735423094832377,5452.789161419677,7,0.18031710189879885,2009-09-16
2008,52,262.69200804209135,0.8512857142857142,2.6888011140711114,0.010396789950186185,40.0,6.0,4.0,3.0,65.0,118.0,0.44938316079212887,144.69200804209137,144.69200804209137,,144.69200804209137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.69200804209137,990.0,964.7507680321685,25.249231967831633,0.10424421208375394,0.0044692008042091,989.8912865871122,0.14838017520294292,0.0,0.0,0.0,24.992138379740748,25.140518554943696,25.140518554943696,25.140518554943696,,0.9150699068219368,0.0,0.0,0.0,32.45321636618598,0.0,0.0,0.0,0.6609616367858652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.479619875200395,0.0,0.0,0.0,31.479619875200395,0.11979109293522625,6.04316038293663e-05,267.32035081816935,251.75288036056145,0.4687136045116939,0.4414179453185863,25.06257433507151,24.96212252810633,964.7692814032728,964.7070115214424,32.51555751336977,29.026668394436967,5288.576139033667,7,0.17488677708444664,2009-09-23
2008,53,246.84896506587896,0.878,4.903915294682463,0.0198660557210507,40.0,6.0,4.0,3.0,65.0,118.0,0.4780250950961378,128.84896506587896,128.84896506587896,,128.84896506587896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.84896506587896,990.0,964.6810937903952,25.318906209604734,0.0986526901702996,0.0028848965065878,989.8984624133232,0.1175281371185821,0.0,0.0,0.0,25.09984048580931,25.217368622927893,25.217368622927893,25.217368622927893,,0.9080393210386124,0.0,0.0,0.0,28.80018323154593,0.0,0.0,0.0,0.5865617766098967,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.93617773459955,0.0,0.0,0.0,27.93617773459955,0.1131711357474962,6.0225934812549526e-05,246.84896506587896,246.84896506587896,0.4780250950961378,0.4780250950961378,25.09984048580931,25.09984048580931,964.6810937903952,964.6810937903952,27.93617773459955,27.93617773459955,670.4682656303892,1,0.15520098741444194,2009-09-30
2009,1,238.20203250431226,0.8915714285714286,2.0951772842494694,0.0088055873336045,37.0,5.0,3.0,2.0,50.0,97.0,0.4073087163049253,141.20203250431226,141.20203250431226,,141.20203250431226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,186.20203250431226,990.0,964.6292121950258,25.37078780497408,0.1012478253204623,0.004120203250431186,989.894631971429,0.14122401090494804,0.0,0.0,0.0,25.124195765498232,25.265419776403178,25.265419776403178,25.265419776403178,,0.9136839383423004,0.0,0.0,0.0,31.788698465074194,0.0,0.0,0.0,0.64742766731312,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.835037511121964,0.0,0.0,0.0,30.835037511121964,0.12942811495676226,6.0658992638965803e-05,243.54989841925496,232.1827240761327,0.4177744075747587,0.3982756742235258,25.174907481595746,25.078886570885665,964.6612993905156,964.5930963444569,32.02617980132369,29.492748290297797,5180.28630186849,7,0.1713057639506776,2009-10-01
2009,2,219.71402570253733,0.9262857142857143,2.2391882078774317,0.010164153235672272,37.0,5.0,3.0,2.0,50.0,97.0,0.44175958338357363,122.71402570253733,122.71402570253733,,122.71402570253733,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.71402570253733,990.0,964.5182841542153,25.481715845784784,0.09472281018773611,0.0022714025702536716,989.903005787242,0.1068094886554193,0.0,0.0,0.0,25.277912144371406,25.38085929302414,25.38085929302414,25.38085929302414,,0.9039101911818385,0.0,0.0,0.0,27.50007444609226,0.0,0.0,0.0,0.5600829826088037,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.675072212709495,0.0,0.0,0.0,26.675072212709495,0.12134202824124171,6.037699012267634e-05,232.1827240761327,216.50840662099068,0.4480195550549849,0.4177744075747587,25.304323321012912,25.174907481595746,964.5930963444569,964.499050439726,29.492748290297797,25.944706853477413,4481.412131735195,7,0.14819484562616383,2009-10-08
2009,3,218.06191265632825,0.9294285714285715,1.8502053109148895,0.008440439676843544,37.0,5.0,3.0,2.0,50.0,97.0,0.4449693366712089,121.06191265632823,121.06191265632823,,121.06191265632823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.06191265632825,990.0,964.5083714759379,25.491628524062044,0.09413972609743526,0.0021061912656327717,989.9037540826369,0.10386273292123131,0.0,0.0,0.0,25.29151987377778,25.386589798067167,25.386589798067167,25.386589798067167,,0.9030272880249387,0.0,0.0,0.0,27.117512138243917,0.0,0.0,0.0,0.5522914895772691,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.303986774096597,0.0,0.0,0.0,26.303986774096597,0.1205908981059645,6.0350640914070523e-05,223.27342273667512,213.4151960906308,0.4545130889311514,0.4344449008353321,25.329418328697248,25.248860923939525,964.53964053642,964.4804911765438,27.509222931281585,25.22616339344178,4419.069778048229,7,0.1461332598560922,2009-10-15
2009,4,219.45010581881874,0.9288571428571429,0.9664308736692045,0.0044294679548289,37.0,5.0,3.0,2.0,50.0,97.0,0.4420870001352385,122.45010581881874,122.45010581881874,,122.45010581881874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.45010581881874,990.0,964.5167006349129,25.483299365087095,0.09462966433088117,0.0022450105818818287,989.9031253250871,0.10620186885893933,0.0,0.0,0.0,25.28022282131542,25.384107286172746,25.384107286172746,25.384107286172746,,0.9041814590946134,0.0,0.0,0.0,27.450369447355623,0.0,0.0,0.0,0.5590706608422734,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.626858363934954,0.0,0.0,0.0,26.626858363934954,0.12131625120347111,6.04009091963226e-05,223.27342273667512,216.50840662099068,0.4480195550549849,0.4344449008353321,25.304323321012912,25.248860923939525,964.53964053642,964.499050439726,27.509222931281585,25.944706853477413,4473.312205141072,7,0.14792699091074973,2009-10-22
2009,5,225.8797910861303,0.9141428571428571,3.9516746321277845,0.01711602538358666,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4198923345502867,131.16550537184457,131.16550537184457,,131.16550537184457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,175.594076800416,990.0,964.5552787465167,25.444721253483213,0.09750393490342897,0.0031165505371844,989.8993795145594,0.12227924608477167,0.0,0.0,0.0,25.2218215219578,25.342555832041505,25.342555832041505,25.342555832041505,,0.9086083586056974,0.0,0.0,0.0,29.483666078612227,0.0,0.0,0.0,0.600481997527744,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.59915609625386,0.0,0.0,0.0,28.59915609625386,0.12647606576473028,6.055582857285154e-05,236.8493354753479,216.50840662099068,0.4480195550549849,0.3926546798763544,25.304323321012912,25.12621418416037,964.621096012852,964.499050439726,31.45725009032989,25.944706853477413,4804.658224170648,7,0.15888420053474367,2009-10-29
2009,6,252.15950941729292,0.8697142857142858,4.950651424603807,0.019655669780970657,36.0,5.0,3.0,2.0,47.0,93.0,0.3690005313673107,159.15950941729292,159.15950941729292,,159.15950941729292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.15950941729292,990.0,964.7059371505828,25.294062849417205,0.10723270798253978,0.005915950941729228,989.886851341076,0.17949374117617717,0.0,0.0,0.0,25.001420449316786,25.180914190492963,25.180914190492963,25.180914190492963,,0.9209602808443458,0.0,0.0,0.0,35.940744582709655,0.0,0.0,0.0,0.7319907246987709,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.86252224522836,0.0,0.0,0.0,34.86252224522836,0.1382125991825261,6.084316662983425e-05,261.69606485820964,246.84896506587896,0.3767485918978036,0.3553740865396222,25.04064914430554,24.93435094657292,964.7467842594328,964.6810937903952,36.99827013504645,33.67553501556707,5856.903737198364,7,0.19368067914015755,2009-11-05
2009,7,277.4759631614837,0.8227142857142857,6.384319745686022,0.0228980718379417,36.0,5.0,3.0,2.0,47.0,93.0,0.3354161951391618,184.47596316148375,184.47596316148375,,184.47596316148375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,228.47596316148375,990.0,964.8099038526459,25.19009614735408,0.11616794006274911,0.008447596316148314,989.8753844636211,0.24119238286719138,0.0,0.0,0.0,24.824288228107957,25.06548061097515,25.06548061097515,25.06548061097515,,0.9301523513451352,0.0,0.0,0.0,41.77500850605748,0.0,0.0,0.0,0.8508148371905799,0.0,0.0,0.0,0.9752219951520968,0.96,0.96,0.96,40.74543681267965,0.0,0.0,0.0,40.74543681267965,0.14677229106062456,6.134353906032921e-05,288.5215645679796,264.06621347727946,0.3521843963881499,0.3223329255795988,24.9180918848558,24.74583484991892,964.854086258272,964.7562648539092,43.41162279638763,37.52880328493889,6845.23338453018,7,0.22636353784822025,2009-11-12
2009,8,315.45565137359455,0.7614285714285715,11.085673609169827,0.034911737387373715,36.0,5.0,3.0,2.0,47.0,93.0,0.29664786912615987,222.45565137359455,222.45565137359455,,169.15298629566445,53.30266507793011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,266.45565137359455,990.0,964.9812567333611,25.018743266638904,0.12957221751445228,0.014728484549811443,989.8556992979358,0.21370456474519609,0.04695487955555039,0.0,0.0,24.66073799982945,24.827487685019097,24.874442564574647,24.874442564574647,,0.9223076926233874,0.3877577916428855,0.0,0.0,37.88553609625543,11.645850778459428,0.0,0.0,0.771599513162025,0.23718637023338948,0.0,0.0,0.9749413879672997,0.9642857142857143,0.96,0.96,36.97926567898354,11.296475255105642,0.0,0.0,48.27574093408918,0.15287378324780243,6.041382413452806e-05,348.25654132213623,276.3852007435198,0.3364869021561766,0.2670445173748374,24.83240388754128,24.581186416689626,965.1412827066108,964.805540802974,54.12447626814848,40.47817112180178,8110.324476926981,7,0.26819856074493986,2009-11-19
2009,9,379.69749218200843,0.6754285714285715,6.355142888013502,0.016868494917117213,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.26344439964802274,279.5546350391513,279.5546350391513,,139.77731751957566,139.77731751957566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,326.41177789629415,990.0,965.2984874609101,24.701512539089972,0.15073260677316996,0.025910927007830202,989.823356466219,0.13849986183093382,0.13849986183093382,0.0,0.0,24.38636914347806,24.38636914347806,24.524869005308997,24.524869005308997,,0.9121976173147818,0.9121976173147818,0.0,0.0,30.494330863614927,30.494330863614927,0.0,0.0,0.6210658017029517,0.6210658017029517,0.0,0.0,0.97,0.97,0.96,0.96,29.579500937706484,29.579500937706484,0.0,0.0,59.15900187541296,0.1558770374021592,5.878165143558618e-05,392.74254153823074,354.2401023578276,0.3021203664763473,0.2381118142567822,24.54252530593717,24.304862270954736,965.3637127076912,965.1712005117892,63.03144805134589,55.388092991266966,9938.712315069377,7,0.328661121530072,2009-11-26
2009,10,414.3718700006229,0.6357142857142858,3.9835414024088727,0.0097043793137513,42.0,7.0,5.0,3.0,61.0,118.0,0.2848588005363081,296.3718700006229,296.3718700006229,,148.18593500031145,148.18593500031145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,350.3718700006229,990.0,965.4645972194851,24.535402780514897,0.1591888666824146,0.029274374000124514,989.8115367593175,0.15551064221208274,0.15551064221208274,0.0,0.0,24.191428897620305,24.191428897620305,24.346939539832388,24.346939539832388,,0.915734448484893,0.915734448484893,0.0,0.0,32.19389914119013,32.19389914119013,0.0,0.0,0.6556802269081493,0.6556802269081493,0.0,0.0,0.97,0.97,0.96,0.96,31.228082166954426,31.228082166954426,0.0,0.0,62.45616433390885,0.15070630942133456,5.853797121893617e-05,420.6273313550929,398.9332627522059,0.2957888223858002,0.2805333633928428,24.285764335135283,24.15321741168611,965.492822991098,965.394666313761,63.76278290998744,59.21998147402413,10492.635608096687,7,0.34697869074393806,2009-12-03
2009,11,435.4122885183223,0.6102857142857143,3.7977790608995616,0.008707466455914414,42.0,7.0,5.0,3.0,61.0,118.0,0.2711196371737602,317.4122885183223,317.4122885183223,,158.70614425916116,158.70614425916116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.4122885183223,990.0,965.5593552983324,24.440644701667583,0.1666146831947313,0.033482457703664405,989.7999028591015,0.17836637914582779,0.17836637914582779,0.0,0.0,24.062181181623373,24.062181181623373,24.240547560769205,24.240547560769205,,0.9199321606949845,0.9199321606949845,0.0,0.0,34.45220170255873,34.45220170255873,0.0,0.0,0.7016741690948826,0.7016741690948826,0.0,0.0,0.97,0.97,0.96,0.96,33.41863565148197,33.41863565148197,0.0,0.0,66.83727130296394,0.15348092751934828,5.8492052492770264e-05,447.2117847813898,420.6273313550929,0.2805333633928428,0.2638570896732559,24.15321741168611,23.98923196750193,965.6124530315162,965.492822991098,69.28831300747515,63.76278290998744,11228.661578897942,7,0.3713181739053552,2009-12-10
2009,12,473.44529821100275,0.5731428571428572,8.694111373518183,0.018274850023998212,42.0,7.0,5.0,3.0,61.0,118.0,0.24943802448669486,355.44529821100275,355.44529821100275,,177.72264910550138,177.72264910550138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,409.44529821100275,990.0,965.7305038419494,24.269496158050515,0.18003771235888158,0.04108905964220051,989.7788732279989,0.22382444404578816,0.22382444404578816,0.0,0.0,23.824544942003623,23.824544942003623,24.048369386049412,24.048369386049412,,0.9268269413007799,0.9268269413007799,0.0,0.0,38.484188057572695,38.484188057572695,0.0,0.0,0.7837920174658389,0.7837920174658389,0.0,0.0,0.9706805592761639,0.9706805592761639,0.96,0.96,37.35740831363398,37.35740831363398,0.0,0.0,74.71481662726796,0.15776853007584526,5.838904277537914e-05,498.0565740292608,455.356964761364,0.2591373562537679,0.2369208763682888,23.938413699294674,23.66853336617776,965.8412545831316,965.649106341426,79.95629289302447,70.96269225458204,12552.089193381018,7,0.41508231459593314,2009-12-17
2009,13,548.9667089908745,0.5171428571428571,10.177530493227712,0.018789289112562772,42.0,7.0,5.0,3.0,61.0,118.0,0.215233029589223,430.9667089908745,430.9667089908745,,183.5285849288534,183.5285849288534,63.909539133167705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.9667089908745,990.0,966.070350190459,23.92964980954111,0.2066915614128281,0.056193341798174846,989.737115096789,0.24493466586535328,0.24493466586535328,0.06745107677787207,0.0,23.421830240464754,23.421830240464754,23.599313829552237,23.66676490633011,,0.9272632955858265,0.9272632955858265,0.39230274055207454,0.0,39.156229978660924,39.156229978660924,13.44029753489426,0.0,0.797479225634642,0.797479225634642,0.2737331473501886,0.0,0.9751859118261742,0.9751859118261742,0.9642857142857143,0.96,38.2161073320242,38.2161073320242,13.037088608847432,0.0,89.46930327289583,0.16298824340572302,5.769853853571322e-05,569.2992874818548,512.9271834558979,0.2300521473729726,0.2072723479453871,23.572972086259625,23.306900826034813,966.1618467936684,965.9081723255516,92.02520678273548,83.21114048412913,15030.842949846501,7,0.49705168484942136,2009-12-24
2009,14,615.4108942186349,0.47585714285714287,11.36869578333163,0.018499266869779214,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.22097943913366663,479.4108942186349,479.4108942186349,,159.80363140621165,159.80363140621165,159.80363140621165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,537.6966085043492,990.0,966.3599285220383,23.64007147796172,0.23208890843375476,0.0661644690713034,989.701746622495,0.18094865056793177,0.18094865056793177,0.18094865056793177,0.0,23.160869449888754,23.160869449888754,23.160869449888754,23.341818100456685,,0.9194926958441174,0.9194926958441174,0.9194926958441174,0.0,33.37221340371654,33.37221340371654,33.37221340371654,0.0,0.6796784807274244,0.6796784807274244,0.6796784807274244,0.0,0.97,0.97,0.97,0.96,32.37104700160504,32.37104700160504,32.37104700160504,0.0,97.11314100481513,0.15781945577891948,5.627375050181581e-05,648.8801579651763,580.3230981243996,0.2333521951755885,0.20333500489878,23.33806625520176,22.97631216712708,966.4955206318608,966.2114539415596,102.89521344256644,92.66670975443758,16315.007688808942,7,0.5395174500267508,2009-12-31
2009,15,698.9637563337441,0.43814285714285717,10.36326875612833,0.014945526877277657,46.0,7.0,6.0,4.0,76.0,139.0,0.19897514370544528,559.9637563337442,559.9637563337442,,186.65458544458141,186.65458544458141,186.65458544458141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,618.9637563337441,990.0,966.6958550253349,23.304144974665046,0.278272228253323,0.0939855025334976,989.6277422692132,0.24670846371037447,0.24670846371037447,0.24670846371037447,0.0,22.68517878016785,22.68517878016785,22.68517878016785,22.93188724387822,,0.928658604148613,0.928658604148613,0.928658604148613,0.0,38.56047536785514,38.56047536785514,38.56047536785514,0.0,0.7853457305062147,0.7853457305062147,0.7853457305062147,0.0,0.970202354185178,0.970202354185178,0.970202354185178,0.96,37.41175031479556,37.41175031479556,37.41175031479556,0.0,112.23525094438669,0.1605596359845731,5.567922719172978e-05,721.4230392580745,669.4275098066138,0.2076401073510629,0.1926747448251033,22.85740896179693,22.5536394541029,966.7856921570324,966.5777100392264,116.49855315076746,106.74563658758078,18855.522158656968,7,0.6235291719132595,2010-01-07
2009,16,789.5698830100016,0.40085714285714286,18.054447162905994,0.022755940852137158,46.0,7.0,6.0,4.0,76.0,139.0,0.17641094872237678,650.5698830100016,650.5698830100016,,192.2794675233978,192.2794675233978,192.2794675233978,73.73148043980814,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,709.5698830100016,990.0,967.0582795320399,22.941720467960035,0.3297627977844016,0.12542251260009804,989.5448146896155,0.26393051087224034,0.26393051087224034,0.26393051087224034,0.08981653718854614,22.222604646703306,22.222604646703306,22.222604646703306,22.396718620387002,,0.9293338971692444,0.9293338971692444,0.9293338971692444,0.39517535375360396,38.98420060201249,38.98420060201249,38.98420060201249,14.729816146085867,0.7939755723424133,0.7939755723424133,0.7939755723424133,0.29999625552109704,0.9736836459678458,0.9736836459678458,0.9736836459678458,0.9642857142857143,37.97205455016033,37.97205455016033,37.97205455016033,14.287921661703292,128.20408531218428,0.16240593007789766,5.478334829439456e-05,847.8041693984164,743.1409387004387,0.1870439276876268,0.1639529563750923,22.425868582743707,21.979321862566074,967.2912166775936,966.8725637548016,136.91173257010675,120.7897484962916,21538.286332446958,7,0.7122449184010238,2010-01-14
2009,17,899.4919825038332,0.3617142857142857,13.979655129771556,0.015460746253613199,46.0,7.0,6.0,4.0,76.0,139.0,0.15466815060452072,760.4919825038332,760.4919825038332,,190.1229956259583,190.1229956259583,190.1229956259583,190.1229956259583,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,819.4919825038332,990.0,967.4979679300153,22.502032069984676,0.4051405497014472,0.1705314950507802,989.4243279552477,0.2560638572648044,0.2560638572648044,0.2560638572648044,0.2560638572648044,21.670296167967628,21.670296167967628,21.670296167967628,21.670296167967628,,0.9283904391810254,0.9283904391810254,0.9283904391810254,0.9283904391810254,37.50435387637195,37.50435387637195,37.50435387637195,37.50435387637195,0.7638361278283493,0.7638361278283493,0.7638361278283493,0.7638361278283493,0.9700442291665589,0.9700442291665589,0.9700442291665589,0.9700442291665589,36.38096730526852,36.38096730526852,36.38096730526852,36.38096730526852,145.52386922107408,0.16178299000521437,5.316367864277882e-05,945.6617553068172,864.1346896506183,0.1608545538846492,0.1469870164675337,21.88559387534467,21.38687390043863,967.6826470212272,967.3565387586024,153.0450539696513,139.69623776287892,24448.01002914045,7,0.8084659401170783,2010-01-21
2009,18,1022.6976548449715,0.3258571428571429,19.276813543609364,0.018864125628815013,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.145413888652755,873.8405119878287,873.8405119878287,,218.46012799695717,218.46012799695717,218.46012799695717,218.46012799695717,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,934.9833691306858,990.0,967.9657645485506,22.03423545144936,0.5108167374450316,0.24907240959026286,989.2401108529648,0.3379881338195218,0.3379881338195218,0.3379881338195218,0.3379881338195218,20.936358170594563,20.936358170594563,20.936358170594563,20.936358170594563,,0.9357977460267793,0.9357977460267793,0.9357977460267793,0.9357977460267793,41.964446642791025,41.964446642791025,41.964446642791025,41.964446642791025,0.8546730477146848,0.8546730477146848,0.8546730477146848,0.8546730477146848,0.9754673047714685,0.9754673047714685,0.9754673047714685,0.9754673047714685,40.937014698910794,40.937014698910794,40.937014698910794,40.937014698910794,163.74805879564317,0.160173458943895,5.206190446255817e-05,1080.5994501120829,964.6044063585224,0.1563043289733562,0.1355811556600572,21.264960308708243,20.63434922665537,968.1533125574952,967.758417625434,170.5770168232843,156.22162814279673,27509.67387766805,7,0.9097114377535731,2010-01-28
2009,19,1173.1822529650733,0.28271428571428575,30.13952188062064,0.02506717829396283,49.0,8.0,7.0,5.0,93.0,162.0,0.13847208041927153,1011.1822529650734,1006.9570953541553,,251.73927383853882,251.73927383853882,251.73927383853882,251.73927383853882,4.225157610918196,1.277979771203652,0.20864975856386156,0.18256853874337886,0.13040609910241346,2.425553443304891,50.277979771203654,8.208649758563862,7.1825685387433795,5.130406099102414,95.42555344330489,1072.6262934226663,990.0,968.4442870807474,21.555712919252624,0.6621813489097182,0.36911673532566863,988.9687019157647,0.4496232438741101,0.4496232438741101,0.4496232438741101,0.4496232438741101,20.07479159114312,20.07479159114312,20.07479159114312,20.07479159114312,,0.9389813405026189,0.9389813405026189,0.9389813405026189,0.9389813405026189,46.487848821654765,46.487848821654765,46.487848821654765,46.487848821654765,0.9467993650031519,0.9467993650031519,0.9467993650031519,0.9467993650031519,0.9799573513081886,0.9799573513081886,0.9799573513081886,0.9799573513081886,45.556213451127334,45.556213451127334,45.556213451127334,45.556213451127334,182.22485380450934,0.15547488928899772,5.0321141312956204e-05,1291.5761032764274,1093.4562507101136,0.1481540755698216,0.1254281490568335,20.561370983131,19.359328989035127,968.8163820388688,968.1937196450888,192.01673124515077,172.59759743463655,30613.77543915757,7,1.0123602989139409,2010-02-04
2009,20,1482.68423733738,0.2337142857142857,56.34846048008444,0.03715802710635253,49.0,8.0,7.0,5.0,93.0,162.0,0.1097675869585321,1320.68423733738,1100.0,,275.0,275.0,275.0,275.0,220.68423733738,46.571752861441894,8.447484606727931,9.48978866232142,6.811241893129012,149.36396931375975,95.57175286144188,16.44748460672793,16.48978866232142,11.811241893129013,242.36396931375975,1228.509026130491,990.0,969.4286721513978,20.571327848602305,0.8936058651348857,0.48,988.6263941348651,0.5349,0.5349,0.5349,0.5349,18.662821983467413,18.662821983467413,18.662821983467413,18.662821983467413,,0.9359998368917509,0.9359998368917509,0.9359998368917509,0.9359998368917509,47.112323124521616,47.112323124521616,47.112323124521616,47.112323124521616,0.9595177825768151,0.9595177825768151,0.9595177825768151,0.9595177825768151,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.17007666203119,46.17007666203119,46.17007666203119,46.17007666203119,184.68030664812474,0.12530313818110483,4.663644107275878e-05,1686.0153266370185,1359.127799899888,0.1191940890414667,0.0960845357931179,19.10711240986199,17.973222609115957,970.0855879783658,969.0294898150612,189.35614772579643,177.43085419919674,31026.291516884958,7,1.026001703600693,2010-02-11
2009,21,2051.40331725202,0.17085714285714285,84.14633712556035,0.04178369825772226,49.0,8.0,7.0,5.0,93.0,162.0,0.07945272822759723,1889.4033172520199,1100.0,,275.0,275.0,275.0,275.0,789.4033172520197,51.0,10.0,18.0,24.364299915185796,686.039017336834,100.0,18.0,25.0,29.364299915185796,779.039017336834,1243.0,990.0,971.1839356497061,18.81606435029393,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.87487493777565,16.87487493777565,16.87487493777565,16.87487493777565,,0.928183745842667,0.928183745842667,0.928183745842667,0.928183745842667,42.24470441657739,42.24470441657739,42.24470441657739,42.24470441657739,0.8603809453478083,0.8603809453478083,0.8603809453478083,0.8603809453478083,0.9760380945347809,0.9760380945347809,0.9760380945347809,0.9760380945347809,41.235310183360134,41.235310183360134,41.235310183360134,41.235310183360134,164.94124073344054,0.0810899059462956,4.165182846804055e-05,2275.039686515941,1807.9212860992209,0.08960567102428,0.0712075490199871,17.57937258623803,16.29492168899491,971.7638888984868,970.4794380012436,173.161605238727,158.2283985024451,27710.12844321801,7,0.9163402262968919,2010-02-18
2009,22,2637.60960517497,0.1142857142857143,96.18881017093638,0.036326591310924784,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.07343665910966224,2442.60960517497,1100.0,,275.0,275.0,275.0,275.0,1342.60960517497,46.714285714285715,8.714285714285714,15.857142857142858,50.405279603467974,1220.9186112857876,100.0,18.0,25.0,58.8338510320394,1335.7757541429305,1243.0,990.0,972.6390576676638,17.360942332336272,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.419752919817995,15.419752919817995,15.419752919817995,15.419752919817995,,0.9174846281080818,0.9174846281080818,0.9174846281080818,0.9174846281080818,38.16110159987837,38.16110159987837,38.16110159987837,38.16110159987837,0.7772118452113722,0.7772118452113722,0.7772118452113722,0.7772118452113722,0.9703751187621539,0.9703751187621539,0.9703751187621539,0.9703751187621539,37.03130509010682,37.03130509010682,37.03130509010682,37.03130509010682,148.12522036042728,0.056638601135281026,3.740535867687558e-05,2948.361357712496,2338.6724560938283,0.0879556724767502,0.0615339644745012,16.14132534863449,14.669662482658502,973.3891481048232,971.9174852388472,156.47077676065186,139.6091957750081,24885.037020551783,7,0.8229178908912627,2010-02-25
