WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2009,23,3698.3983048308774,0.05114285714285714,185.17349759554918,0.0506640382710354,59.0,11.0,12.0,13.0,144.0,239.0,0.065353292077471,3459.3983048308774,1100.0,,275.0,275.0,275.0,275.0,2359.3983048308774,41.0,7.000000000000002,12.999999999999998,67.0,2231.3983048308774,100.0,18.0,25.0,80.0,2375.3983048308774,1243.0,990.0,975.0259473727975,14.974052627202452,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.032863214684173,13.032863214684173,13.032863214684173,13.032863214684173,,0.8836397022427008,0.8836397022427008,0.8836397022427008,0.8836397022427008,31.09268188549359,31.09268188549359,31.09268188549359,31.09268188549359,0.6332521768939632,0.6332521768939632,0.6332521768939632,0.6332521768939632,0.97,0.97,0.97,0.97,30.15990142892878,30.15990142892878,30.15990142892878,30.15990142892878,120.63960571571512,0.03326857053647491,3.0464546897907862e-05,4244.57584088134,3108.7464955955406,0.0768798614935679,0.0563071574073639,14.282525942940758,11.931236798668913,976.1275737888128,973.776284644541,135.28031832413774,107.21814606471553,20267.453760240143,7,0.670220031753973,2010-03-04
2009,24,4748.92272952103,0.020857142857142855,110.64183356145533,0.02360650464553316,59.0,11.0,12.0,13.0,144.0,239.0,0.05042236203167636,4509.92272952103,1100.0,,275.0,275.0,275.0,275.0,3409.92272952103,41.0,7.0,13.0,67.0,3281.9227295210303,100.0,18.0,25.0,80.0,3425.9227295210303,1243.0,990.0011550595464,977.0497386070256,12.951416452520757,0.9258579380006614,0.48,988.5952971215456,0.5349,0.5349,0.5349,0.5349,11.010658514520117,11.010658514520117,11.010658514520117,11.010658514520117,,0.7925150854544907,0.7925150854544907,0.7925150854544907,0.7925150854544907,23.560809109137377,23.560809109137377,23.560809109137377,23.560809109137377,0.4798535460109445,0.4798535460109445,0.4798535460109445,0.4798535460109445,0.9673385773341716,0.9673385773341716,0.9673385773341716,0.9673385773341716,22.795054960013754,22.795054960013754,22.795054960013754,22.795054960013754,91.18021984005505,0.019295496096591258,2.3025308040417935e-05,5019.068675811527,4438.039767428157,0.0538526044210055,0.0476183960486168,11.577197813088212,10.530550565179617,977.5393657607498,976.4816127743936,100.94952291947028,82.99146805064314,15318.276933129246,7,0.5065567768891946,2010-03-11
2009,25,4941.557355829959,0.018142857142857145,37.12251932931707,0.007585770377693099,64.14285714285714,12.714285714285714,14.857142857142858,17.571428571428573,173.14285714285714,282.42857142857144,0.057294532989738446,4659.128784401388,1100.0,,275.0,275.0,275.0,275.0,3559.128784401388,35.857142857142854,5.285714285714286,10.142857142857142,62.42857142857143,3445.4144986871024,100.0,18.0,25.0,80.0,3618.5573558299598,1243.0,990.0039080208343,977.3991004992641,12.604807521570121,0.9248295644872601,0.48,988.599078456347,0.5349,0.5349,0.5349,0.5349,10.66507795708288,10.66507795708288,10.66507795708288,10.66507795708288,,0.7676412048734509,0.7676412048734509,0.7676412048734509,0.7676412048734509,22.08473661097688,22.08473661097688,22.08473661097688,22.08473661097688,0.44979096967366344,0.44979096967366344,0.44979096967366344,0.44979096967366344,0.9649790969673663,0.9649790969673663,0.9649790969673663,0.9649790969673663,21.312215596863364,21.312215596863364,21.312215596863364,21.312215596863364,85.24886238745346,0.017267844216078857,2.152749050188219e-05,5038.131581633158,4797.3368521495695,0.0656614304369425,0.0474382211197679,10.91968414804807,10.503322623571414,977.5687226357152,977.1391264394337,89.54386687847649,82.54345970364687,14321.808881092184,7,0.4736047910414082,2010-03-18
2009,26,4599.2073949262585,0.022714285714285715,43.45625506607771,0.009469455412848715,68.0,14.0,17.0,21.0,195.0,315.0,0.06852761516793647,4284.2073949262585,1100.0,,275.0,275.0,275.0,275.0,3184.207394926258,32.0,4.0,8.0,59.0,3081.207394926258,100.0,18.0,25.0,80.0,3276.207394926258,1243.0,990.0,976.7765495327151,13.223450467284952,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.282261054766677,11.282261054766677,11.282261054766677,11.282261054766677,,0.8120642441273622,0.8120642441273622,0.8120642441273622,0.8120642441273622,24.716750748817407,24.716750748817407,24.716750748817407,24.716750748817407,0.5033961455970958,0.5033961455970958,0.5033961455970958,0.5033961455970958,0.9692940278211567,0.9692940278211567,0.9692940278211567,0.9692940278211567,23.958529168709983,23.958529168709983,23.958529168709983,23.958529168709983,95.83411667483995,0.0208659272468384,2.4200534513848468e-05,4760.576988227677,4493.143066687026,0.0701068261848742,0.0661684499124699,11.476358775444504,10.986954699025084,977.0718558884566,976.5824518120372,99.1986122423518,90.70514163594711,16100.131601373108,7,0.5324117593046663,2010-03-25
2009,27,4339.900191965399,0.029,42.76954921464806,0.009918031379483985,70.0,14.0,18.0,25.0,168.0,295.0,0.0680191767284891,4044.9001919653997,1100.0,,275.0,275.0,275.0,275.0,2944.9001919653997,30.0,4.0,7.0,55.0,2848.9001919653997,100.0,18.0,25.0,80.0,3016.9001919653997,1243.0,990.0,976.3020173512967,13.697982648703341,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.756793236185064,11.756793236185064,11.756793236185064,11.756793236185064,,0.8460468716030546,0.8460468716030546,0.8460468716030546,0.8460468716030546,26.833953356476062,26.833953356476062,26.833953356476062,26.833953356476062,0.5465163616390237,0.5465163616390237,0.5465163616390237,0.5465163616390237,0.97,0.97,0.97,0.97,26.028934755781783,26.028934755781783,26.028934755781783,26.028934755781783,104.11573902312713,0.024027732940519027,2.6291853288668465e-05,4493.143066687026,4193.756222184489,0.0703426676160821,0.0656555991255171,12.024236700884096,11.476358775444504,976.5824518120372,976.0345738865976,108.7439088709722,99.1986122423518,17491.444155885358,7,0.5784207723507063,2010-04-01
2009,28,4285.9859961607235,0.030428571428571426,45.89891200935056,0.010578210587000014,70.0,14.0,18.0,25.0,168.0,295.0,0.06886964659248843,3990.985996160724,1100.0,,275.0,275.0,275.0,275.0,2890.985996160724,30.0,4.0,7.0,55.0,2794.985996160724,100.0,18.0,25.0,80.0,2962.985996160724,1243.0,990.0,976.2033543729741,13.796645627025928,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.855456214507651,11.855456214507651,11.855456214507651,11.855456214507651,,0.852372903958751,0.852372903958751,0.852372903958751,0.852372903958751,27.25990315099707,27.25990315099707,27.25990315099707,27.25990315099707,0.5551915102036062,0.5551915102036062,0.5551915102036062,0.5551915102036062,0.97,0.97,0.97,0.97,26.44210605646715,26.44210605646715,26.44210605646715,26.44210605646715,105.7684242258686,0.024710807146022397,2.6709198036835507e-05,4468.864851570453,4170.664344844744,0.0707321365634811,0.0660122894287865,12.06649483641592,11.52078790910786,976.538022678374,975.9923157510658,109.24381297603536,99.9681663545924,17769.095269945927,7,0.5876023568103812,2010-04-08
2009,29,4723.256697823575,0.020999999999999998,75.12079188845213,0.01574643580654254,72.0,14.0,18.285714285714285,25.285714285714285,175.28571428571428,304.85714285714283,0.06451051904380531,4418.399554966432,1100.0,,275.0,275.0,275.0,275.0,3318.3995549664323,28.0,4.0,6.714285714285714,54.714285714285715,3224.9709835378603,100.0,18.0,25.0,80.0,3400.2566978235745,1243.0,990.0,977.0035597570171,12.99644024298287,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.055250830464592,11.055250830464592,11.055250830464592,11.055250830464592,,0.7957247102952525,0.7957247102952525,0.7957247102952525,0.7957247102952525,23.743504425353233,23.743504425353233,23.743504425353233,23.743504425353233,0.4835744282149334,0.4835744282149334,0.4835744282149334,0.4835744282149334,0.9678782720917216,0.9678782720917216,0.9678782720917216,0.9678782720917216,22.983664110632933,22.983664110632933,22.983664110632933,22.983664110632933,91.93465644253173,0.019529623972256216,2.321582233397266e-05,4994.710394789618,4507.654906198402,0.0728770982156878,0.0604530282364692,11.449802109138652,10.55849056501676,977.500320022465,976.6090084783432,98.7400458156128,83.45260854280481,15445.022282345331,7,0.5107480913473985,2010-04-15
2009,30,5103.574220016301,0.016285714285714285,35.19115328562566,0.0069110621719827145,84.0,14.0,20.0,27.0,219.0,364.0,0.07132677459869617,4739.574220016301,1100.0,,275.0,275.0,275.0,275.0,3639.5742200163018,16.0,4.0,5.0,53.0,3561.5742200163013,100.0,18.0,25.0,80.0,3780.5742200163013,1243.0,990.014956309107,977.6695042988251,12.345452010281813,0.9207024570420174,0.48,988.6142538520647,0.5349,0.5349,0.5349,0.5349,10.409849553239797,10.409849553239797,10.409849553239797,10.409849553239797,,0.7492706087810037,0.7492706087810037,0.7492706087810037,0.7492706087810037,21.036189288362436,21.036189288362436,21.036189288362436,21.036189288362436,0.4284356270542248,0.4284356270542248,0.4284356270542248,0.4284356270542248,0.9628435627054224,0.9628435627054224,0.9628435627054224,0.9628435627054224,20.254663671549448,20.254663671549448,20.254663671549448,20.254663671549448,81.01865468619779,0.015877195114176186,2.0459256233888333e-05,5149.143297912559,5038.131581633158,0.0722490062242491,0.0706913711544139,10.503322623571414,10.344762299296796,977.7396806787854,977.5687226357152,82.54345970364687,79.9614893856573,13611.13398728123,7,0.4501036371455433,2010-04-22
2009,31,4811.086598744396,0.019857142857142858,75.98985721310457,0.016072437895716312,74.71428571428571,14.0,18.571428571428573,24.857142857142858,214.71428571428572,346.85714285714283,0.07214639184035052,4464.229455887253,1100.0,,275.0,275.0,275.0,275.0,3364.2294558872527,25.285714285714285,4.0,6.428571428571429,55.142857142857146,3273.37231303011,100.0,18.0,25.0,80.0,3488.0865987443954,1243.0,990.0011550595464,977.1634984877043,12.83765657184199,0.9258579380006614,0.48,988.5952971215456,0.5349,0.5349,0.5349,0.5349,10.89689863384135,10.89689863384135,10.89689863384135,10.89689863384135,,0.7843269810428851,0.7843269810428851,0.7843269810428851,0.7843269810428851,23.07214453593812,23.07214453593812,23.07214453593812,23.07214453593812,0.46990111071157065,0.46990111071157065,0.46990111071157065,0.46990111071157065,0.9667452496671471,0.9667452496671471,0.9667452496671471,0.9667452496671471,22.308542731308112,22.308542731308112,22.308542731308112,22.308542731308112,89.23417092523245,0.018622617038030042,2.2533881546775874e-05,5019.068675811527,4525.309127544389,0.0751329888008109,0.0680720148168513,11.417494884075488,10.530550565179617,977.5393657607498,976.6413157034062,98.18361413021395,82.99146805064314,14991.340715439052,7,0.49574539402906914,2010-04-29
2009,32,4248.296335674646,0.031285714285714285,67.68045232915372,0.015934769367180343,71.0,14.0,18.0,24.0,213.0,340.0,0.08012536115489725,3908.2963356746454,1100.0,,275.0,275.0,275.0,275.0,2808.2963356746454,29.0,4.0,7.0,56.0,2712.296335674645,100.0,18.0,25.0,80.0,2925.296335674645,1243.0,990.0,976.1343822942846,13.86561770571544,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.924428293197165,11.924428293197165,11.924428293197165,11.924428293197165,,0.8543057312655937,0.8543057312655937,0.8543057312655937,0.8543057312655937,27.484494533328327,27.484494533328327,27.484494533328327,27.484494533328327,0.5597656727765443,0.5597656727765443,0.5597656727765443,0.5597656727765443,0.97,0.97,0.97,0.97,26.659959697328475,26.659959697328475,26.659959697328475,26.659959697328475,106.6398387893139,0.02516449688482516,2.6929252219523715e-05,4486.476932145383,4051.545961240313,0.0839185839806972,0.0757832939168631,12.28448147841197,11.488557801655697,976.570252785826,975.7743291090698,111.83564365353442,99.40961464453804,17915.492916604737,7,0.5924435488295218,2010-05-06
2009,33,3852.313775127151,0.04285714285714286,60.16081752028568,0.015820908875502488,71.0,14.0,18.0,24.0,213.0,340.0,0.08836952364827186,3512.313775127151,1100.0,,275.0,275.0,275.0,275.0,2412.313775127151,29.000000000000018,4.0,7.000000000000002,56.0,2316.3137751271515,100.0,18.0,25.0,80.0,2529.313775127151,1243.0,990.0,975.3657619561567,14.634238043843295,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.693048631325016,12.693048631325016,12.693048631325016,12.693048631325016,,0.8788819907111264,0.8788819907111264,0.8788819907111264,0.8788819907111264,30.090928893611796,30.090928893611796,30.090928893611796,30.090928893611796,0.6128498756336415,0.6128498756336415,0.6128498756336415,0.6128498756336415,0.97,0.97,0.97,0.97,29.188201026803444,29.188201026803444,29.188201026803444,29.188201026803444,116.75280410721378,0.03037713760734154,2.9483031340205495e-05,4031.0928166499048,3630.4202385983135,0.0936530697975814,0.084344373961243,13.161967700928235,12.32191073301248,975.7368998544692,974.8968428865536,122.36050269208692,112.28287957880792,19614.471090011913,7,0.648626689484521,2010-05-13
2009,34,3328.5259825352355,0.06628571428571428,74.52482042896756,0.02248018454295156,71.0,14.0,18.0,24.0,213.0,340.0,0.10240487755310354,2988.5259825352355,1100.0,,275.0,275.0,275.0,275.0,1888.5259825352352,28.999999999999993,4.0,7.0,56.0,1792.5259825352352,100.0,18.0,25.0,80.0,2005.5259825352352,1243.0,990.0,974.2548254993636,15.745174500636299,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.803985088118024,13.803985088118024,13.803985088118024,13.803985088118024,,0.8984400197406103,0.8984400197406103,0.8984400197406103,0.8984400197406103,33.452734362584756,33.452734362584756,33.452734362584756,33.452734362584756,0.6813184187899136,0.6813184187899136,0.6813184187899136,0.6813184187899136,0.97,0.97,0.97,0.97,32.44915233170722,32.44915233170722,32.44915233170722,32.44915233170722,129.79660932682887,0.03915583624066284,3.277692154717901e-05,3558.245017393341,3108.7464955955406,0.1093688406184649,0.0955527228557951,14.282525942940758,13.31491043157677,974.743900155905,973.776284644541,135.28031832413774,124.12808213261016,21805.83036690725,7,0.7210922740379381,2010-05-20
2009,35,2921.0382228385206,0.09228571428571429,50.522173736277246,0.017420496361157802,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.11174707173065145,2594.466794267092,1100.0,,275.0,275.0,275.0,275.0,1494.466794267092,30.142857142857142,4.285714285714284,7.857142857142857,58.0,1394.1810799813777,100.0,18.0,25.0,80.0,1598.0382228385206,1243.0,990.0,973.3231957102998,16.67680428970014,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.735614877181865,14.735614877181865,14.735614877181865,14.735614877181865,,0.9101986040806928,0.9101986040806928,0.9101986040806928,0.9101986040806928,36.17461635586381,36.17461635586381,36.17461635586381,36.17461635586381,0.736753897268102,0.736753897268102,0.736753897268102,0.736753897268102,0.97,0.97,0.97,0.97,35.0893778651879,35.0893778651879,35.0893778651879,35.0893778651879,140.3575114607516,0.048169005805450436,3.544381602544232e-05,3096.2208421802447,2755.0912794416,0.1191485065328752,0.1045696901145962,15.136176464691625,14.312760278770831,973.7460503087108,972.92263412279,144.861509086793,135.6171342826403,23580.06192540627,7,0.7797639525597311,2010-05-27
2009,36,2531.0655530649083,0.12242857142857143,54.11170074664479,0.021367800632412743,67.0,13.0,15.0,17.0,181.0,293.0,0.11600334529941017,2238.065553064908,1100.0,,275.0,275.0,275.0,275.0,1138.0655530649078,32.99999999999999,5.0,9.999999999999998,61.401063417351175,1028.6644896475568,100.0,18.0,25.0,78.40106341735118,1209.6644896475568,1243.0,990.0,972.3818823694671,17.618117630532975,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.676928218014698,15.676928218014698,15.676928218014698,15.676928218014698,,0.9203233986535134,0.9203233986535134,0.9203233986535134,0.9203233986535134,38.91324798245337,38.91324798245337,38.91324798245337,38.91324798245337,0.7925305088076042,0.7925305088076042,0.7925305088076042,0.7925305088076042,0.9703980538604106,0.9703980538604106,0.9703980538604106,0.9703980538604106,37.76171528611836,37.76171528611836,37.76171528611836,37.76171528611836,151.04686114447344,0.059860374416725474,3.81431467536549e-05,2711.725889886568,2376.3093742150863,0.1233004436119687,0.108049268951832,16.05047761523837,15.240851542927992,972.8179590445536,972.0083329722434,155.4337820108562,146.04109613684372,25375.872672271536,7,0.839149228580408,2010-06-03
2009,37,2225.8724768232555,0.1524285714285714,34.279668318090124,0.015338237625714029,67.0,13.0,15.0,17.0,181.0,293.0,0.1317589131729409,1932.8724768232553,1100.0,,275.0,275.0,275.0,275.0,832.8724768232554,33.00000000000001,5.0,10.0,48.323659064830515,736.5488177584248,100.0,18.0,25.0,65.32365906483052,917.5488177584248,1243.0,990.0,971.6452094268149,18.354790573185205,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.41360116066693,16.41360116066693,16.41360116066693,16.41360116066693,,0.9258647337801212,0.9258647337801212,0.9258647337801212,0.9258647337801212,40.985170679326544,40.985170679326544,40.985170679326544,40.985170679326544,0.8347285270738602,0.8347285270738602,0.8347285270738602,0.8347285270738602,0.973472852707386,0.973472852707386,0.973472852707386,0.973472852707386,39.89836679894459,39.89836679894459,39.89836679894459,39.89836679894459,159.59346719577837,0.07179379642113823,4.0301380604994535e-05,2338.6724560938283,2136.3516959884555,0.1371497027152327,0.1252847525682941,16.62968580406129,16.14132534863449,971.9174852388472,971.4291247834204,162.07824653493918,156.47077676065186,26811.70248889076,7,0.8866303733098797,2010-06-10
2009,38,1958.281987898113,0.1807142857142857,45.09025194573097,0.023201323752436085,67.0,13.0,15.0,17.0,181.0,293.0,0.14985802624732214,1665.281987898113,1100.0,,275.0,275.0,275.0,275.0,565.2819878981128,33.0,4.999999999999999,10.0,32.79793103845706,484.4840568596557,100.0,18.0,25.0,49.797931038457065,665.4840568596557,1243.0,990.0,970.9548736951513,19.045126304848754,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.103936892330474,17.103936892330474,17.103936892330474,17.103936892330474,,0.9293252776004639,0.9293252776004639,0.9293252776004639,0.9293252776004639,42.86895507009586,42.86895507009586,42.86895507009586,42.86895507009586,0.8730948079449258,0.8730948079449258,0.8730948079449258,0.8730948079449258,0.9773094807944925,0.9773094807944925,0.9773094807944925,0.9773094807944925,41.89708001023082,41.89708001023082,41.89708001023082,41.89708001023082,167.5883200409233,0.0857710392295916,4.2320282838617e-05,2083.1179006773305,1820.7199323683387,0.1609253541915555,0.140654544759435,17.538023113676324,16.75818117205369,971.300629415428,970.5207874738054,172.6740318574926,163.56294336619067,28154.837766875113,7,0.9310462224495738,2010-06-17
2009,39,1623.511177846627,0.2158571428571429,43.16671026856027,0.026294272863783472,67.0,13.0,15.0,17.0,181.0,293.0,0.1809332040840356,1330.511177846627,1100.0,,275.0,275.0,275.0,275.0,230.51117784662725,32.35083592132726,5.0,8.981275642711122,13.374368680521034,170.8046976020678,99.35083592132727,18.0,23.98127564271112,30.374368680521034,351.8046976020678,1241.3321115640385,990.0,969.8836514976584,20.11634850234163,0.9219690238719828,0.48,988.598030976128,0.5349,0.5349,0.5349,0.5349,18.179479478469677,18.179479478469677,18.179479478469677,18.179479478469677,,0.9343898363729896,0.9343898363729896,0.9343898363729896,0.9343898363729896,45.812903589895804,45.812903589895804,45.812903589895804,45.812903589895804,0.9330530262707902,0.9330530262707902,0.9330530262707902,0.9330530262707902,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.896645518097884,44.896645518097884,44.896645518097884,44.896645518097884,179.58658207239154,0.11098704877074608,4.535014698797766e-05,1756.4342238183276,1518.5529604884168,0.1929468432274904,0.1668152419411669,18.53462088397918,17.74571540283784,970.313095184644,969.5445557185012,183.32988385806385,174.96574041702866,30170.545788161777,7,0.9977032337355085,2010-06-24
2009,40,1346.4507722337826,0.2524285714285714,43.63343848585617,0.03281181943050537,63.0,12.0,13.0,13.0,155.0,256.0,0.19078462604815938,1090.4507722337826,1061.7221102793922,,265.43052756984804,265.43052756984804,265.43052756984804,265.43052756984804,28.72866195439055,7.069944152838299,1.3466560291120568,1.458877364871395,1.458877364871395,17.394307042697402,70.0699441528383,13.346656029112056,14.458877364871395,14.458877364871395,172.3943070426974,1159.597587826214,990.0,968.9916722936914,21.00832770630851,0.7858144482885703,0.43330167971410816,988.7808838719974,0.49964081794365534,0.49964081794365534,0.49964081794365534,0.49964081794365534,19.28957076036216,19.28957076036216,19.28957076036216,19.28957076036216,,0.9375435616685361,0.9375435616685361,0.9375435616685361,0.9375435616685361,47.02041759608203,47.02041759608203,47.02041759608203,47.02041759608203,0.9576459795536054,0.9576459795536054,0.9576459795536054,0.9576459795536054,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.08000924416039,46.08000924416039,46.08000924416039,46.08000924416039,184.32003697664155,0.13714272778271164,4.828179229746355e-05,1437.9147928703762,1213.1188910874237,0.2110263073807423,0.1780355840758623,20.091472034885243,18.832365941625305,969.284032407735,968.569802229132,188.32766519018952,173.3851849830883,30965.766212075778,7,1.0240002054257864,2010-07-01
2009,41,1112.606923556031,0.2988571428571429,26.84323863092868,0.024361347972883047,63.0,12.0,13.0,13.0,155.0,256.0,0.23061948370283974,856.606923556031,856.606923556031,,214.15173088900775,214.15173088900775,214.15173088900775,214.15173088900775,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,944.606923556031,990.0,968.2539074740332,21.74609252596677,0.5196224204826697,0.23660484367321383,989.2437727358441,0.32570013657905034,0.32570013657905034,0.32570013657905034,0.32570013657905034,20.664165125231822,20.664165125231822,20.664165125231822,20.664165125231822,,0.934035555635199,0.934035555635199,0.934035555635199,0.934035555635199,40.50614492862075,40.50614492862075,40.50614492862075,40.50614492862075,0.8249724018049032,0.8249724018049032,0.8249724018049032,0.8249724018049032,0.9733526196839658,0.9733526196839658,0.9733526196839658,0.9733526196839658,39.43269782983436,39.43269782983436,39.43269782983436,39.43269782983436,157.73079131933744,0.14172487515766488,5.11745996063008e-05,1184.385639882299,1025.216220670923,0.2497034233739183,0.2161458155009719,21.14481514023902,20.26141661699288,968.4794977253443,967.9792509792514,169.10727063232122,143.70197323956126,26498.77294164869,7,0.8762821739963191,2010-07-08
2009,42,909.8666734556455,0.358,24.47618065913152,0.0265353600121486,63.0,12.0,13.0,13.0,155.0,256.0,0.28187469458073616,653.8666734556455,653.8666734556455,,193.21403781154677,193.21403781154677,193.21403781154677,74.22456002100522,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,741.8666734556455,990.0,967.5394666938225,22.46053330617745,0.3492342157721991,0.12661027271526806,989.5241555115125,0.2665236881669944,0.2665236881669944,0.2665236881669944,0.0910329480215996,21.71816512952296,21.71816512952296,21.71816512952296,21.893655869668354,,0.929073053780816,0.929073053780816,0.929073053780816,0.3951436930474342,38.27242345824188,38.27242345824188,38.27242345824188,14.482555729157792,0.7794790928358836,0.7794790928358836,0.7794790928358836,0.294960401815841,0.9727375833877187,0.9727375833877187,0.9727375833877187,0.9642857142857143,37.23991156542015,37.23991156542015,37.23991156542015,14.048079057283056,125.76781375354354,0.13820768431478317,5.3472057148519246e-05,972.817995721604,853.8829560570023,0.2998068976363434,0.2631530266975661,21.97798915057136,21.441394119480897,967.7912719828864,967.315531824228,135.12719231903293,116.67872331640152,21128.992710595314,7,0.6987100764085752,2010-07-15
2009,43,800.895623765343,0.3964285714285714,14.87185725274958,0.018796739935118215,63.0,12.0,13.0,13.0,155.0,256.0,0.32029087154554603,544.8956237653431,544.8956237653431,,181.6318745884477,181.6318745884477,181.6318745884477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,632.895623765343,990.0,967.1035824950613,22.896417504938672,0.286189571318298,0.08813596506934418,989.6256744636123,0.23444436769339463,0.23444436769339463,0.23444436769339463,0.0,22.287647600857635,22.287647600857635,22.287647600857635,22.52209196855103,,0.9260802949337751,0.9260802949337751,0.9260802949337751,0.0,36.75192541776896,36.75192541776896,36.75192541776896,0.0,0.74851171930283,0.74851171930283,0.74851171930283,0.0,0.970218949087626,0.970218949087626,0.970218949087626,0.96,35.65813274071995,35.65813274071995,35.65813274071995,0.0,106.97439822215985,0.13346954792845628,5.4550710460776525e-05,853.8829560570023,749.7799552877552,0.3414335075172164,0.2998068976363434,22.583318515111635,21.97798915057136,967.315531824228,966.899119821151,116.67872331640152,97.63213530165518,17971.698901322856,7,0.5943022123453325,2010-07-22
2009,44,680.974146530867,0.4462857142857143,17.634297010722694,0.026071122709789472,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.32968178521706687,455.83128938800985,455.83128938800985,,172.44749806953266,172.44749806953266,110.93629324894451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,538.1170036737242,990.0,966.6238965861234,23.376103413876585,0.23244596708372647,0.06116625787760193,989.7063877750387,0.21570186762129412,0.21570186762129412,0.12198644178081233,0.0,22.866789321293982,22.866789321293982,22.96050474713446,23.082491188915274,,0.922860095795753,0.922860095795753,0.6550644040007569,0.0,35.76080765348065,35.76080765348065,22.773723129071463,0.0,0.7283260214558177,0.7283260214558177,0.46382328165114994,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,34.817854269120325,34.817854269120325,22.090511435199314,0.0,91.72621997343995,0.13501320189265148,5.59323743187061e-05,736.5363360830615,626.3398762126964,0.3614388219760346,0.2980483277761965,23.015047880179527,22.656621375536872,966.8461453443322,966.4053595048508,95.22561147235348,87.885656566887,15410.004955537914,7,0.5095901109635553,2010-07-29
2009,45,590.6821550004835,0.489,8.683109545787813,0.014721515988097528,58.0,10.0,10.0,7.0,117.0,202.0,0.34230289555374416,388.6821550004835,388.6821550004835,,194.34107750024174,194.34107750024174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,466.6821550004835,990.0,966.2563605220852,23.743639477914744,0.20023837499792982,0.04773643100009666,989.752025194002,0.2678133684969465,0.2678133684969465,0.0,0.0,23.22785130341976,23.22785130341976,23.495664671916707,23.495664671916707,,0.9317744736302807,0.9317744736302807,0.0,0.0,41.24535909848786,41.24535909848786,0.0,0.0,0.840027680213602,0.840027680213602,0.0,0.0,0.9742343727965022,0.9742343727965022,0.96,0.96,40.18902805713553,40.18902805713553,0.0,0.0,80.37805611427106,0.13600313296748995,5.743943343850635e-05,619.3681476088757,565.5581093921818,0.3571693105366202,0.3261388251556663,23.38711560495756,23.05056005123289,966.3774725904354,966.1450114922648,86.52098045897054,75.05653913294299,13503.513427197537,7,0.44654475619039474,2010-08-05
2009,46,534.3154461889071,0.529,8.372398541336597,0.015769396116245414,58.0,10.0,10.0,7.0,117.0,202.0,0.37851818726308606,332.3154461889071,332.3154461889071,,166.15772309445356,166.15772309445356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,410.3154461889071,990.0,966.00441950785,23.99558049214998,0.18034481457821464,0.03646308923778137,989.783192096184,0.19598096044556165,0.19598096044556165,0.0,0.0,23.58279162788844,23.58279162788844,23.778772588334,23.778772588334,,0.9223091617633355,0.9223091617633355,0.0,0.0,35.44008333354692,35.44008333354692,0.0,0.0,0.7217939579133794,0.7217939579133794,0.0,0.0,0.97,0.97,0.96,0.96,34.37688083354052,34.37688083354052,0.0,0.0,68.75376166708104,0.12858545548895914,5.7474020738736756e-05,561.2429249224854,506.9513196028255,0.3984603495228265,0.3599154502088355,23.75249420741177,23.414456239413788,966.1255931621512,965.8812809382126,74.19179387521949,63.1914884358828,11550.631960069613,7,0.3819653425948946,2010-08-12
2009,47,479.5339919551349,0.5661428571428572,7.161072428330832,0.014955653312034871,58.0,10.0,10.0,7.0,117.0,202.0,0.4214976693268347,277.5339919551349,277.5339919551349,,138.76699597756746,138.76699597756746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,355.5339919551349,990.0,965.7579029637981,24.242097036201926,0.1610107396844256,0.02550679839102694,989.8134824619245,0.13655144962840512,0.13655144962840512,0.0,0.0,23.91902804849809,23.91902804849809,24.055579498126495,24.055579498126495,,0.9111672426986148,0.9111672426986148,0.0,0.0,29.659407043321863,29.659407043321863,0.0,0.0,0.6040612432448444,0.6040612432448444,0.0,0.0,0.97,0.97,0.96,0.96,28.769624832022206,28.769624832022206,0.0,0.0,57.53924966404441,0.11993701611123855,5.758981658506605e-05,498.0565740292608,462.3337709519629,0.4369137897585856,0.4055764154779182,24.02257728380685,23.806887331476776,965.8412545831316,965.6805019692838,61.370347985324536,53.97130748681183,9666.593943559461,7,0.31966249813358005,2010-08-19
2009,48,442.81023430035975,0.6037142857142858,5.04608068086029,0.011426828421954029,56.285714285714285,9.571428571428571,9.428571428571429,6.571428571428571,111.0,192.85714285714286,0.435041213057167,249.9530914432169,249.9530914432169,,124.97654572160845,124.97654572160845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,9.571428571428571,9.428571428571429,6.571428571428571,111.0,325.2388057289312,990.0,965.5926460543516,24.407353945648424,0.1503186285017033,0.019990618288643344,989.8296907532095,0.11115670265579625,0.11115670265579625,0.0,0.0,24.125887996202273,24.125887996202273,24.237044698858067,24.237044698858067,,0.9036685007219681,0.9036685007219681,0.0,0.0,26.731221225997338,26.731221225997338,0.0,0.0,0.5444240575559539,0.5444240575559539,0.0,0.0,0.9699793758202999,0.9699793758202999,0.96,0.96,25.92877972755706,25.92877972755706,0.0,0.0,51.85755945511412,0.11721849017530513,5.760876308645428e-05,458.3294938779206,427.01120618594086,0.4675851944402699,0.3231765302663,24.20212527035481,24.04642781987894,965.6624827224506,965.5215504278368,60.68526462535011,47.48241444383431,8712.069988459172,7,0.2880975525284118,2010-08-26
2009,49,402.8043354699249,0.649,5.882529442317214,0.014622172129939657,46.0,7.0,6.0,4.0,75.0,138.0,0.342858922878749,264.8043354699249,264.8043354699249,,132.40216773496246,132.40216773496246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,323.8043354699249,990.0,965.411013031356,24.588986968643912,0.14981235944023977,0.022960867093984916,989.8272267734657,0.12432329700943434,0.12432329700943434,0.0,0.0,24.291890445100258,24.291890445100258,24.416213742109694,24.416213742109694,,0.908580806269596,0.908580806269596,0.0,0.0,28.658683162726334,28.658683162726334,0.0,0.0,0.5836799014811881,0.5836799014811881,0.0,0.0,0.97,0.97,0.96,0.96,27.798922667844547,27.798922667844547,0.0,0.0,55.597845335689094,0.1379719352482322,5.832157590162567e-05,420.6273313550929,385.8335000897204,0.3576672320260162,0.328081391086545,24.39872782937216,24.183195290283287,965.492822991098,965.3291675004484,59.34393897837519,52.02261166234669,9340.438016395767,7,0.30887691853160604,2010-09-02
2009,50,368.97782984385157,0.6885714285714286,4.989645288645453,0.013695204650106528,46.0,7.0,6.0,4.0,75.0,138.0,0.3743661826822599,230.9778298438516,230.9778298438516,,146.14220673814222,84.83562310570939,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,289.97782984385157,990.0,965.2448891492193,24.75511085078077,0.13787393607566814,0.01619556596877027,989.8459304979555,0.1644339543618163,0.0713571737232855,0.0,0.0,24.436607394374516,24.529684175013045,24.601041348736334,24.601041348736334,,0.9111457373365041,0.6430040036123863,0.0,0.0,32.072361878656814,18.32344577216516,0.0,0.0,0.6532049262455563,0.3731862682722028,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,31.247680183362018,17.773742399000206,0.0,0.0,49.02142258236223,0.1328599903040267,5.901094022752719e-05,381.71165647276456,350.9059830692022,0.3932677316954867,0.3615294363164055,24.524097546858734,24.352059417696264,965.3085582823638,965.154529915346,51.11835248399166,46.79914602482658,8235.598993836855,7,0.27234123656867903,2010-09-09
2009,51,335.7509851864498,0.7300000000000001,3.4733952330005713,0.010329949417162828,46.0,7.0,6.0,4.0,75.0,138.0,0.41117940469910313,197.75098518644975,197.75098518644975,,197.75098518644975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.7509851864498,990.0,965.0787549259322,24.921245074067787,0.12614715167251772,0.009964920859925059,989.8638879274675,0.27700447989222593,0.0,0.0,0.0,24.508128521643137,24.785133001535364,24.785133001535364,24.785133001535364,,0.9339768283086602,0.0,0.0,0.0,44.3912946403179,0.0,0.0,0.0,0.9040996871755173,0.0,0.0,0.0,0.9789960984690491,0.96,0.96,0.96,43.46050288967619,0.0,0.0,0.0,43.46050288967619,0.12940525967202995,6.104657970840676e-05,348.25654132213623,326.5922164381982,0.4225452814063438,0.3962596064271781,24.58360966242597,24.40333561071798,965.1412827066108,965.0329610821908,46.22713015337961,41.34157249984623,7301.3644854655995,7,0.24144723827597883,2010-09-16
2009,52,308.17556471869057,0.7748571428571429,3.930673760414574,0.012697431582298658,46.0,7.0,6.0,4.0,75.0,138.0,0.44821940579571246,170.17556471869054,170.17556471869054,,170.17556471869054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.17556471869054,990.0,964.9412731806868,25.0587268193131,0.11641484260183775,0.0070175564718690285,989.8765676009263,0.20555185953982846,0.0,0.0,0.0,24.72974256069954,24.935294420239366,24.935294420239366,24.935294420239366,,0.9249108003634839,0.0,0.0,0.0,38.17400864479224,0.0,0.0,0.0,0.7774747178165425,0.0,0.0,0.0,0.971082807261428,0.96,0.96,0.96,37.07369398594046,0.0,0.0,0.0,37.07369398594046,0.12019934548312457,6.050725634207311e-05,324.70403395065745,299.0775001152962,0.4614188628258567,0.4250024193446599,24.800800224906,24.598928356713383,965.0235201697532,964.8963100004612,40.89331957957391,35.02172441723975,6228.380589637998,7,0.20596496658855815,2010-09-23
2009,53,299.0775001152962,0.789,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.4614188628258567,161.07750011529615,161.07750011529615,,161.07750011529615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.07750011529615,990.0,964.8963100004612,25.1036899995388,0.1132037743560509,0.0061077500115296,989.8806884756324,0.1835782502651812,0.0,0.0,0.0,24.800800224906,24.984378475171184,24.984378475171184,24.984378475171184,,0.9215661570612128,0.0,0.0,0.0,36.10487053323686,0.0,0.0,0.0,0.7353334120822171,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.02172441723975,0.0,0.0,0.0,35.02172441723975,0.1170991612666906,6.039488305693408e-05,299.0775001152962,299.0775001152962,0.4614188628258567,0.4614188628258567,24.800800224906,24.800800224906,964.8963100004612,964.8963100004612,35.02172441723975,35.02172441723975,840.5213860137541,1,0.19456513565133196,2010-09-30
2010,1,283.07397702237887,0.8112857142857143,3.9694005475232323,0.01404345600208157,41.0,6.0,4.0,3.0,56.0,110.0,0.38895107072485174,173.07397702237884,173.07397702237884,,173.07397702237884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.07397702237884,990.0,964.8322959080895,25.16770409191052,0.11461429713185962,0.007307397702237843,989.8780783051659,0.2124722429331373,0.0,0.0,0.0,24.833310154143284,25.04578239707642,25.04578239707642,25.04578239707642,,0.9261297224970519,0.0,0.0,0.0,39.038675353044724,0.0,0.0,0.0,0.7950850377402183,0.0,0.0,0.0,0.9715688040702132,0.96,0.96,0.96,37.93236445318207,0.0,0.0,0.0,37.93236445318207,0.13391091136824287,6.087142265784162e-05,295.76546380444813,271.29169628263355,0.40546762583327,0.3719163102583502,24.91417730944632,24.74513182359239,964.8830618552178,964.7851667851304,40.92743098873936,35.235812063094144,6372.637228134587,7,0.21073535807323368,2010-10-01
2010,2,260.41786094623336,0.8594285714285714,2.0920901786231854,0.008002961519216487,41.0,6.0,4.0,3.0,56.0,110.0,0.42253345646804447,150.41786094623333,150.41786094623333,,150.41786094623333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.41786094623333,990.0,964.7416714437851,25.25832855621505,0.10661801069898455,0.0050417860946233,989.8883402032063,0.16029563411355735,0.0,0.0,0.0,24.986373125307885,25.14666875942144,25.14666875942144,25.14666875942144,,0.9174843250290025,0.0,0.0,0.0,33.818105198343524,0.0,0.0,0.0,0.6887597800069963,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.80356204239322,0.0,0.0,0.0,32.80356204239322,0.12593382406003525,6.0577134929037445e-05,267.32035081816935,256.64706503227126,0.4286041610729832,0.4114913049580042,25.011233990897438,24.94078120454129,964.7692814032728,964.7265882601292,34.34667528096733,31.96070172746395,5510.998423122061,7,0.18224201134662898,2010-10-08
2010,3,238.30079329999597,0.8922857142857143,3.4949058508769366,0.014487376410226713,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,108.14285714285714,0.45394217372604445,130.15793615713883,130.15793615713883,,130.15793615713883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,180.30079329999597,990.0,964.6293039368398,25.370696063160135,0.09916508727720798,0.003015793615713814,989.8978191191071,0.12022427424941026,0.0,0.0,0.0,25.148290908017824,25.268515182267233,25.268515182267233,25.268515182267233,,0.908515411560705,0.0,0.0,0.0,29.166424701457824,0.0,0.0,0.0,0.5940208696834588,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.29143196041409,0.0,0.0,0.0,28.29143196041409,0.11869071523654354,6.037347618623879e-05,251.75288036056145,232.1827240761327,0.4737647920950871,0.4177744075747587,25.202334552651003,25.043012540940936,964.7070115214424,964.5930963444569,30.8617505551082,26.480941999046223,4752.960569349567,7,0.15717462200230048,2010-10-15
2010,4,229.29310570848898,0.9077142857142857,3.905443922044579,0.01701000052625049,37.0,5.0,3.0,2.0,50.0,97.0,0.4231584703290471,132.29310570848898,132.29310570848898,,132.29310570848898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.29310570848898,990.0,964.5757586342509,25.424241365749044,0.0981035771177022,0.003229310570848843,989.8986671123115,0.12398329883557083,0.0,0.0,0.0,25.198925179224922,25.322908478060494,25.322908478060494,25.322908478060494,,0.9097032627369034,0.0,0.0,0.0,29.741612492124062,0.0,0.0,0.0,0.6057354886379646,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.84936411736034,0.0,0.0,0.0,28.84936411736034,0.1257914023149845,6.0574333048113095e-05,236.8493354753479,224.7272915223594,0.431634268107347,0.4095430532043696,25.236862243249103,25.13574092795844,964.621096012852,964.5483637491342,30.53338498848549,27.83260416820922,4846.693171716537,7,0.16027424509644633,2010-10-22
2010,5,232.56836170163115,0.9022857142857142,1.7317205647126457,0.007451156718009557,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4074936566959699,137.85407598734542,137.85407598734542,,137.85407598734542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,182.28264741591687,990.0,964.5954101702098,25.40458982979018,0.09986454764824149,0.0037854075987344858,989.8963500447531,0.13474035677199123,0.0,0.0,0.0,25.166199517771208,25.300939874543197,25.300939874543197,25.300939874543197,,0.9122065386875848,0.0,0.0,0.0,31.03786405519382,0.0,0.0,0.0,0.6321357241383669,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.106728133538006,0.0,0.0,0.0,30.106728133538006,0.12939797947087028,6.066203533712751e-05,236.8493354753479,226.9079980250785,0.4274860333009473,0.3926546798763544,25.21886502007229,25.12621418416037,964.621096012852,964.5614479881503,31.45725009032989,28.317935935249267,5057.930326434384,7,0.1672596007418778,2010-10-29
2010,6,232.52266046797845,0.9029999999999999,1.7945544757144976,0.0076824899561662,36.0,5.0,3.0,2.0,47.0,93.0,0.399998035790522,139.52266046797843,139.52266046797843,,139.52266046797843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.52266046797845,990.0,964.5951359628078,25.404864037192073,0.1003021883315359,0.003952266046797799,989.8957455456218,0.13783782405865,0.0,0.0,0.0,25.162771758755078,25.30060958281373,25.30060958281373,25.30060958281373,,0.9129607320039855,0.0,0.0,0.0,31.433744125354337,0.0,0.0,0.0,0.6401984546915344,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.49073180159371,0.0,0.0,0.0,30.49073180159371,0.1311216159782129,6.070411725884814e-05,236.8493354753479,230.5683948103472,0.4033510320288982,0.3926546798763544,25.179237640905647,25.12621418416037,964.621096012852,964.583410368862,31.45725009032989,30.054285513735977,5122.4429426677425,7,0.16939295445329836,2010-11-05
2010,7,250.20154187118183,0.8735714285714286,3.888125428847364,0.015347744075942702,36.0,5.0,3.0,2.0,47.0,93.0,0.37235642695470306,157.20154187118177,157.20154187118177,,157.20154187118177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.20154187118177,990.0,964.6914486158761,25.308551384123835,0.10654169171809588,0.005720154187118113,989.8877381540949,0.17566527644682386,0.0,0.0,0.0,25.020624261771836,25.196289538218657,25.196289538218657,25.196289538218657,,0.9201564915226845,0.0,0.0,0.0,35.49642894553064,0.0,0.0,0.0,0.7229415263855528,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.43153607716472,0.0,0.0,0.0,34.43153607716472,0.1374644512903024,6.083612358392405e-05,264.06621347727946,236.8493354753479,0.3926546798763544,0.3521843963881499,25.12621418416037,24.9180918848558,964.7562648539092,964.621096012852,37.52880328493889,31.45725009032989,5784.498060963673,7,0.19128631153980402,2010-11-12
2010,8,288.9966716987047,0.8022857142857143,6.7991708188925,0.0236957815695733,36.0,5.0,3.0,2.0,47.0,93.0,0.3218678911147717,195.99667169870466,195.99667169870466,,195.99667169870466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.99667169870466,990.0,964.8559866867947,25.144013313205228,0.12023403395612943,0.009639173795648258,989.8701267922481,0.2719156809401515,0.0,0.0,0.0,24.74222442451327,25.014140105453425,25.014140105453425,25.014140105453425,,0.9337027569592724,0.0,0.0,0.0,44.405280327852374,0.0,0.0,0.0,0.9043845280621664,0.0,0.0,0.0,0.9794076475545322,0.96,0.96,0.96,43.49160165644978,0.0,0.0,0.0,43.49160165644978,0.15047548989774875,6.163770176771162e-05,295.76546380444813,283.56829088636164,0.327963326609283,0.3144383350366052,24.78140606784652,24.69285287418279,964.8830618552178,964.8342731635454,45.023490413935306,42.21909574905517,7306.589078283563,7,0.2416200092024988,2010-11-19
2010,9,310.6435349365292,0.7688571428571428,5.740611913852051,0.01788634848293096,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.30951834727597033,214.50067779367205,214.50067779367205,,181.77723826752717,32.72343952614488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,259.3578206508149,990.0,964.9545593278648,25.04544067213512,0.12706718478972454,0.012900135558734371,989.8600326796515,0.24681445693198878,0.026537287872694985,0.0,0.0,24.65865889485466,24.878936063913958,24.90547335178665,24.90547335178665,,0.9256640542051294,0.25626714817809815,0.0,0.0,40.86866522341628,7.1078074618219755,0.0,0.0,0.8323557071978877,0.14476186276623168,0.0,0.0,0.9771426794057475,0.9628569651200333,0.96,0.96,39.91508260705167,6.89456887462985,0.0,0.0,46.809651481681534,0.15084303710096467,6.068147004828344e-05,335.9497472014125,295.76546380444813,0.3149812285063521,0.2977263584225838,24.71138466478574,24.555355884487152,965.079748736007,964.8830618552178,48.89821044348711,45.023490413935306,7864.021448922497,7,0.2600536193426752,2010-11-26
2010,10,362.7878190363719,0.6955714285714285,6.0228857332491215,0.016704747107694772,38.0,5.0,4.0,3.0,54.0,104.0,0.2870960895555846,258.7878190363719,258.7878190363719,,129.39390951818595,129.39390951818595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,305.7878190363719,990.0,965.2139390951818,24.786060904818164,0.1434537717955045,0.02175756380727433,989.8347886643971,0.11886992451858457,0.11886992451858457,0.0,0.0,24.50197964469677,24.50197964469677,24.620849569215352,24.620849569215352,,0.90701522412023,0.90701522412023,0.0,0.0,28.201652892310985,28.201652892310985,0.0,0.0,0.574371749334236,0.574371749334236,0.0,0.0,0.97,0.97,0.96,0.96,27.355603305541653,27.355603305541653,0.0,0.0,54.71120661108331,0.15071425562107552,5.872418036871298e-05,378.1099473341564,341.0310225674728,0.3049575936436212,0.2750522717882624,24.642227810640883,24.40278019867942,965.2905497366708,965.1051551128372,57.96645723123691,50.01989892851079,9191.482710661996,7,0.30395114783935173,2010-12-03
2010,11,400.98110278510006,0.6511428571428571,6.073912002990929,0.0150858838248148,38.0,5.0,4.0,3.0,54.0,104.0,0.2595901035669848,296.98110278510006,296.98110278510006,,148.49055139255003,148.49055139255003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.98110278510006,990.0,965.4021351134436,24.59786488655644,0.15693336664682933,0.02939622055701994,989.8136704127962,0.15630421066379446,0.15630421066379446,0.0,0.0,24.25523108868881,24.25523108868881,24.411535299352604,24.411535299352604,,0.9159085793415479,0.9159085793415479,0.0,0.0,32.350678533002935,32.350678533002935,0.0,0.0,0.6588732898778602,0.6588732898778602,0.0,0.0,0.97,0.97,0.96,0.96,31.380158177012845,31.380158177012845,0.0,0.0,62.76031635402569,0.15647125764410275,5.870322251437575e-05,420.6273313550929,385.8335000897204,0.2695463197877224,0.2472497440072513,24.352326656769364,24.132628074557665,965.492822991098,965.3291675004484,66.86113674298812,59.59147818816663,10543.733147476316,7,0.3486684241890316,2010-12-10
2010,12,472.41367297372784,0.5747142857142856,13.827927896200785,0.029097931112430215,38.0,5.0,4.0,3.0,54.0,104.0,0.2209272191292311,368.41367297372784,368.41367297372784,,184.20683648686392,184.20683648686392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,415.41367297372784,990.0,965.7258615283818,24.27413847161826,0.18214413699237708,0.04368273459474552,989.7741731284129,0.24148229848800298,0.24148229848800298,0.0,0.0,23.806829301543164,23.806829301543164,24.048311600031166,24.048311600031166,,0.9288756764387186,0.9288756764387186,0.0,0.0,39.9393215425423,39.9393215425423,0.0,0.0,0.8134281373226537,0.8134281373226537,0.0,0.0,0.9731572414015685,0.9731572414015685,0.96,0.96,38.87708682355932,38.87708682355932,0.0,0.0,77.75417364711863,0.1644161545934219,5.8621690607667366e-05,517.4228266284983,432.0068351219016,0.2407369317910301,0.2009961575867436,24.062176704318464,23.51855189589384,965.9284027198282,965.5440307580484,87.44697405063333,69.23100651504485,13062.70117271593,7,0.4319676313728813,2010-12-17
2010,13,585.3971865750945,0.49400000000000005,16.5079042788002,0.028343515991423058,38.0,5.0,4.0,3.0,54.0,104.0,0.17815200339109244,481.39718657509445,481.39718657509445,,170.9032593855193,170.9032593855193,139.5906678040558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,528.3971865750945,990.0,966.2305312021917,23.76946879780826,0.22763626712870247,0.067546474577561,989.7048172582938,0.20993994627593934,0.20993994627593934,0.16138287849074606,0.0,23.264346109826118,23.264346109826118,23.31290317761131,23.474286056102056,,0.9232870683140261,0.9232870683140261,0.7891933029209832,0.0,36.03033754703136,36.03033754703136,29.29836595594495,0.0,0.733815428656443,0.733815428656443,0.5967080642758645,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,35.016747136531286,35.016747136531286,28.4194149772666,0.0,98.45290925032917,0.16816262797599407,5.684376131284207e-05,632.9781565800997,542.376282140489,0.1917487976973547,0.1643026681392905,23.45990703713649,23.01263704534297,966.4319126263204,966.040693269632,107.19316732717988,92.3626502297055,16540.0887540553,7,0.5469606069462732,2010-12-24
