WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2010,14,727.49420674851,0.42700000000000005,25.571316022183964,0.034855613376467046,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,134.0,0.18454613132584502,593.49420674851,593.49420674851,,189.8197669074154,189.8197669074154,189.8197669074154,24.034906026263844,0.0,0.0,0.0,0.0,0.0,0.0,44.857142857142854,6.714285714285714,5.714285714285714,3.857142857142857,72.85714285714286,650.7799210342243,990.0,966.8099768269941,23.190023173005994,0.2963530413375844,0.10538364940283863,989.5982633092597,0.25672596364485234,0.25672596364485234,0.25672596364485234,0.028617362056793657,22.531560518620726,22.531560518620726,22.531560518620726,22.759669120208788,,0.9291857634887156,0.9291857634887156,0.9291857634887156,0.13154236622031643,38.97212350342165,38.97212350342165,38.97212350342165,4.813434170624434,0.7937296029210111,0.7937296029210111,0.7937296029210111,0.09803328249744263,0.9724543948295107,0.9724543948295107,0.9724543948295107,0.9614285714285714,37.908575806570134,37.908575806570134,37.908575806570134,4.6690311455057,118.39475856521611,0.162802027372338,5.546054041506525e-05,811.9773687353876,648.8801579651763,0.2101572988302517,0.1602761291486145,22.920249483092405,22.17544945658953,967.1479094749416,966.4955206318608,130.73287207415962,105.24595156935617,19890.319438956307,7,0.657748658695645,2010-12-31
2010,15,909.6857367564161,0.3588571428571429,26.692207849983124,0.02909349338135644,46.0,7.0,6.0,4.0,76.0,139.0,0.15346262676946568,770.6857367564161,770.6857367564161,,192.67143418910402,192.67143418910402,192.67143418910402,192.67143418910402,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,829.6857367564161,990.0,967.5387429470256,22.46125705297438,0.41704524485155,0.17969873706339193,989.403256018085,0.26423359112579897,0.26423359112579897,0.26423359112579897,0.26423359112579897,21.600279479933626,21.600279479933626,21.600279479933626,21.600279479933626,,0.928927976678745,0.928927976678745,0.928927976678745,0.928927976678745,37.87595905521476,37.87595905521476,37.87595905521476,37.87595905521476,0.7714044614096691,0.7714044614096691,0.7714044614096691,0.7714044614096691,0.9709513472175707,0.9709513472175707,0.9709513472175707,0.9709513472175707,36.77871745338446,36.77871745338446,36.77871745338446,36.77871745338446,147.11486981353784,0.1617055218074571,5.306775414556408e-05,998.8228236852692,824.6780740444765,0.1685506191747053,0.1391638203531872,22.10790621942616,21.04395370972944,967.895291294741,967.198712296178,161.73230654343092,132.9350607059661,24715.29812867436,7,0.8173048322974326,2011-01-07
2010,16,1187.214116614174,0.28385714285714286,58.200122433480296,0.04747137459358238,46.0,7.0,6.0,4.0,76.0,139.0,0.11820225700816377,1048.214116614174,1014.2262415231614,,253.5565603807904,253.5565603807904,253.5565603807904,253.5565603807904,33.98787509101245,11.056327303394621,1.7116196088999076,1.4671025219142066,0.9780683479428044,18.77475730886091,57.05632730339462,8.711619608899907,7.467102521914206,4.978068347942804,94.77475730886091,1087.4612909573702,990.0,968.4890933295248,21.51090667047517,0.687701665696874,0.38061402343273276,988.9316843108705,0.4568995195564543,0.4568995195564543,0.4568995195564543,0.4568995195564543,19.98569146178912,19.98569146178912,19.98569146178912,19.98569146178912,,0.9385321329238518,0.9385321329238518,0.9385321329238518,0.9385321329238518,46.54559509850804,46.54559509850804,46.54559509850804,46.54559509850804,0.9479754602547461,0.9479754602547461,0.9479754602547461,0.9479754602547461,0.9797709813099376,0.9797709813099376,0.9797709813099376,0.9797709813099376,45.60474312976311,45.60474312976311,45.60474312976311,45.60474312976311,182.41897251905243,0.15463163670865251,5.00646712594971e-05,1406.2236807196314,1048.5684275015017,0.1325616873008518,0.0988462944450395,20.762351522453724,18.91436302236354,969.1816457377096,968.0526436292904,191.20977083902807,169.860900158348,30646.38738320081,7,1.013438736216958,2011-01-14
2010,17,1774.7197386862656,0.20014285714285715,78.79818026128831,0.04588332241049129,49.0,8.0,7.0,5.0,81.0,150.0,0.0852869744597069,1624.7197386862656,1100.0,,275.0,275.0,275.0,275.0,524.7197386862655,51.0,10.0,16.831620955322002,17.490657956208846,429.3974597747346,100.0,18.0,23.831620955322002,22.49065795620885,510.3974597747346,1241.831620955322,990.0,970.3721714634479,19.62782853655205,0.9232629201880107,0.48,988.5967370798119,0.5349,0.5349,0.5349,0.5349,17.689665616364074,17.689665616364074,17.689665616364074,17.689665616364074,,0.9320828827311808,0.9320828827311808,0.9320828827311808,0.9320828827311808,44.4711557000612,44.4711557000612,44.4711557000612,44.4711557000612,0.9057261853372952,0.9057261853372952,0.9057261853372952,0.9057261853372952,0.9790085550730787,0.9790085550730787,0.9790085550730787,0.9790085550730787,43.53893216238239,43.53893216238239,43.53893216238239,43.53893216238239,174.15572864952955,0.09934595510622837,4.397871935594181e-05,1957.8109425486496,1483.8916624922997,0.1010855467359824,0.076616182257482,18.64459018706645,17.095113696170635,970.9636968913112,969.4325730634366,184.485893477139,167.47737140400346,29258.16241312097,7,0.9675318258307198,2011-01-21
2010,18,2013.700700221483,0.17514285714285713,17.900994018382985,0.008813137959767287,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.08432989209255402,1843.5578430786259,1100.0,,275.0,275.0,275.0,275.0,743.5578430786256,48.428571428571445,9.142857142857142,16.714285714285715,27.14311636136708,642.1290124315443,100.0,18.0,25.0,33.42883064708137,737.2718695744014,1243.0,990.0,971.1250069715485,18.874993028451563,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.933803615933282,16.933803615933282,16.933803615933282,16.933803615933282,,0.9284580787182388,0.9284580787182388,0.9284580787182388,0.9284580787182388,42.40233052472168,42.40233052472168,42.40233052472168,42.40233052472168,0.8635912530493214,0.8635912530493214,0.8635912530493214,0.8635912530493214,0.9763591253049322,0.9763591253049322,0.9763591253049322,0.9763591253049322,41.40006874477761,41.40006874477761,41.40006874477761,41.40006874477761,165.60027497911045,0.08227977789470549,4.181825125735112e-05,2083.1179006773305,1961.009052762252,0.0970921497358151,0.0747935607985961,17.084781340096008,16.75818117205369,971.300629415428,970.9740292473856,167.35670622040143,163.56294336619067,27820.84619649055,7,0.9200015276617246,2011-01-28
2010,19,2217.732888248524,0.1531428571428571,38.586817288500505,0.017255015720798957,55.0,10.0,10.0,8.0,114.0,197.0,0.08894999494938283,2020.7328882485238,1100.0,,275.0,275.0,275.0,275.0,920.7328882485239,45.0,8.0,15.0,37.39016805070147,815.3427201978224,100.0,18.0,25.0,45.39016805070147,929.3427201978224,1243.0,990.0,971.6255621440481,18.374437855951815,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.433248443433538,16.433248443433538,16.433248443433538,16.433248443433538,,0.9259625772482991,0.9259625772482991,0.9259625772482991,0.9259625772482991,41.0387222749457,41.0387222749457,41.0387222749457,41.0387222749457,0.8358191909357576,0.8358191909357576,0.8358191909357576,0.8358191909357576,0.9735819190935757,0.9735819190935757,0.9735819190935757,0.9735819190935757,39.95514842015085,39.95514842015085,39.95514842015085,39.95514842015085,159.8205936806034,0.07220026862993369,4.0358735777930156e-05,2353.225621696834,2109.512418989248,0.093386508762243,0.0837148797733851,16.694470265783472,16.106197017868674,971.952613569613,971.3643403216984,162.82631239541894,156.0695714903793,26849.859738341373,7,0.8878921871144634,2011-02-04
2010,20,2695.0024307053377,0.10985714285714286,91.69853375904982,0.033854974684662816,55.0,10.0,10.0,8.0,114.0,197.0,0.07348762872191157,2498.0024307053377,1100.0,,275.0,275.0,275.0,275.0,1398.0024307053372,45.00000000000001,7.999999999999999,14.999999999999998,56.77167231290709,1273.2307583924303,100.0,18.0,25.0,64.7716723129071,1387.2307583924303,1243.0,990.0,972.7775920741163,17.222407925883676,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.281218513365399,15.281218513365399,15.281218513365399,15.281218513365399,,0.9161022656662989,0.9161022656662989,0.9161022656662989,0.9161022656662989,37.76147461999308,37.76147461999308,37.76147461999308,37.76147461999308,0.769072802851183,0.769072802851183,0.769072802851183,0.769072802851183,0.9701168310091542,0.9701168310091542,0.9701168310091542,0.9701168310091542,36.633266416711784,36.633266416711784,36.633266416711784,36.633266416711784,146.53306566684714,0.054807844613986856,3.700329941081999e-05,2995.115358010183,2422.732438881966,0.0813131474356742,0.0657737604239984,15.9384219419046,14.556807999181268,973.5020025883005,972.1203886455772,154.09421592135612,138.3436729185188,24617.55503203032,7,0.8140725870380396,2011-02-11
2010,21,3421.12853028356,0.062,97.35222362224827,0.028812968808158628,55.0,10.0,10.0,8.0,114.0,197.0,0.05774996836974817,3224.12853028356,1100.0,,275.0,275.0,275.0,275.0,2124.12853028356,45.0,7.999999999999998,14.999999999999998,72.0,1984.1285302835597,100.0,18.0,25.0,80.0,2098.12853028356,1243.0,990.0,974.4511856847938,15.548814315206219,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.607624902687943,13.607624902687943,13.607624902687943,13.607624902687943,,0.8954434791289899,0.8954434791289899,0.8954434791289899,0.8954434791289899,32.86808636097407,32.86808636097407,32.86808636097407,32.86808636097407,0.6694111275147467,0.6694111275147467,0.6694111275147467,0.6694111275147467,0.97,0.97,0.97,0.97,31.882043770144843,31.882043770144843,31.882043770144843,31.882043770144843,127.52817508057937,0.03745616158603793,3.220408461630792e-05,3676.580923365921,3108.7464955955406,0.0633695929465811,0.053582391930502,14.282525942940758,13.06415101177776,974.994659575704,973.776284644541,135.28031832413774,121.23418668459163,21424.733413537335,7,0.7084898615587742,2011-02-18
2010,22,3780.505758771127,0.046285714285714284,19.967126054588075,0.005299437740353457,60.57142857142857,11.714285714285714,13.0,13.571428571428571,148.71428571428572,247.57142857142858,0.06543904231752341,3532.9343301996987,1100.0,,275.0,275.0,275.0,275.0,2432.9343301996987,39.42857142857142,6.285714285714286,11.999999999999998,66.42857142857143,2308.7914730568414,100.0,18.0,25.0,80.0,2457.505758771127,1243.0,990.0,975.2148812507294,14.785118749270737,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.843929336752462,12.843929336752462,12.843929336752462,12.843929336752462,,0.882346300815443,0.882346300815443,0.882346300815443,0.882346300815443,30.564104496311362,30.564104496311362,30.564104496311362,30.564104496311362,0.6224868532853638,0.6224868532853638,0.6224868532853638,0.6224868532853638,0.97,0.97,0.97,0.97,29.64718136142202,29.64718136142202,29.64718136142202,29.64718136142202,118.58872544568808,0.03137201967291367,2.994664783982022e-05,3800.223421952879,3710.58193106609,0.0832431304130846,0.0518390573727806,12.992101257365556,12.802146669533949,975.2566639179478,975.0667093301162,120.40037223631889,118.07853858669054,19922.905874875596,7,0.6588262524760449,2011-02-25
2010,23,3799.543212372499,0.04542857142857143,6.231526331830082,0.0016379163833664715,68.0,14.0,17.0,21.0,195.0,315.0,0.08290543704929365,3484.543212372499,1100.0,,275.0,275.0,275.0,275.0,2384.543212372499,31.999999999999982,4.0,7.999999999999996,59.0,2281.543212372499,100.0,18.0,25.0,80.0,2476.543212372499,1243.0,990.0,975.255222521456,14.74477747854402,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.803588066025743,12.803588066025743,12.803588066025743,12.803588066025743,,0.8814561706768581,0.8814561706768581,0.8814561706768581,0.8814561706768581,30.437171835931412,30.437171835931412,30.437171835931412,30.437171835931412,0.6199016667195807,0.6199016667195807,0.6199016667195807,0.6199016667195807,0.97,0.97,0.97,0.97,29.524056680853473,29.524056680853473,29.524056680853473,29.524056680853473,118.09622672341389,0.031082194666453185,2.9822279475609562e-05,3813.9700722167054,3784.096038157721,0.0832431304130846,0.0825911042917334,12.836321363766608,12.773016863022567,975.2857937244592,975.2224892237152,118.49503004114204,117.72395561077074,19840.16608953353,7,0.6560901484634104,2011-03-04
2010,24,3807.269778095751,0.045,1.9638071805466097,0.0005153486457816714,59.0,11.0,12.0,13.0,144.0,239.0,0.06277481887227856,3568.269778095751,1100.0,,275.0,275.0,275.0,275.0,2468.269778095751,41.0,7.0,13.00000000000001,67.0,2340.269778095751,100.0,18.0,25.0,80.0,2484.269778095751,1243.0,990.0,975.2715954821552,14.728404517844751,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.787215105326473,12.787215105326473,12.787215105326473,12.787215105326473,,0.8810949012990287,0.8810949012990287,0.8810949012990287,0.8810949012990287,30.38576730238946,30.38576730238946,30.38576730238946,30.38576730238946,0.6188547312095612,0.6188547312095612,0.6188547312095612,0.6188547312095612,0.97,0.97,0.97,0.97,29.47419428331778,29.47419428331778,29.47419428331778,29.47419428331778,117.8967771332711,0.030966385484819597,2.97719134174927e-05,3813.9700722167054,3800.223421952879,0.0628910391476881,0.062664361668966,12.802146669533949,12.773016863022567,975.2857937244592,975.2566639179478,118.07853858669054,117.72395561077074,19806.658558389543,7,0.6549820951848394,2011-03-11
2010,25,3843.358059049718,0.04271428571428571,6.190351303629086,0.0016082529418912713,59.0,11.0,12.0,13.0,144.0,239.0,0.06218672100886977,3604.358059049718,1100.0,,275.0,275.0,275.0,275.0,2504.358059049718,41.0,7.0,13.000000000000014,67.0,2376.358059049718,100.0,18.0,25.0,80.0,2520.358059049718,1243.0,990.0,975.3480682679863,14.65193173201372,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.710742319495441,12.710742319495441,12.710742319495441,12.710742319495441,,0.8794075292796669,0.8794075292796669,0.8794075292796669,0.8794075292796669,30.14628981906292,30.14628981906292,30.14628981906292,30.14628981906292,0.6139773893902835,0.6139773893902835,0.6139773893902835,0.6139773893902835,0.97,0.97,0.97,0.97,29.24190112449103,29.24190112449103,29.24190112449103,29.24190112449103,116.96760449796412,0.0304350709758963,2.9537273863122252e-05,3857.302531342109,3813.9700722167054,0.062664361668966,0.0619603979874615,12.773016863022567,12.681193318685352,975.3776172687964,975.2857937244592,117.72395561077074,116.60879659709958,19650.55755565797,7,0.6498200249886895,2011-03-18
2010,26,3909.272603586919,0.04028571428571429,11.315953492800418,0.002890579832149172,59.0,11.0,12.0,13.0,144.0,239.0,0.06113868097457479,3670.272603586919,1100.0,,275.0,275.0,275.0,275.0,2570.272603586919,41.0,7.000000000000004,13.0,67.0,2442.272603586919,100.0,18.0,25.0,80.0,2586.272603586919,1243.0,990.0,975.4877443266486,14.512255673351547,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.571066260833271,12.571066260833271,12.571066260833271,12.571066260833271,,0.8763255770452861,0.8763255770452861,0.8763255770452861,0.8763255770452861,29.71056702555069,29.71056702555069,29.71056702555069,29.71056702555069,0.6051031980763888,0.6051031980763888,0.6051031980763888,0.6051031980763888,0.97,0.97,0.97,0.97,28.81925001478417,28.81925001478417,28.81925001478417,28.81925001478417,115.27700005913668,0.02948988478945787,2.9110353550287043e-05,3936.514205791712,3889.991232059012,0.0614397271722113,0.0607136129849002,12.61192440526144,12.513340008542166,975.5454705789396,975.4468861822204,115.7701307021144,114.58035147575092,19366.536009934964,7,0.6404277781063149,2011-03-25
2010,27,4002.835025642396,0.03728571428571429,20.02015524072645,0.004993044634444658,70.0,14.0,18.0,25.0,168.0,295.0,0.07370281100341437,3707.835025642396,1100.0,,275.0,275.0,275.0,275.0,2607.835025642397,30.0,4.0,7.0,55.0,2511.835025642397,100.0,18.0,25.0,80.0,2679.835025642397,1243.0,990.0,975.681228009157,14.3187719908429,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.37758257832462,12.37758257832462,12.37758257832462,12.37758257832462,,0.8720563595907328,0.8720563595907328,0.8720563595907328,0.8720563595907328,29.110895961097828,29.110895961097828,29.110895961097828,29.110895961097828,0.5928899381078986,0.5928899381078986,0.5928899381078986,0.5928899381078986,0.97,0.97,0.97,0.97,28.237569082264887,28.237569082264887,28.237569082264887,28.237569082264887,112.95027632905955,0.028221121072042398,2.8522797052792815e-05,4051.545961240313,3952.874932613637,0.0746292268359085,0.0728117125714873,12.47867084932431,12.28448147841197,975.7743291090698,975.5801397381574,114.16300867095828,111.83564365353442,18975.646423282007,7,0.627501535161442,2011-04-01
2010,28,4152.244503482686,0.03328571428571429,27.575697091575226,0.0066248397003063715,70.0,14.0,18.0,25.0,168.0,295.0,0.07105998747871432,3857.2445034826856,1100.0,,275.0,275.0,275.0,275.0,2757.2445034826856,30.0,4.0,7.0,55.0,2661.244503482686,100.0,18.0,25.0,80.0,2829.244503482686,1243.0,990.0,975.9586074413734,14.04139255862674,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.100203146108461,12.100203146108461,12.100203146108461,12.100203146108461,,0.8653979903923901,0.8653979903923901,0.8653979903923901,0.8653979903923901,28.241909712952452,28.241909712952452,28.241909712952452,28.241909712952452,0.5751916438483188,0.5751916438483188,0.5751916438483188,0.5751916438483188,0.97,0.97,0.97,0.97,27.394652421563876,27.394652421563876,27.394652421563876,27.394652421563876,109.5786096862555,0.026400080659125358,2.7671366082387755e-05,4244.57584088134,4065.07269864652,0.0725694278722792,0.0695004662559513,12.2597275489586,11.931236798668913,976.1275737888128,975.7990830385232,111.54021848148764,107.21814606471553,18409.206427290927,7,0.6087700538125307,2011-04-08
2010,29,4331.1164879313665,0.029714285714285717,15.907495326851208,0.0036827806530245716,70.0,14.0,18.0,25.0,168.0,295.0,0.06811489824010152,4036.1164879313656,1100.0,,275.0,275.0,275.0,275.0,2936.116487931366,30.0,4.0,7.0,54.999999999999986,2840.116487931366,100.0,18.0,25.0,80.0,3008.116487931366,1243.0,990.0,976.2859431729145,13.71405682708561,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.772867414567331,11.772867414567331,11.772867414567331,11.772867414567331,,0.8473766589705976,0.8473766589705976,0.8473766589705976,0.8473766589705976,26.90538209056047,26.90538209056047,26.90538209056047,26.90538209056047,0.5479711220073415,0.5479711220073415,0.5479711220073415,0.5479711220073415,0.97,0.97,0.97,0.97,26.098220627843656,26.098220627843656,26.098220627843656,26.098220627843656,104.39288251137464,0.024105596722036216,2.6361839018023898e-05,4355.928308169298,4284.908210125755,0.0688462822384104,0.0677237959694479,11.85742856295166,11.7274617835319,976.3313488039498,976.20138202453,105.8957173695073,103.5870382146855,17538.004261910937,7,0.5799604583965257,2011-04-15
2010,30,4294.413397806948,0.030571428571428572,15.907495326851208,0.003713692744447357,70.0,14.0,18.0,25.0,168.0,295.0,0.06870105666891556,3999.413397806947,1100.0,,275.0,275.0,275.0,275.0,2899.4133978069476,30.0,4.0,7.0,55.00000000000001,2803.4133978069476,100.0,18.0,25.0,80.0,2971.4133978069476,1243.0,990.0,976.2187765179867,13.781223482013306,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.84003406949503,11.84003406949503,11.84003406949503,11.84003406949503,,0.8522111188895496,0.8522111188895496,0.8522111188895496,0.8522111188895496,27.213947539594464,27.213947539594464,27.213947539594464,27.213947539594464,0.5542555507045716,0.5542555507045716,0.5542555507045716,0.5542555507045716,0.97,0.97,0.97,0.97,26.39752911340663,26.39752911340663,26.39752911340663,26.39752911340663,105.59011645362652,0.024593744716340016,2.666417082162286e-05,4355.928308169298,4244.57584088134,0.0695004662559513,0.0677237959694479,11.931236798668913,11.7274617835319,976.3313488039498,976.1275737888128,107.21814606471553,103.5870382146855,17739.139564209258,7,0.586611758075703,2011-04-22
2010,31,4115.341147628341,0.034,28.43254667059338,0.006894230298305029,70.71428571428571,14.0,18.0,24.285714285714285,200.14285714285714,327.14285714285717,0.07958518126867394,3788.198290485484,1100.0,,275.0,275.0,275.0,275.0,2688.198290485484,29.285714285714285,4.0,7.0,55.714285714285715,2592.198290485484,100.0,18.0,25.0,80.0,2792.341147628341,1243.0,990.0,975.8910743001597,14.108925699840174,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.167736287321897,12.167736287321897,12.167736287321897,12.167736287321897,,0.8671573726841446,0.8671573726841446,0.8671573726841446,0.8671573726841446,28.457358691467938,28.457358691467938,28.457358691467938,28.457358691467938,0.5795796067508745,0.5795796067508745,0.5795796067508745,0.5795796067508745,0.97,0.97,0.97,0.97,27.6036379307239,27.6036379307239,27.6036379307239,27.6036379307239,110.4145517228956,0.026842546871659958,2.788246255628677e-05,4227.594997479667,4048.54698771375,0.0839807469276776,0.0697796265195384,12.289969599965607,11.962311742094007,976.0964988453876,975.768840987516,111.90117982886768,107.7773733633278,18549.64468944646,7,0.6134141762383089,2011-04-29
2010,32,3945.8117627138063,0.039142857142857146,27.749061414029192,0.0070478853054607715,71.0,14.0,18.0,24.0,213.0,340.0,0.08618479124175193,3605.8117627138063,1100.0,,275.0,275.0,275.0,275.0,2505.8117627138063,28.999999999999993,4.0,7.0,56.0,2409.8117627138063,100.0,18.0,25.0,80.0,2622.8117627138063,1243.0,990.0,975.5638053627594,14.436194637240598,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.49500522472232,12.49500522472232,12.49500522472232,12.49500522472232,,0.8746472902834981,0.8746472902834981,0.8746472902834981,0.8746472902834981,29.474933976508957,29.474933976508957,29.474933976508957,29.474933976508957,0.600304154307718,0.600304154307718,0.600304154307718,0.600304154307718,0.97,0.97,0.97,0.97,28.590685957213683,28.590685957213683,28.590685957213683,28.590685957213683,114.36274382885473,0.028994304585573772,2.887948076486231e-05,4018.5381510316633,3857.302531342109,0.0881444992290248,0.0846078815782085,12.681193318685352,12.344885771093791,975.713924816388,975.3776172687964,116.60879659709958,112.55772490829708,19212.940963247598,7,0.6353485768269709,2011-05-06
2010,33,3620.3098063387333,0.052142857142857144,55.94774848743763,0.01548098822119887,71.0,14.0,18.0,24.0,213.0,340.0,0.0940605709410011,3280.3098063387333,1100.0,,275.0,275.0,275.0,275.0,2180.3098063387333,29.0,4.0,7.0,56.0,2084.309806338734,100.0,18.0,25.0,80.0,2297.309806338734,1243.0,990.0,974.8754183991463,15.124581600853649,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.183392188335374,13.183392188335374,13.183392188335374,13.183392188335374,,0.8883538482109498,0.8883538482109498,0.8883538482109498,0.8883538482109498,31.589823682976483,31.589823682976483,31.589823682976483,31.589823682976483,0.6433772644190731,0.6433772644190731,0.6433772644190731,0.6433772644190731,0.97,0.97,0.97,0.97,30.64212897248719,30.64212897248719,30.64212897248719,30.64212897248719,122.56851588994877,0.03394719227492956,3.0951645426754735e-05,3846.3561435461793,3465.6682919300456,0.0981051766528563,0.0883953506412784,13.511084921248989,12.704389235681552,975.3544213518002,974.5477256662329,126.40692466005034,116.89013387580898,20591.51066951139,7,0.6809361993886042,2011-05-13
2010,34,3198.5030819715835,0.07457142857142858,62.12327800074737,0.019378526761836528,71.0,14.0,18.0,24.0,213.0,340.0,0.10648969320397773,2858.5030819715835,1100.0,,275.0,275.0,275.0,275.0,1758.5030819715835,29.0,4.0,7.0,56.0,1662.5030819715835,100.0,18.0,25.0,80.0,1875.5030819715835,1243.0,990.0,973.9701336683448,16.029866331655107,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.08867691913683,14.08867691913683,14.08867691913683,14.08867691913683,,0.9025152524467358,0.9025152524467358,0.9025152524467358,0.9025152524467358,34.29551746650663,34.29551746650663,34.29551746650663,34.29551746650663,0.6984830441243713,0.6984830441243713,0.6984830441243713,0.6984830441243713,0.97,0.97,0.97,0.97,33.26665194251144,33.26665194251144,33.26665194251144,33.26665194251144,133.06660777004575,0.041722069741011183,3.3602678729809526e-05,3411.254881154899,3030.805345924814,0.1121814043442809,0.0996700662498989,14.470659752490851,13.626389529796365,974.4324210576854,973.5881508349908,137.37962578828007,127.752447474365,22355.190105367685,7,0.7392589320558097,2011-05-20
2010,35,2778.5348007773086,0.10328571428571429,62.464778606965865,0.022528620049261927,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.1174908126046182,2451.9633722058798,1100.0,,275.0,275.0,275.0,275.0,1351.96337220588,30.142857142857142,4.285714285714289,7.8571428571428585,58.0,1251.6776579201655,100.0,18.0,25.0,80.0,1455.5348007773084,1243.0,990.0,972.9792219329108,17.020778067089264,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.079588654570987,15.079588654570987,15.079588654570987,15.079588654570987,,0.9139596641546098,0.9139596641546098,0.9139596641546098,0.9139596641546098,37.17196477243301,37.17196477243301,37.17196477243301,37.17196477243301,0.7570664923102445,0.7570664923102445,0.7570664923102445,0.7570664923102445,0.97,0.97,0.97,0.97,36.056805829260014,36.056805829260014,36.056805829260014,36.056805829260014,144.22722331704006,0.05205042288361728,3.6421015989151534e-05,2948.361357712496,2593.551895676053,0.1251252244439124,0.1094360635038917,15.526099115160257,14.669662482658502,973.3891481048232,972.5327114723216,149.2679560094663,139.6091957750081,24230.17351726273,7,0.8012623517613336,2011-05-27
2010,36,2363.735432582898,0.13799999999999998,55.946110872504896,0.023671853896040644,67.0,13.0,15.0,17.0,181.0,293.0,0.12425644188869205,2070.7354325828983,1100.0,,275.0,275.0,275.0,275.0,970.7354325828982,32.99999999999999,5.0,10.000000000000002,55.70396818815535,867.0314643947428,100.0,18.0,25.0,72.70396818815536,1048.0314643947427,1243.0,990.0,971.9779820786483,18.022017921351626,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.08082850883335,16.08082850883335,16.08082850883335,16.08082850883335,,0.92371874911769,0.92371874911769,0.92371874911769,0.92371874911769,40.06236356474991,40.06236356474991,40.06236356474991,40.06236356474991,0.8159340848217905,0.8159340848217905,0.8159340848217905,0.8159340848217905,0.9717454937176921,0.9717454937176921,0.9717454937176921,0.9717454937176921,38.93149552503841,38.93149552503841,38.93149552503841,38.93149552503841,155.72598210015363,0.06610907356152709,3.932474295458424e-05,2553.043283719102,2201.9291195685187,0.1330651370183138,0.1147649951211078,16.471395471281873,15.623878523332216,972.4349320641496,971.5874151161998,160.2546097704591,150.37825821669992,26161.964992825808,7,0.8651443450008535,2011-06-03
2010,37,2031.50933106867,0.17314285714285713,44.514214550919796,0.022067691224505415,67.0,13.0,15.0,17.0,181.0,293.0,0.14451212698190993,1738.50933106867,1100.0,,275.0,275.0,275.0,275.0,638.50933106867,33.0,5.0,10.0,37.04661647838701,553.4627145902831,100.0,18.0,25.0,54.04661647838701,734.4627145902831,1243.0,990.0,971.1554433212958,18.84455667870426,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.903367266185985,16.903367266185985,16.903367266185985,16.903367266185985,,0.9283136680835298,0.9283136680835298,0.9283136680835298,0.9283136680835298,42.3201930034844,42.3201930034844,42.3201930034844,42.3201930034844,0.8619183911096618,0.8619183911096618,0.8619183911096618,0.8619183911096618,0.9761918391109663,0.9761918391109663,0.9761918391109663,0.9761918391109663,41.313530623792296,41.313530623792296,41.313530623792296,41.313530623792296,165.25412249516918,0.08156796195912526,4.173083901393161e-05,2162.373750043032,1890.32961771208,0.154999422986678,0.1354992401263515,17.313130284104197,16.56687394944685,971.4919366380348,970.7456803033776,170.0294455458144,161.35389869528865,27762.692579188424,7,0.9180784583064955,2011-06-10
2010,38,1669.7663335526163,0.21071428571428572,55.930396713913105,0.03378367929416063,67.0,13.0,15.0,17.0,181.0,293.0,0.17619139893134142,1376.7663335526163,1100.0,,275.0,275.0,275.0,275.0,276.76633355261635,31.742432144263347,4.9564207358805215,9.147758690058799,16.05811491602211,214.86160706639154,98.74243214426335,17.95642073588052,24.1477586900588,33.05811491602211,395.86160706639157,1240.8466115702026,990.0,970.0330912314777,19.9669087685223,0.920711416578872,0.48,988.5992885834211,0.5349,0.5349,0.5349,0.5349,18.031297351943447,18.031297351943447,18.031297351943447,18.031297351943447,,0.933747277118833,0.933747277118833,0.933747277118833,0.933747277118833,45.40881288791188,45.40881288791188,45.40881288791188,45.40881288791188,0.9248230730735616,0.9248230730735616,0.9248230730735616,0.9248230730735616,0.9799625499910402,0.9799625499910402,0.9799625499910402,0.9799625499910402,44.49898653466111,44.49898653466111,44.49898653466111,44.49898653466111,177.99594613864443,0.10717981626097438,4.4948471247132426e-05,1820.7199323683387,1498.8168407146884,0.1954875285897424,0.1609253541915555,18.613481428764764,17.538023113676324,970.5207874738054,969.4807928700012,184.15879303113616,172.6740318574926,29903.31895129226,7,0.9888663674369135,2011-06-17
2010,39,1348.3597494311446,0.2515714285714286,39.497658010732266,0.02959621505040627,67.0,13.0,15.0,17.0,181.0,293.0,0.2181093022002171,1055.3597494311446,1040.3250452682184,,260.0812613170546,260.0812613170546,260.0812613170546,260.0812613170546,15.034704162925957,3.4379698939113963,0.6670687853857933,0.769694752368223,0.8723207193506528,9.287650011909891,70.4379698939114,13.667068785385794,15.769694752368222,17.872320719350654,190.28765001190988,1140.199778699884,990.0,968.997901388059,21.002098611941182,0.7580996106588557,0.4101019377661019,988.8317984515751,0.4803436487601093,0.4803436487601093,0.4803436487601093,0.4803436487601093,19.35355341475609,19.35355341475609,19.35355341475609,19.35355341475609,,0.9373815651748886,0.9373815651748886,0.9373815651748886,0.9373815651748886,46.19946578252753,46.19946578252753,46.19946578252753,46.19946578252753,0.9409259833508663,0.9409259833508663,0.9409259833508663,0.9409259833508663,0.979635780730618,0.979635780730618,0.979635780730618,0.979635780730618,45.25980291180947,45.25980291180947,45.25980291180947,45.25980291180947,181.0392116472379,0.13445742928193688,4.8414566894730324e-05,1460.2532901744794,1222.3332346395623,0.2397055006742076,0.2006501214354331,20.13334548707597,18.759246580384108,969.3562029374868,968.5987615945814,188.04402441125376,168.09071123544177,30414.58755673597,7,1.0057733980402106,2011-06-24
2010,40,1133.0109490725297,0.2927142857142857,20.247683503925664,0.0178097809830618,63.0,12.0,13.0,13.0,155.0,256.0,0.22631414679373513,877.0109490725298,877.0109490725298,,219.25273726813245,219.25273726813245,219.25273726813245,219.25273726813245,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,965.0109490725298,990.0,968.3180344113708,21.681965588629186,0.5384736371536695,0.25160875925802384,989.2099176035882,0.34102582958065614,0.34102582958065614,0.34102582958065614,0.34102582958065614,20.550857362636815,20.550857362636815,20.550857362636815,20.550857362636815,,0.9351440124402882,0.9351440124402882,0.9351440124402882,0.9351440124402882,41.29888722222553,41.29888722222553,41.29888722222553,41.29888722222553,0.8411178660331066,0.8411178660331066,0.8411178660331066,0.8411178660331066,0.9741117866033105,0.9741117866033105,0.9741117866033105,0.9741117866033105,40.23574606860228,40.23574606860228,40.23574606860228,40.23574606860228,160.94298427440913,0.14202247727583686,5.099479568639315e-05,1203.6906406989826,1080.5994501120829,0.2369055434679769,0.2126792311447573,20.84599213913105,20.1503827122291,968.540170585054,968.1533125574952,172.03039315850148,152.56827353376988,27038.421358100735,7,0.8941276904133841,2011-07-01
2010,41,969.7773889781758,0.33999999999999997,26.9044050737829,0.027816399571956068,63.0,12.0,13.0,13.0,155.0,256.0,0.26500876546688096,713.7773889781758,713.7773889781758,,193.76750598287913,193.76750598287913,193.76750598287913,132.47487102953852,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,801.7773889781758,990.0,967.7659717971952,22.23402820280478,0.39477187555034643,0.15101890549030159,989.4542092189594,0.2676571277091688,0.2676571277091688,0.2676571277091688,0.17461397820372013,21.42058029405494,21.42058029405494,21.42058029405494,21.51362344356039,,0.9290293371425855,0.9290293371425855,0.9290293371425855,0.6616283930379285,37.83605025961356,37.83605025961356,37.83605025961356,25.622423156982965,0.7705916549819463,0.7705916549819463,0.7705916549819463,0.5218416121585125,0.9720178614252005,0.9720178614252005,0.9720178614252005,0.9671428571428571,36.78733221031681,36.78733221031681,36.78733221031681,24.853750462273474,135.2157470932239,0.13938227074807344,5.2697369703638573e-05,1062.2782119849835,892.2686145956026,0.2869091166184583,0.2409914814327556,21.753660400447053,20.948186019794605,968.0957315233812,967.4690744583824,149.70386206907057,123.94954695163896,22716.245511661615,7,0.751198594962355,2011-07-08
2010,42,814.9113554436169,0.39142857142857146,20.355522758263906,0.025180099148751873,63.0,12.0,13.0,13.0,155.0,256.0,0.31491843292088223,558.9113554436168,558.9113554436168,,186.30378514787228,186.30378514787228,186.30378514787228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,646.9113554436169,990.0,967.1596454217744,22.84035457822558,0.2941545736087911,0.0935458185474506,989.6122996078437,0.24684489932597323,0.24684489932597323,0.24684489932597323,0.0,22.205809286743364,22.205809286743364,22.205809286743364,22.452654186069335,,0.9276401489632793,0.9276401489632793,0.9276401489632793,0.0,37.618963036571714,37.618963036571714,37.618963036571714,0.0,0.7661703266104218,0.7661703266104218,0.7661703266104218,0.0,0.970719721962518,0.970719721962518,0.970719721962518,0.96,36.51969149790843,36.51969149790843,36.51969149790843,0.0,109.5590744937253,0.13432250460440395,5.446931181338966e-05,869.7507435242177,749.7799552877552,0.3414335075172164,0.2943372016707817,22.583318515111635,21.88544350287121,967.3790029740968,966.899119821151,119.7445426455676,97.63213530165518,18405.92451494585,7,0.6086615249651406,2011-07-15
2010,43,688.4995976068211,0.44328571428571434,14.414256760368437,0.020886355678800473,63.0,12.0,13.0,13.0,155.0,256.0,0.3723627484662155,432.4995976068211,432.4995976068211,,183.53829298986668,183.53829298986668,65.42301162708772,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,520.4995976068211,990.0,966.6539983904273,23.346001609572745,0.22348729505678883,0.05649991952136417,989.7200127854218,0.24371092858823507,0.24371092858823507,0.07072556868066661,0.0,22.822303466406346,22.822303466406346,22.995288826313917,23.066014394994586,,0.9267942695970967,0.9267942695970967,0.3925217472243725,0.0,38.13548955832585,38.13548955832585,13.38631547073983,0.0,0.7766902150371864,0.7766902150371864,0.2726337163083468,0.0,0.974368314913703,0.974368314913703,0.9642857142857143,0.96,37.18272439807358,37.18272439807358,12.984726006617635,0.0,87.35017480276481,0.12682557358718666,5.6146759572542424e-05,730.838355832333,648.8801579651763,0.3945258563658204,0.3502826554696191,22.97762182463186,22.6880218063357,966.8233534233292,966.4955206318608,94.0795881017538,80.39456529347427,14674.829366864487,7,0.48527874890424894,2011-07-22
2010,44,605.387614142489,0.48085714285714287,10.857399318351279,0.0179703974763363,57.857142857142854,10.285714285714286,10.142857142857142,9.0,127.57142857142857,214.85714285714286,0.3534872593507018,390.5304712853462,390.5304712853462,,195.2652356426731,195.2652356426731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.857142857142854,10.285714285714286,10.142857142857142,9.0,127.57142857142857,468.8161855710605,990.0,966.3178981419293,23.682101858070837,0.2009915405984833,0.04810609425706919,989.7509023651445,0.27041217359184266,0.27041217359184266,0.0,0.0,23.16259204962343,23.16259204962343,23.43300422321527,23.43300422321527,,0.9319907982786696,0.9319907982786696,0.0,0.0,41.34621395431749,41.34621395431749,0.0,0.0,0.8420817505970977,0.8420817505970977,0.0,0.0,0.9744718203672659,0.9744718203672659,0.96,0.96,40.29887209996951,40.29887209996951,0.0,0.0,80.597744199939,0.13346151004205614,5.730746057939815e-05,638.8169912755377,572.8783627367172,0.4133244516824285,0.3044741035490192,23.308960016207596,23.037239841497904,966.455267965102,966.1779526323152,87.39251123863379,74.24285397957735,13540.421025589752,7,0.4477652455552167,2011-07-29
2010,45,549.7316231317271,0.5177142857142857,5.974770163677753,0.0109069272698196,54.0,9.0,8.0,6.0,107.0,184.0,0.33488617044279295,365.73162313172713,365.73162313172713,,182.86581156586357,182.86581156586357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,436.73162313172713,990.0,966.0737923040926,23.926207695907287,0.18966790303148176,0.04314632462634537,989.767185772342,0.2368829229446002,0.2368829229446002,0.0,0.0,23.456510545304848,23.456510545304848,23.693393468249447,23.693393468249447,,0.9283201262937828,0.9283201262937828,0.0,0.0,39.04915048292422,39.04915048292422,0.0,0.0,0.7952983805076216,0.7952983805076216,0.0,0.0,0.9709058321776015,0.9709058321776015,0.96,0.96,37.914464641369314,37.914464641369314,0.0,0.0,75.82892928273863,0.13790141996716634,5.759310853872838e-05,569.2992874818548,531.054971590973,0.3464801382967181,0.3232043391690783,23.574658234956008,23.331912378956783,966.1618467936684,965.9897473721592,79.95076924839991,72.00447102999884,12739.260119500088,7,0.4212718293485479,2011-08-05
2010,46,497.9504810737316,0.5521428571428572,8.40058294064921,0.01693398228953477,54.0,9.0,8.0,6.0,107.0,184.0,0.369841847360773,313.9504810737316,313.9504810737316,,156.9752405368658,156.9752405368658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.9504810737316,990.0,965.8407771648317,24.159222835168244,0.1713927313946905,0.032790096214746274,989.7958171723906,0.17475968255872626,0.17475968255872626,0.0,0.0,23.78028032500007,23.78028032500007,23.9550400075588,23.9550400075588,,0.9189379593610839,0.9189379593610839,0.0,0.0,33.63993004526501,33.63993004526501,0.0,0.0,0.6851309581520368,0.6851309581520368,0.0,0.0,0.97,0.97,0.96,0.96,32.63073214390706,32.63073214390706,0.0,0.0,65.26146428781412,0.1309945283129472,5.774386063583878e-05,517.4228266284983,472.2508910064285,0.3896234046438153,0.3556085864996234,23.937864863670143,23.659974424852088,965.9284027198282,965.7251290095288,69.24759322957466,59.98105427230162,10963.926000352772,7,0.36256369048785625,2011-08-12
2010,47,462.1890598313241,0.5841428571428572,4.364152081784563,0.009491741513149585,54.0,9.0,8.0,6.0,107.0,184.0,0.39825078608761266,278.1890598313241,278.1890598313241,,139.09452991566204,139.09452991566204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.1890598313241,990.0,965.6798507692409,24.320149230759075,0.15877141627482289,0.025637811966264773,989.8155907717589,0.13709159928493117,0.13709159928493117,0.0,0.0,23.99864840323304,23.99864840323304,24.135740002517974,24.135740002517974,,0.9114459868885794,0.9114459868885794,0.0,0.0,29.83765270171565,29.83765270171565,0.0,0.0,0.6076915010532719,0.6076915010532719,0.0,0.0,0.97,0.97,0.96,0.96,28.942523120664184,28.942523120664184,0.0,0.0,57.88504624132837,0.12521076472261897,5.7799422489236514e-05,475.0058701801551,447.2117847813898,0.4114381737277889,0.387363633906702,24.08880006262061,23.92113143885417,965.7375264158106,965.6124530315162,60.55235345989726,54.76535235030875,9724.687768543165,7,0.321583590229602,2011-08-19
2010,48,426.8656182173858,0.6211428571428571,5.295661150528498,0.012448782100499944,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4153035839518946,249.43704678881437,249.43704678881437,,124.71852339440719,124.71852339440719,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,318.72276107452865,990.0,965.5208952819783,24.479104718021777,0.14801891417097593,0.019887409357762814,989.8320936764712,0.11039405785636938,0.11039405785636938,0.0,0.0,24.200804336636672,24.200804336636672,24.31119839449304,24.31119839449304,,0.9039001623013344,0.9039001623013344,0.0,0.0,26.760486168801492,26.760486168801492,0.0,0.0,0.5450200849043074,0.5450200849043074,0.0,0.0,0.97,0.97,0.96,0.96,25.957671583737447,25.957671583737447,0.0,0.0,51.915343167474894,0.1216981897424022,5.780378950561274e-05,444.2933536292678,410.1421567276903,0.4404590280329952,0.3364687041708412,24.26359850006281,24.10629001922179,965.5993200913316,965.4456397052746,57.14028422923936,48.47068021844341,8721.777652135783,7,0.2884185731526383,2011-08-26
2010,49,393.8686631282135,0.6589999999999999,4.061500036417962,0.0103549362972438,46.0,7.0,6.0,4.0,75.0,138.0,0.3505557160032298,255.86866312821348,255.86866312821348,,127.93433156410674,127.93433156410674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,314.8686631282135,990.0,965.3683806303633,24.631619369636805,0.14665868342529195,0.021173732625642643,989.8321675839491,0.11602708449547158,0.11602708449547158,0.0,0.0,24.347759869090407,24.347759869090407,24.463786953585878,24.463786953585878,,0.9063826293079886,0.9063826293079886,0.0,0.0,27.688352058573425,27.688352058573425,0.0,0.0,0.563917557201088,0.563917557201088,0.0,0.0,0.97,0.97,0.96,0.96,26.857701496816222,26.857701496816222,0.0,0.0,53.71540299363244,0.13633943032722529,5.8314409272437797e-05,410.1421567276903,381.71165647276456,0.3615294363164055,0.3364687041708412,24.42520214662707,24.246451867122527,965.4456397052746,965.3085582823638,57.14028422923936,51.11835248399166,9024.18770293025,7,0.29841890552018024,2011-09-02
2010,50,364.47960787701555,0.6940000000000001,4.400810486223195,0.012116414754668773,46.0,7.0,6.0,4.0,75.0,138.0,0.37885414532516076,226.47960787701558,226.47960787701558,,143.89309575472421,82.58651212229138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.4796078770156,990.0,965.222398039385,24.777601960614966,0.13628637397801796,0.015295921575403071,989.8484177044465,0.160711446464564,0.0676346658260332,0.0,0.0,24.465308218596984,24.55838499923551,24.626019665061545,24.626019665061545,,0.9093098759799567,0.641168142255839,0.0,0.0,31.56494494813808,17.816028841646432,0.0,0.0,0.6428705692085149,0.3628519112351615,0.0,0.0,0.9727371607626593,0.9670228750483734,0.96,0.96,30.752589678370477,17.27865189400866,0.0,0.0,48.03124157237914,0.13178978838708297,5.895313139463823e-05,378.1099473341564,350.9059830692022,0.3932677316954867,0.3649732067959637,24.550346045328656,24.352059417696264,965.2905497366708,965.154529915346,50.32892041479548,46.786440636606336,8069.248584159695,7,0.2668402309576619,2011-09-09
2010,51,340.52796171828805,0.7225714285714285,2.65810966561455,0.007822960825466829,46.0,7.0,6.0,4.0,75.0,138.0,0.40533818185896214,202.52796171828805,202.52796171828805,,202.52796171828805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.52796171828805,990.0,965.1026398085914,24.897360191408584,0.12783309490502678,0.010616321449210228,989.8615505836458,0.29039076691586535,0.0,0.0,0.0,24.4685200081385,24.758910775054364,24.758910775054364,24.758910775054364,,0.9353476428740227,0.0,0.0,0.0,45.45702598924339,0.0,0.0,0.0,0.9258050099642237,0.0,0.0,0.0,0.9798350479690806,0.96,0.96,0.96,44.54068975713809,0.0,0.0,0.0,44.54068975713809,0.13078009736791044,6.108981786486494e-05,348.25654132213623,332.29921540990034,0.4152883714449134,0.3962596064271781,24.537051220473717,24.40333561071798,965.1412827066108,965.0614960770496,46.22713015337961,42.70022868609263,7482.835879199199,7,0.24744827642854492,2011-09-16
2010,52,319.7558634396741,0.7568571428571429,3.8426319174020187,0.012158570918761658,46.0,7.0,6.0,4.0,75.0,138.0,0.4318511402246366,181.7558634396741,181.7558634396741,,181.7558634396741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.7558634396741,990.0,964.9987793171983,25.00122068280164,0.12050196070881876,0.00817558634396737,989.8713224529472,0.2341974439901265,0.0,0.0,0.0,24.638345691758747,24.872543135748874,24.872543135748874,24.872543135748874,,0.9290342083645813,0.0,0.0,0.0,40.80129111867241,0.0,0.0,0.0,0.830983525838542,0.0,0.0,0.0,0.9736622628671515,0.96,0.96,0.96,39.73155418883332,0.0,0.0,0.0,39.73155418883332,0.1241868412276037,6.071344565064618e-05,330.1784061646158,305.4007919880862,0.4518652329015028,0.4179558609026595,24.75250654399051,24.554384448156465,965.0508920308232,964.9270039599404,42.19463643857289,36.42093863989656,6674.901103723997,7,0.22073085660462954,2011-09-23
2010,53,299.0775001152962,0.789,6.323291872790038,0.0211426532265127,46.0,7.0,6.0,4.0,75.0,138.0,0.4614188628258567,161.07750011529615,161.07750011529615,,161.07750011529615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.07750011529615,990.0,964.8963100004612,25.1036899995388,0.1132037743560509,0.0061077500115296,989.8806884756324,0.1835782502651812,0.0,0.0,0.0,24.800800224906,24.984378475171184,24.984378475171184,24.984378475171184,,0.9215661570612128,0.0,0.0,0.0,36.10487053323686,0.0,0.0,0.0,0.7353334120822171,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.02172441723975,0.0,0.0,0.0,35.02172441723975,0.1170991612666906,6.039488305693408e-05,299.0775001152962,299.0775001152962,0.4614188628258567,0.4614188628258567,24.800800224906,24.800800224906,964.8963100004612,964.8963100004612,35.02172441723975,35.02172441723975,840.5213860137541,1,0.19456513565133196,2011-09-30
2011,1,293.08867827752186,0.7945714285714286,1.5079907924737932,0.005164836900193914,41.0,6.0,4.0,3.0,56.0,110.0,0.37535876029956194,183.08867827752184,183.08867827752184,,183.08867827752184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.08867827752184,990.0,964.8723547131101,25.12764528688995,0.11814889977304689,0.008308867827752158,989.8735422323991,0.23723757539694154,0.0,0.0,0.0,24.763949943892175,25.001187519289115,25.001187519289115,25.001187519289115,,0.9297660737896564,0.0,0.0,0.0,41.34240197439862,0.0,0.0,0.0,0.84200411353154,0.0,0.0,0.0,0.9742004113531539,0.96,0.96,0.96,40.276904083627635,0.0,0.0,0.0,40.276904083627635,0.13740937847932136,6.110515391685962e-05,295.76546380444813,288.5215645679796,0.3812539979973749,0.3719163102583502,24.796020689060622,24.74513182359239,964.8830618552178,964.854086258272,40.92743098873936,39.16706989243149,6766.519886049442,7,0.22376057824237572,2011-10-01
2011,2,286.5466078987469,0.8072857142857143,1.8429637691653429,0.006415224681570514,41.0,6.0,4.0,3.0,56.0,110.0,0.3839406595155669,176.5466078987469,176.5466078987469,,176.5466078987469,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.5466078987469,990.0,964.8461864315949,25.153813568405067,0.11583993891491191,0.007654660789874644,989.8765054002952,0.22065025294136684,0.0,0.0,0.0,24.809668715758903,25.03031896870027,25.03031896870027,25.03031896870027,,0.9274250675563479,0.0,0.0,0.0,39.83829501763811,0.0,0.0,0.0,0.8113705706239941,0.0,0.0,0.0,0.9712849835390259,0.96,0.96,0.96,38.69560414034529,0.0,0.0,0.0,38.69560414034529,0.13502495255891958,6.088107855313121e-05,291.51576358890105,283.56829088636164,0.3879136121185068,0.3773380850687831,24.830374612935728,24.7750809347544,964.8660630543555,964.8342731635454,39.89446484557302,37.97830734970988,6500.861495578009,7,0.21497557855747385,2011-10-08
