WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2011,3,277.6672197157949,0.8214285714285714,3.456487538675958,0.012468188416236087,41.0,6.0,4.0,3.0,56.0,110.0,0.3964011841388289,167.66721971579491,167.66721971579491,,167.66721971579491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.66721971579486,990.0,964.8106688788631,25.18933112113684,0.11270602665779719,0.0067667219715794435,989.8805272513707,0.19926674280229786,0.0,0.0,0.0,24.87059162970518,25.06985837250748,25.06985837250748,25.06985837250748,,0.9241389033262186,0.0,0.0,0.0,37.794089970037895,0.0,0.0,0.0,0.7697370665995499,0.0,0.0,0.0,0.9702946592383197,0.96,0.96,0.96,36.6721399001353,0.0,0.0,0.0,36.6721399001353,0.13201449390773096,6.0752072289646495e-05,288.5215645679796,267.32035081816935,0.4114913049580042,0.3812539979973749,24.94078120454129,24.796020689060622,964.854086258272,964.7692814032728,39.16706989243149,34.34667528096733,6160.919503222731,7,0.20373411055630725,2011-10-15
2011,4,253.4279254975516,0.8682857142857143,3.3957789141306267,0.013480937572180714,41.0,6.0,4.0,3.0,56.0,110.0,0.43429553488789946,143.4279254975516,143.4279254975516,,143.4279254975516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.4279254975516,990.0,964.7118688158243,25.288131184175704,0.10415101661581891,0.0043427925497551145,989.8915061908344,0.14587217447887826,0.0,0.0,0.0,25.033765200531242,25.17963737501012,25.17963737501012,25.17963737501012,,0.9145319116089136,0.0,0.0,0.0,32.2044468357412,0.0,0.0,0.0,0.6558950475711038,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.238313430668967,0.0,0.0,0.0,31.238313430668967,0.12320599630358521,6.049659118948772e-05,264.06621347727946,243.54989841925496,0.4516528264390499,0.4165621892763063,25.10840707680955,24.96243984827058,964.7562648539092,964.6612993905156,33.618693578175055,29.03396009881113,5248.036656352387,7,0.17354618572593872,2011-10-22
2011,5,246.36490278057454,0.8788571428571429,1.1718545630437842,0.004691971502992228,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.4074826793971108,146.07918849486023,146.07918849486023,,146.07918849486023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,193.07918849486026,990.0,964.6771877707632,25.32281222923687,0.10367500383927251,0.0046079188494859424,989.8917170773112,0.15191225157333998,0.0,0.0,0.0,25.062617054974826,25.214529306548165,25.214529306548165,25.214529306548165,,0.9155294477983607,0.0,0.0,0.0,32.88030536646455,0.0,0.0,0.0,0.6696599870970376,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.893896205470615,0.0,0.0,0.0,31.893896205470615,0.12936128814925724,6.063212362650084e-05,251.75288036056145,243.54989841925496,0.4516528264390499,0.3694098747422673,25.10840707680955,25.00169261401875,964.7070115214424,964.6612993905156,34.76777408453492,29.03396009881113,5358.174562519063,7,0.17718831225261453,2011-10-29
2011,6,260.95909233596535,0.8564285714285714,2.791259417438872,0.010546652916158958,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.3633329156680675,166.1019494788225,166.1019494788225,,166.1019494788225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,210.95909233596535,990.0,964.7438363693439,25.256163630656115,0.10998550195752235,0.006610194947882215,989.8834043030947,0.19525356398743132,0.0,0.0,0.0,24.94431436976331,25.139567933750737,25.139567933750737,25.139567933750737,,0.9236620540025996,0.0,0.0,0.0,37.53184635677924,0.0,0.0,0.0,0.7643960561462168,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.405890966075866,0.0,0.0,0.0,36.405890966075866,0.1395449174334175,6.088249942350889e-05,271.29169628263355,256.64706503227126,0.390723348530242,0.3553740865396222,24.96874223658253,24.903495146651316,964.7851667851304,964.7265882601292,36.99827013504645,35.86709489774902,6116.1896823007455,7,0.20225494981153258,2011-11-05
2011,7,303.3287484311436,0.7828571428571429,12.482021382145708,0.03946337847246961,40.0,6.0,4.0,3.0,53.0,106.0,0.3510348701185582,197.32874843114362,197.32874843114362,,197.32874843114362,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.32874843114362,990.0,964.9241184711519,25.075881528848022,0.12282169713439292,0.010401771386195456,989.8667765314794,0.27830616555189003,0.0,0.0,0.0,24.664351894775532,24.94265806032742,24.94265806032742,24.94265806032742,,0.9334800667067659,0.0,0.0,0.0,44.555779841411535,0.0,0.0,0.0,0.9074496912711106,0.0,0.0,0.0,0.9771428571428571,0.96,0.96,0.96,43.531224284426536,0.0,0.0,0.0,43.531224284426536,0.14312583117586922,6.125270128377156e-05,324.70403395065745,271.29169628263355,0.390723348530242,0.3264511336995214,24.903495146651316,24.49396484544204,965.0235201697532,964.7851667851304,48.2,36.15604196537809,7313.245679783659,7,0.2418401349134808,2011-11-12
2011,8,317.1910799234632,0.7588571428571429,3.200624911804076,0.010046322020691015,40.0,6.0,4.0,3.0,53.0,106.0,0.3343013722893309,211.19107992346315,211.19107992346315,,195.43449303502044,15.756586888442728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.1910799234632,990.0,964.9859553996173,25.014044600382704,0.12771419886726001,0.012238215984692572,989.8600475851481,0.27892960116031007,0.012296253307222643,0.0,0.0,24.595162584370456,24.861795932223544,24.874092185530767,24.874092185530767,,0.9310990168278305,0.1276313485316241,0.0,0.0,44.001179633786556,3.4149351624024042,0.0,0.0,0.8961543713602149,0.06955061430554794,0.0,0.0,0.9783836328591262,0.9612407757162691,0.96,0.96,43.0572501635457,3.3079979362613043,0.0,0.0,46.36524809980701,0.14618373183755207,6.100564321264818e-05,326.5922164381982,312.12360204404035,0.3396090500872904,0.3245637668773365,24.735814549740127,24.49396484544204,965.0329610821908,964.9606180102202,48.2,45.64251451950472,7789.361680767578,7,0.2575847116655945,2011-11-19
2011,9,366.20069958278134,0.6918571428571428,12.604374541627774,0.033392840790348696,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.299376405532522,256.7721281542099,256.7721281542099,,128.38606407710495,128.38606407710495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,307.91498529706706,990.0,965.2299447237547,24.770055276245362,0.14420451476812288,0.021354425630841927,989.834441059601,0.11748534710958132,0.11748534710958132,0.0,0.0,24.487010988736838,24.487010988736838,24.60449633584642,24.60449633584642,,0.9059596548490544,0.9059596548490544,0.0,0.0,27.930218619888244,27.930218619888244,0.0,0.0,0.5688435564132025,0.5688435564132025,0.0,0.0,0.97,0.97,0.96,0.96,27.09231206129159,27.09231206129159,0.0,0.0,54.18462412258318,0.1478510070546795,5.8618525775952215e-05,414.8228382295926,340.0215077683404,0.3117449854737386,0.283775821512328,24.650378542947447,24.18868888119968,965.4667027720332,965.1001075388416,62.55354057479602,49.332523715767465,9103.016852593975,7,0.3010256895699066,2011-11-26
2011,10,427.94376411813636,0.6209999999999999,10.755115229014482,0.0252864802595568,42.0,7.0,5.0,3.0,61.0,118.0,0.2763019107379713,309.94376411813636,309.94376411813636,,154.97188205906818,154.97188205906818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.94376411813636,990.0,965.5256707430138,24.474329256986103,0.1639788092092929,0.03198875282362722,989.8040324379671,0.17061027557529249,0.17061027557529249,0.0,0.0,24.10775141937786,24.10775141937786,24.278361694953155,24.278361694953155,,0.9183828998582955,0.9183828998582955,0.0,0.0,33.64667643557697,33.64667643557697,0.0,0.0,0.6852683591767204,0.6852683591767204,0.0,0.0,0.97,0.97,0.96,0.96,32.63727614250966,32.63727614250966,0.0,0.0,65.27455228501933,0.15241708357073008,5.850317698748576e-05,458.3294938779206,398.9332627522059,0.2957888223858002,0.2574567021676989,24.285764335135283,23.919846520228468,965.6624827224506,965.394666313761,71.57256961402435,59.21998147402413,10966.124783883246,7,0.3626364015834407,2011-12-03
2011,11,481.8417046361506,0.5654285714285715,8.586806846490074,0.017544168468603842,42.0,7.0,5.0,3.0,61.0,118.0,0.24519170953494648,363.8417046361506,363.8417046361506,,181.9208523180753,181.9208523180753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,417.8417046361506,990.0,965.7682876708626,24.231712329137345,0.1830010647001639,0.042768340927230086,989.7742305943726,0.23468859427780395,0.23468859427780395,0.0,0.0,23.771254329232118,23.771254329232118,24.005942923509924,24.005942923509924,,0.9281982477667766,0.9281982477667766,0.0,0.0,39.361907180071114,39.361907180071114,0.0,0.0,0.8016681706735461,0.8016681706735461,0.0,0.0,0.971645292716314,0.971645292716314,0.96,0.96,38.249889444354984,38.249889444354984,0.0,0.0,76.49977888870997,0.15869826090527336,5.840220769804061e-05,512.9271834558979,462.3337709519629,0.2552268672847183,0.2300521473729726,23.89472796633065,23.572972086259625,965.9081723255516,965.6805019692838,83.21114048412913,72.39330022524052,12851.962853303274,7,0.4249987716039442,2011-12-10
2011,12,542.5434034086779,0.5235714285714286,6.902248780941071,0.012765518862086713,42.0,7.0,5.0,3.0,61.0,118.0,0.21766719157558767,424.54340340867793,424.54340340867793,,201.71829872999407,201.71829872999407,21.10680594868978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.54340340867793,990.0,966.041445315339,23.958554684661003,0.20442457757808133,0.05490868068173553,989.7406667417401,0.2916370846257817,0.2916370846257817,0.0220735849447033,0.0,23.407584341775394,23.407584341775394,23.677147841456474,23.699221426401177,,0.9334658155241493,0.9334658155241493,0.13069005066797823,0.0,43.257102741148444,43.257102741148444,4.440671885359851,0.0,0.8810000558278704,0.8810000558278704,0.090441382593887,0.0,0.9781776249762927,0.9781776249762927,0.9614285714285714,0.96,42.33053873127231,42.33053873127231,4.307451728799057,0.0,88.96852919134369,0.16397815456095746,5.822560972299362e-05,561.2429249224854,517.4228266284983,0.2280533326464976,0.2102476392309039,23.543962010945627,23.285729302209525,966.1255931621512,965.9284027198282,92.20511705883034,84.19579365137542,14946.71290414574,7,0.49426960661857605,2011-12-17
2011,13,578.4212448961129,0.4961428571428571,5.570956347770091,0.009514958784970358,42.0,7.0,5.0,3.0,61.0,118.0,0.20411292152547356,460.42124489611285,460.42124489611285,,153.4737482987043,153.4737482987043,153.4737482987043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,514.4212448961129,990.0,966.2028784863642,23.79712151363586,0.21919091979530284,0.06208424897922253,989.7187248312256,0.16682301445692885,0.16682301445692885,0.16682301445692885,0.0,23.349023330404425,23.349023330404425,23.349023330404425,23.51584634486135,,0.9170942682292248,0.9170942682292248,0.9170942682292248,0.0,32.22800820046995,32.22800820046995,32.22800820046995,0.0,0.6563749124331965,0.6563749124331965,0.6563749124331965,0.0,0.97,0.97,0.97,0.96,31.26116795445585,31.26116795445585,31.26116795445585,0.0,93.78350386336754,0.16212046133041444,5.6583230239299255e-05,600.239619356876,561.2429249224854,0.2102476392309039,0.1965881561207681,23.450218939344207,23.21851564134512,966.3009584774276,966.1255931621512,97.99042443060712,90.4564863047802,15755.628649045746,7,0.5210194659075974,2011-12-24
2011,14,645.624238706705,0.46385714285714286,13.941242815599967,0.021452583458761613,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2109017272108241,509.624238706705,509.624238706705,,169.87474623556832,169.87474623556832,169.87474623556832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,567.9099529924193,990.0,966.4824969548268,23.51750304517322,0.2492588545753446,0.07564832551942073,989.6750928199053,0.20481544629547307,0.20481544629547307,0.20481544629547307,0.0,22.987780418782997,22.987780418782997,22.987780418782997,23.19259586507847,,0.9230707307529753,0.9230707307529753,0.9230707307529753,0.0,35.34284976327527,35.34284976327527,35.34284976327527,0.0,0.7198136407999035,0.7198136407999035,0.7198136407999035,0.0,0.97,0.97,0.97,0.96,34.28256427037701,34.28256427037701,34.28256427037701,0.0,102.84769281113104,0.15927757275084525,5.6069750831302054e-05,677.7424369637166,604.3206888705944,0.2300103282245308,0.1920686613805976,23.224928291951905,22.80916888512073,966.6109697478548,966.3172827554824,108.29712794288476,94.33910275986584,17278.412392270013,7,0.5713760711729502,2011-12-31
2011,15,735.1558398660493,0.4225714285714286,15.457202793742,0.020918732521478658,46.0,7.0,6.0,4.0,76.0,139.0,0.1894118193176954,596.1558398660493,596.1558398660493,,198.71861328868312,198.71861328868312,198.71861328868312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,655.1558398660493,990.0,966.8406233594642,23.15937664053586,0.2988398329171154,0.10733683712767764,989.5938233299552,0.28014976321895046,0.28014976321895046,0.28014976321895046,0.0,22.47305020727213,22.47305020727213,22.47305020727213,22.753199970491078,,0.9322244778932526,0.9322244778932526,0.9322244778932526,0.0,40.81661368124835,40.81661368124835,40.81661368124835,0.0,0.831295594322777,0.831295594322777,0.831295594322777,0.0,0.9736481795138104,0.9736481795138104,0.9736481795138104,0.96,39.74717134230716,39.74717134230716,39.74717134230716,0.0,119.24151402692146,0.16214302306560974,5.5565167613306814e-05,785.9428565199106,689.5820056512672,0.2015713850722122,0.1768576415535862,22.740197978545517,22.17544945658953,967.0437714260796,966.658328022605,129.0739311356891,110.49882395506528,20032.574356522808,7,0.6624528557051192,2012-01-07
2011,16,850.7773504922168,0.37928571428571434,15.189394010813137,0.017551528110775615,46.0,7.0,6.0,4.0,76.0,139.0,0.16371998040032204,711.7773504922168,711.7773504922168,,193.4939788701142,193.4939788701142,193.4939788701142,131.29541388187403,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.7773504922168,990.0,967.3031094019688,22.69689059803118,0.36751755272131703,0.14856953625316424,989.4839129110256,0.26658022973500217,0.26658022973500217,0.26658022973500217,0.17078007814265103,21.914223279321675,21.914223279321675,21.914223279321675,22.010023430914025,,0.9293377709275126,0.9293377709275126,0.9293377709275126,0.6615998303755034,38.68276858889419,38.68276858889419,38.68276858889419,26.027985953150857,0.7878364274723868,0.7878364274723868,0.7878364274723868,0.5301015469073495,0.9727805444734806,0.9727805444734806,0.9727805444734806,0.9671428571428571,37.645468640963415,37.645468640963415,37.645468640963415,25.247146374556333,138.18355229744657,0.16247169672679676,5.3974418735026486e-05,892.2686145956026,785.9428565199106,0.1768576415535862,0.1557826844139285,22.17544945658953,21.714836535679567,967.4690744583824,967.0437714260796,144.3698666493909,129.0739311356891,23214.836785971023,7,0.7676864016524809,2012-01-14
2011,17,961.226706598787,0.3427142857142857,18.992515153617187,0.019567239839063427,46.0,7.0,6.0,4.0,76.0,139.0,0.14479701212044263,822.226706598787,822.226706598787,,205.55667664969675,205.55667664969675,205.55667664969675,205.55667664969675,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,881.226706598787,990.0,967.7418191259047,22.25818087409521,0.46162866093034,0.20903727367232702,989.3293340653973,0.2995036081239575,0.2995036081239575,0.2995036081239575,0.2995036081239575,21.288011331368583,21.288011331368583,21.288011331368583,21.288011331368583,,0.9329749463822209,0.9329749463822209,0.9329749463822209,0.9329749463822209,40.02336585880038,40.02336585880038,40.02336585880038,40.02336585880038,0.8151398341914539,0.8151398341914539,0.8151398341914539,0.8151398341914539,0.9719699462997108,0.9719699462997108,0.9719699462997108,0.9719699462997108,38.90480115407836,38.90480115407836,38.90480115407836,38.90480115407836,155.61920461631345,0.16189445777211614,5.258662309574134e-05,1025.216220670923,926.1729423484888,0.1500799620074614,0.1355811556600572,21.508146709360844,20.894316375364905,967.9792509792514,967.604691769394,166.07751233738054,149.8874852820098,26144.02637554066,7,0.8645511367572969,2012-01-21
2011,18,1092.674308538293,0.3047142857142857,22.738488458768025,0.020144039078381804,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13615165614262262,943.8171656811503,943.8171656811503,,235.95429142028755,235.95429142028755,235.95429142028755,235.95429142028755,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1004.9600228240075,990.0,968.191262112549,21.808737887451066,0.579013977588109,0.30665270682222723,989.1143333155896,0.3943740500355431,0.3943740500355431,0.3943740500355431,0.3943740500355431,20.52869715300519,20.52869715300519,20.52869715300519,20.52869715300519,,0.9382568589246042,0.9382568589246042,0.9382568589246042,0.9382568589246042,44.55229793498403,44.55229793498403,44.55229793498403,44.55229793498403,0.9073787766799192,0.9073787766799192,0.9073787766799192,0.9073787766799192,0.9795574382924389,0.9795574382924389,0.9795574382924389,0.9795574382924389,43.642167799140886,43.642167799140886,43.642167799140886,43.642167799140886,174.56867119656354,0.1598418737485205,5.1397632697728745e-05,1184.385639882299,1036.4396243152978,0.147404173703441,0.127877347855411,20.830984159470116,20.00079265075439,968.4794977253443,968.0145245335624,184.66306493802904,167.91286856017754,29327.53676102267,7,0.9698259510920195,2012-01-28
2011,19,1267.0132040484243,0.265,40.885853959374444,0.0323268463907422,49.0,8.0,7.0,5.0,93.0,162.0,0.12841030735615977,1105.0132040484243,1065.970300496609,,266.49257512415227,266.49257512415227,266.49257512415227,266.49257512415227,39.04290355181528,11.80927329653672,1.9280446198427297,1.6870390423623884,1.2050278874017057,22.41351870567173,60.809273296536716,9.928044619842728,8.68703904236239,6.205027887401706,115.41351870567173,1145.3946574553509,990.0,968.7398073870401,21.26019261295994,0.7650006538612867,0.4370233284237332,988.797976017715,0.5031206953466307,0.5031206953466307,0.5031206953466307,0.5031206953466307,19.5550479353283,19.5550479353283,19.5550479353283,19.5550479353283,,0.9385449416203911,0.9385449416203911,0.9385449416203911,0.9385449416203911,47.92732365415039,47.92732365415039,47.92732365415039,47.92732365415039,0.9761165713676252,0.9761165713676252,0.9761165713676252,0.9761165713676252,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.96877718106739,46.96877718106739,46.96877718106739,46.96877718106739,187.87510872426955,0.14879165085402676,4.899882498512568e-05,1390.4810800453631,1144.3328711060203,0.1415671996238505,0.1165064396235545,20.26404505496308,18.98766533240427,969.1307850278388,968.3536175949048,192.33442914036368,179.73459328753228,31563.018265677285,7,1.0437506040237197,2012-02-04
2011,20,1594.238851200175,0.21971428571428572,74.26042080653312,0.04593872749796764,49.0,8.0,7.0,5.0,93.0,162.0,0.1020359446642329,1432.238851200175,1100.0,,275.0,275.0,275.0,275.0,332.23885120017525,51.0,9.782490885677992,14.109743635352023,10.254285530869607,247.09233114827566,100.0,17.782490885677994,21.109743635352025,15.254285530869605,340.09233114827566,1238.89223452103,990.0,969.7890793654159,20.21092063458405,0.9156489266473905,0.48,988.6043510733525,0.5349,0.5349,0.5349,0.5349,18.28037170793665,18.28037170793665,18.28037170793665,18.28037170793665,,0.934765848759039,0.934765848759039,0.934765848759039,0.934765848759039,46.085966834355816,46.085966834355816,46.085966834355816,46.085966834355816,0.9386143958117275,0.9386143958117275,0.9386143958117275,0.9386143958117275,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.164247497668704,45.164247497668704,45.164247497668704,45.164247497668704,180.65698999067482,0.11393252535232826,4.562045201784717e-05,1718.4649180456272,1437.9147928703762,0.1126631430480066,0.09427018165971,18.80511512161194,17.868385467642035,970.1904251198396,969.284032407735,186.17479555182896,176.29421188448023,30350.374318433365,7,1.0036499443926377,2012-02-11
2011,21,1821.455617209525,0.1942857142857143,33.03549190487953,0.018124534113962885,49.0,8.0,7.0,5.0,93.0,162.0,0.08903912842917584,1659.455617209525,1100.0,,275.0,275.0,275.0,275.0,559.4556172095249,51.0,10.0,18.0,17.267148679306324,463.18846853021853,100.0,18.0,25.0,22.267148679306324,556.1884685302185,1243.0,990.0,970.5231643017539,19.47683569824614,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.535646285727864,17.535646285727864,17.535646285727864,17.535646285727864,,0.9315355436772126,0.9315355436772126,0.9315355436772126,0.9315355436772126,44.0552695960294,44.0552695960294,44.0552695960294,44.0552695960294,0.8972559999191322,0.8972559999191322,0.8972559999191322,0.8972559999191322,0.979330809951985,0.979330809951985,0.979330809951985,0.979330809951985,43.145038259593214,43.145038259593214,43.145038259593214,43.145038259593214,172.58015303837286,0.09489527208576219,4.3580846726861836e-05,1901.8172747918168,1747.536546789699,0.0927019239154689,0.0851816849848171,17.774461744007333,17.276016315077406,970.7827942724044,970.2843488434744,175.2769060946855,169.594185096396,28993.46571044664,7,0.9587786279909603,2012-02-18
2011,22,1949.7062901012212,0.18185714285714286,10.488623745734165,0.005374756117330115,51.857142857142854,8.857142857142858,8.428571428571429,7.285714285714286,107.57142857142857,184.0,0.09425195831542768,1765.7062901012212,1100.0,,275.0,275.0,275.0,275.0,665.7062901012212,48.142857142857146,9.142857142857142,16.571428571428573,24.811952919052448,567.0371943250258,100.0,18.0,25.0,32.09766720476673,674.6086228964543,1243.0,990.0,970.9375126295579,19.062487370442195,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.121297957923918,17.121297957923918,17.121297957923918,17.121297957923918,,0.9294078650139393,0.9294078650139393,0.9294078650139393,0.9294078650139393,42.915620797782864,42.915620797782864,42.915620797782864,42.915620797782864,0.8740452300974108,0.8740452300974108,0.8740452300974108,0.8740452300974108,0.9774045230097411,0.9774045230097411,0.9774045230097411,0.9774045230097411,41.94602886845091,41.94602886845091,41.94602886845091,41.94602886845091,167.78411547380364,0.08607812719444315,4.236972612974839e-05,1975.237641011956,1901.8172747918168,0.1212118854248718,0.0826105314362567,17.276016315077406,17.03881205498157,971.0199985325002,970.7827942724044,169.594185096396,166.820170576182,28187.731399599008,7,0.9321339748544646,2012-02-25
2011,23,2090.7088297885575,0.16728571428571426,28.362387305651605,0.013583828261055359,59.0,11.0,12.0,13.0,144.0,239.0,0.11439289513919529,1851.7088297885578,1100.0,,275.0,275.0,275.0,275.0,751.7088297885575,41.0,7.0,13.0,40.88792798013075,649.8209018084268,100.0,18.0,25.0,53.88792798013075,793.8209018084268,1243.0,990.0,971.3189523477656,18.68104765223448,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.739858239716202,16.739858239716202,16.739858239716202,16.739858239716202,,0.9274894940337867,0.9274894940337867,0.9274894940337867,0.9274894940337867,41.87304749649364,41.87304749649364,41.87304749649364,41.87304749649364,0.8528115579733938,0.8528115579733938,0.8528115579733938,0.8528115579733938,0.9752811557973394,0.9752811557973394,0.9752811557973394,0.9752811557973394,40.83825514806084,40.83825514806084,40.83825514806084,40.83825514806084,163.35302059224335,0.07820483030049909,4.125076277581902e-05,2173.774352151517,2005.520239956479,0.1191710735390964,0.1099470144007574,16.945485870345344,16.539355254702166,971.5194553327796,971.1133247171364,165.73410696059796,161.03684385911234,27443.307459496882,7,0.9075167810680186,2012-03-03
2011,24,2264.980188276862,0.148,22.660552949246267,0.009990124796646873,50.42857142857143,9.285714285714286,9.428571428571429,9.571428571428571,112.28571428571429,191.0,0.08450284075000268,2073.980188276862,1100.0,,275.0,275.0,275.0,275.0,973.9801882768622,49.57142857142857,8.714285714285714,15.571428571428571,48.52666126992851,851.5963841497907,100.0,18.0,25.0,58.09808984135708,963.8820984355051,1243.0,990.0,971.7396073510132,18.260392648986844,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.319203236468564,16.319203236468564,16.319203236468564,16.319203236468564,,0.9253946321176134,0.9253946321176134,0.9253946321176134,0.9253946321176134,40.72857951206761,40.72857951206761,40.72857951206761,40.72857951206761,0.829502637720318,0.829502637720318,0.829502637720318,0.829502637720318,0.9729502637720318,0.9729502637720318,0.9729502637720318,0.9729502637720318,39.62708594751479,39.62708594751479,39.62708594751479,39.62708594751479,158.50834379005917,0.07002696976203361,4.002735954294424e-05,2332.398222796241,2179.589442347936,0.109653678512289,0.0784600151944066,16.525318830090093,16.15647004969764,971.902340537784,971.5334917573916,160.8751924595991,156.64383503397238,26629.40175672994,7,0.8806019099447732,2012-03-10
2011,25,2441.5250711193708,0.12928571428571428,25.49772611717825,0.010462290446348858,49.0,9.0,9.0,9.0,107.0,183.0,0.07498596264530054,2258.5250711193708,1100.0,,275.0,275.0,275.0,275.0,1158.5250711193708,51.0,8.999999999999998,15.999999999999998,56.97664284193627,1025.5484282774346,100.0,18.0,25.0,65.97664284193627,1132.5484282774346,1243.0,990.0,972.1657501716674,17.83424982833255,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.89306041581427,15.89306041581427,15.89306041581427,15.89306041581427,,0.9225968309374245,0.9225968309374245,0.9225968309374245,0.9225968309374245,39.545345583662254,39.545345583662254,39.545345583662254,39.545345583662254,0.8054041870399644,0.8054041870399644,0.8054041870399644,0.8054041870399644,0.9706452849869558,0.9706452849869558,0.9706452849869558,0.9706452849869558,38.38471866334608,38.38471866334608,38.38471866334608,38.38471866334608,153.5388746533843,0.06292676206055721,3.877244309428897e-05,2510.882305616489,2376.3093742150863,0.0770101746791477,0.0728827470688908,16.05047761523837,15.72564640151085,972.3331641859708,972.0083329722434,155.4337820108562,151.53611332422335,25794.530941768564,7,0.8529937480743572,2012-03-17
2011,26,2613.371896684929,0.116,26.82396054562904,0.010235497348522929,49.0,9.0,9.0,9.0,107.0,183.0,0.07005264697773392,2430.371896684929,1100.0,,275.0,275.0,275.0,275.0,1330.371896684929,51.0,9.000000000000002,16.0,65.42812606647192,1188.943770618457,100.0,18.0,25.0,74.42812606647192,1295.943770618457,1243.0,990.0,972.580552854067,17.419447145932946,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.47825773341467,15.47825773341467,15.47825773341467,15.47825773341467,,0.9182484448608662,0.9182484448608662,0.9182484448608662,0.9182484448608662,38.33177454833923,38.33177454833923,38.33177454833923,38.33177454833923,0.7806878726749334,0.7806878726749334,0.7806878726749334,0.7806878726749334,0.97,0.97,0.97,0.97,37.18182131188905,37.18182131188905,37.18182131188905,37.18182131188905,148.7272852475562,0.0569440045097663,3.75573952645344e-05,2698.650029435892,2553.043283719102,0.0716791607752994,0.0678116828799224,15.623878523332216,15.272413964705486,972.7863966227762,972.4349320641496,150.37825821669992,146.39725335456714,24986.183921589447,7,0.8262626958197569,2012-03-24
2011,27,2769.2409302618676,0.10328571428571429,20.286532501242423,0.007294070974038429,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.07658892080498461,2557.09807311901,1100.0,,275.0,275.0,275.0,275.0,1457.0980731190102,46.714285714285715,5.571428571428571,11.714285714285714,62.32360109990564,1330.7744720191047,100.0,18.0,25.0,79.8950296713342,1446.3459005905333,1243.0,990.0,972.9567884523561,17.043211547643782,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.102022135125505,15.102022135125505,15.102022135125505,15.102022135125505,,0.9142357339863639,0.9142357339863639,0.9142357339863639,0.9142357339863639,37.236462408364545,37.236462408364545,37.236462408364545,37.236462408364545,0.7583800897833919,0.7583800897833919,0.7583800897833919,0.7583800897833919,0.97,0.97,0.97,0.97,36.119368536113605,36.119368536113605,36.119368536113605,36.119368536113605,144.47747414445442,0.05219173298043241,3.648421064253899e-05,2840.655756944589,2711.725889886568,0.0795953190673318,0.0674846969903934,15.240851542927992,14.929641518994792,973.1291690684868,972.8179590445536,146.04109613684372,142.53583679065767,24272.21565626834,7,0.8026526341358579,2012-03-31
2011,28,2985.146486663688,0.08828571428571427,38.5426778092453,0.012865505704163486,54.0,13.0,14.0,19.0,117.0,217.0,0.0727363028799998,2768.146486663688,1100.0,,275.0,275.0,275.0,275.0,1668.1464866636877,46.0,5.0,10.999999999999998,61.0,1545.1464866636877,100.0,18.0,25.0,80.0,1662.1464866636877,1243.0,990.0,973.4779397953952,16.52206020460489,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.580870792086614,14.580870792086614,14.580870792086614,14.580870792086614,,0.9084859006238448,0.9084859006238448,0.9084859006238448,0.9084859006238448,35.72599940592202,35.72599940592202,35.72599940592202,35.72599940592202,0.7276170958436255,0.7276170958436255,0.7276170958436255,0.7276170958436255,0.97,0.97,0.97,0.97,34.65421942374435,34.65421942374435,34.65421942374435,34.65421942374435,138.6168776949774,0.046479045488097434,3.5004262044186215e-05,3110.454501609306,2896.6072356138507,0.0749152309405224,0.0697647240580845,14.79458622565516,14.278403169804156,973.7804074176776,973.2642243618266,141.01352301024184,135.23440639902526,23287.635452756207,7,0.7700937649720968,2012-04-07
2011,29,3305.082528175789,0.06857142857142857,50.744827188677064,0.015322751586368357,54.0,13.0,14.0,19.0,117.0,217.0,0.06573314214601438,3088.082528175789,1100.0,,275.0,275.0,275.0,275.0,1988.0825281757886,46.0,5.000000000000002,11.000000000000002,61.0,1865.0825281757886,100.0,18.0,25.0,80.0,1982.0825281757886,1243.0,990.0,974.2065381686697,15.793461831330319,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.852272418812044,13.852272418812044,13.852272418812044,13.852272418812044,,0.8993892925790783,0.8993892925790783,0.8993892925790783,0.8993892925790783,33.602391498838294,33.602391498838294,33.602391498838294,33.602391498838294,0.6843664256382544,0.6843664256382544,0.6843664256382544,0.6843664256382544,0.97,0.97,0.97,0.97,32.594319753873144,32.594319753873144,32.594319753873144,32.594319753873144,130.37727901549258,0.0395224023333471,3.292355530694257e-05,3465.6682919300456,3138.65846664605,0.069137818691017,0.0626141862754994,14.210324633508542,13.511084921248989,974.5477256662329,973.8484859539732,134.4768448578808,126.40692466005034,21903.382874602754,7,0.7243182167527366,2012-04-14
2011,30,3523.6836834666683,0.055285714285714285,11.217293575370864,0.0031916428433057856,70.0,14.0,18.0,25.0,168.0,295.0,0.08372274305157099,3228.6836834666683,1100.0,,275.0,275.0,275.0,275.0,2128.6836834666688,30.000000000000007,4.0,6.999999999999998,55.0,2032.6836834666685,100.0,18.0,25.0,80.0,2200.6836834666688,1243.0,990.0,974.6706630435365,15.329336956463521,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.388147543945243,13.388147543945243,13.388147543945243,13.388147543945243,,0.8920876939005115,0.8920876939005115,0.8920876939005115,0.8920876939005115,32.210748349034716,32.210748349034716,32.210748349034716,32.210748349034716,0.6560233879640471,0.6560233879640471,0.6560233879640471,0.6560233879640471,0.97,0.97,0.97,0.97,31.24442589856367,31.24442589856367,31.24442589856367,31.24442589856367,124.97770359425469,0.03547045050432503,3.1560026160165325e-05,3544.1893469576416,3483.480329502967,0.0846854215026072,0.0832348306258609,13.473340365439746,13.344695066547722,974.714115520934,974.585470222042,125.9674533089041,124.47323113769065,20996.25420383479,7,0.6943205755236372,2012-04-21
2011,31,3458.2457897045892,0.059571428571428574,25.986517607590354,0.007562215046019372,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08965363602490771,3148.388646847446,1100.0,,275.0,275.0,275.0,275.0,2048.388646847446,32.85714285714288,4.0,7.571428571428571,56.142857142857146,1947.8172182760177,100.0,18.0,25.0,80.0,2135.2457897045892,1243.0,990.0,974.5319970305645,15.46800296943554,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.526813556917263,13.526813556917263,13.526813556917263,13.526813556917263,,0.8943375499609826,0.8943375499609826,0.8943375499609826,0.8943375499609826,32.62677884116517,32.62677884116517,32.62677884116517,32.62677884116517,0.6644965140766838,0.6644965140766838,0.6644965140766838,0.6644965140766838,0.97,0.97,0.97,0.97,31.647975475930213,31.647975475930213,31.647975475930213,31.647975475930213,126.59190190372087,0.036617402881546024,3.196765199588911e-05,3498.793988605936,3367.2754716645045,0.0953292959549056,0.0843147670199182,13.719583992764107,13.440889992578713,974.617920594903,974.3392265947176,128.84325960542378,125.59001047595036,21267.439519825104,7,0.7032883439095603,2012-04-28
2011,32,3183.0312773115666,0.07471428571428572,46.74907429826245,0.014718387936920358,65.0,14.0,17.0,23.0,202.0,321.0,0.10093965389592051,2862.0312773115666,1100.0,,275.0,275.0,275.0,275.0,1762.031277311567,35.0,4.0,8.0,57.0,1658.0312773115668,100.0,18.0,25.0,80.0,1860.0312773115668,1243.0,990.0,973.9398961872424,16.060103812757557,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.11891440023928,14.11891440023928,14.11891440023928,14.11891440023928,,0.9031099867127826,0.9031099867127826,0.9031099867127826,0.9031099867127826,34.39007585894763,34.39007585894763,34.39007585894763,34.39007585894763,0.7004088769643103,0.7004088769643103,0.7004088769643103,0.7004088769643103,0.97,0.97,0.97,0.97,33.35837358317921,33.35837358317921,33.35837358317921,33.35837358317921,133.43349433271683,0.041981760091354334,3.369532685169617e-05,3329.5178406917853,3040.031951576668,0.1055909954609253,0.0964103559010528,14.448388635400184,13.799594210777734,974.259216376704,973.6104219520817,137.13068098773817,129.78210710288798,22416.827047896426,7,0.7412971907373157,2012-05-05
2011,33,2840.4258844320766,0.09871428571428573,48.76884602011075,0.017182533433973343,65.0,14.0,17.0,23.0,202.0,321.0,0.11314917492098243,2519.4258844320766,1100.0,,275.0,275.0,275.0,275.0,1419.4258844320768,35.0,4.000000000000001,8.0,57.0,1315.4258844320768,100.0,18.0,25.0,80.0,1517.4258844320768,1243.0,990.0,973.1286142038016,16.871385796198442,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.930196383680167,14.930196383680167,14.930196383680167,14.930196383680167,,0.9123423068271636,0.9123423068271636,0.9123423068271636,0.9123423068271636,36.73793435639404,36.73793435639404,36.73793435639404,36.73793435639404,0.7482267689693287,0.7482267689693287,0.7482267689693287,0.7482267689693287,0.97,0.97,0.97,0.97,35.63579632570222,35.63579632570222,35.63579632570222,35.63579632570222,142.5431853028089,0.05027816783413058,3.5995753864345674e-05,2995.115358010183,2698.650029435892,0.1189483617729786,0.107174503025906,15.272413964705486,14.556807999181268,973.5020025883005,972.7863966227762,146.39725335456714,138.3436729185188,23947.25513087189,7,0.7919065850156048,2012-05-12
2011,34,2514.090770097671,0.12357142857142855,49.346343962722585,0.01978023527831554,65.0,14.0,17.0,23.0,202.0,321.0,0.12789478585313155,2193.090770097671,1100.0,,275.0,275.0,275.0,275.0,1093.090770097671,35.0,4.000000000000002,7.999999999999999,57.0,989.090770097671,100.0,18.0,25.0,80.0,1191.090770097671,1243.0,990.0,972.3409087554081,17.659091244591828,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.71790183207355,15.71790183207355,15.71790183207355,15.71790183207355,,0.9207146349271096,0.9207146349271096,0.9207146349271096,0.9207146349271096,39.03098459237208,39.03098459237208,39.03098459237208,39.03098459237208,0.7949284031033009,0.7949284031033009,0.7949284031033009,0.7949284031033009,0.9704229264587193,0.9704229264587193,0.9704229264587193,0.9704229264587193,37.87698700220854,37.87698700220854,37.87698700220854,37.87698700220854,151.50794800883415,0.060412118865103615,3.8259582830513677e-05,2653.704185178533,2353.225621696834,0.1364085096815057,0.1209629927076458,16.106197017868674,15.380903933602546,972.6779066538792,971.952613569613,156.0695714903793,147.62317100635954,25453.33526548414,7,0.8417108222713009,2012-05-19
2011,35,2205.944304453767,0.15457142857142855,35.265373164098754,0.01596451788774927,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.14134300097754945,1894.0871615966244,1100.0,,275.0,275.0,275.0,275.0,794.0871615966244,35.42857142857143,4.285714285714286,8.428571428571429,53.8578780177917,692.0864264359755,100.0,18.0,25.0,75.85787801779169,887.0864264359755,1243.0,990.0,971.5971069417849,18.40289305821503,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.461703645696755,16.461703645696755,16.461703645696755,16.461703645696755,,0.9261042841555698,0.9261042841555698,0.9261042841555698,0.9261042841555698,41.11598618679511,41.11598618679511,41.11598618679511,41.11598618679511,0.8373927940284137,0.8373927940284137,0.8373927940284137,0.8373927940284137,0.9737392794028413,0.9737392794028413,0.9737392794028413,0.9737392794028413,40.03674365470137,40.03674365470137,40.03674365470137,40.03674365470137,160.14697461880547,0.0727135500335577,4.0441155206769055e-05,2320.512862782941,2106.3680095481427,0.1512228433702943,0.1220109680905814,16.702060219606885,16.185158849729753,971.873651737752,971.3567503678748,162.9140180498038,156.97180801569564,26904.69173595932,7,0.8897054145489194,2012-05-26
2011,36,1910.3097008300251,0.18528571428571428,49.99054081854502,0.026314853979333416,62.0,12.0,14.0,16.0,153.0,257.0,0.13493174422570384,1653.3097008300251,1100.0,,275.0,275.0,275.0,275.0,553.3097008300252,38.0,6.0,11.0,34.44729654972919,463.86240428029595,100.0,18.0,25.0,50.44729654972919,616.862404280296,1243.0,990.0,970.8012484418934,19.19875155810652,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.257562145588242,17.257562145588242,17.257562145588242,17.257562145588242,,0.9301135194796928,0.9301135194796928,0.9301135194796928,0.9301135194796928,43.29135158006585,43.29135158006585,43.29135158006585,43.29135158006585,0.8816975881887138,0.8816975881887138,0.8816975881887138,0.8816975881887138,0.9780405422191264,0.9780405422191264,0.9780405422191264,0.9780405422191264,42.34211805022177,42.34211805022177,42.34211805022177,42.34211805022177,169.36847220088708,0.08902969412127945,4.2769816212345226e-05,2071.4468740694074,1756.4342238183276,0.1463191712589757,0.1240678692836168,17.74571540283784,16.786352615590083,971.2724579718916,970.313095184644,174.96574041702866,163.8889682531127,28453.90332974903,7,0.9409359566715949,2012-06-02
2011,37,1547.9912156152352,0.225,50.03007758552803,0.03229853008872988,62.0,12.0,14.0,16.0,153.0,257.0,0.16676556452308713,1290.9912156152352,1100.0,,275.0,275.0,275.0,275.0,190.99121561523535,30.939907855166506,5.214175713903195,8.192056730671812,11.890503695890137,134.7545716196037,92.93990785516651,17.214175713903195,22.192056730671812,27.89050369589014,287.7545716196037,1232.3461402997416,990.0,969.6396639273723,20.360336072627693,0.9034065921503714,0.48,988.6165934078497,0.5349,0.5349,0.5349,0.5349,18.44202948047732,18.44202948047732,18.44202948047732,18.44202948047732,,0.9352750707425421,0.9352750707425421,0.9352750707425421,0.9352750707425421,46.51899660714243,46.51899660714243,46.51899660714243,46.51899660714243,0.9474337394530027,0.9474337394530027,0.9474337394530027,0.9474337394530027,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.58861667499958,45.58861667499958,45.58861667499958,45.58861667499958,182.3544666999983,0.11849241586738647,4.604910775252483e-05,1718.4649180456272,1406.2236807196314,0.182758976060253,0.1495520783120091,18.95131727981299,17.868385467642035,970.1904251198396,969.1816457377096,187.7144993724628,176.29421188448023,30635.550405599715,7,1.0130803705555462,2012-06-09
2011,38,1227.2829270016869,0.2725714285714286,39.4171831055398,0.03175983763568451,62.0,12.0,14.0,16.0,153.0,257.0,0.21032342911473928,970.282927001687,968.1612163115166,,242.04030407787914,242.04030407787914,242.04030407787914,242.04030407787914,2.121710690170403,0.5118523843990854,0.09906820343208107,0.11557957067076123,0.13209093790944143,1.2631195937590334,62.511852384399084,12.099068203432081,14.11557957067076,16.132090937909442,154.26311959375903,1056.8877164700184,990.0,968.6145922066814,21.385407793318645,0.6474980473429278,0.33543550482903145,989.017066447828,0.4171598225443292,0.4171598225443292,0.4171598225443292,0.4171598225443292,19.985314418602343,19.985314418602343,19.985314418602343,19.985314418602343,,0.9372196325082341,0.9372196325082341,0.9372196325082341,0.9372196325082341,44.37087148396876,44.37087148396876,44.37087148396876,44.37087148396876,0.903683736944374,0.903683736944374,0.903683736944374,0.903683736944374,0.9779476314622373,0.9779476314622373,0.9779476314622373,0.9779476314622373,43.39755669141993,43.39755669141993,43.39755669141993,43.39755669141993,173.59022676567972,0.14152752301868335,4.989693159434041e-05,1371.8519748311928,1130.3033989808528,0.2273725799919969,0.187337996165092,20.5696887730522,19.07961174164256,969.070598687916,968.3095249682256,189.06630227011303,160.43469772860922,29163.158096634193,7,0.9643901486982207,2012-06-16
2011,39,1005.6337998259995,0.33042857142857146,34.00496919789288,0.0344991509667419,62.0,12.0,14.0,16.0,153.0,257.0,0.2569719982004879,748.6337998259995,748.6337998259995,,194.7211715588285,194.7211715588285,194.7211715588285,164.47028514951407,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,836.6337998259995,990.0,967.8905797429744,22.10942025702556,0.42490886958534974,0.169800452057441,989.4052906783572,0.2700822133701929,0.2700822133701929,0.2700822133701929,0.22475812557082112,21.244628722012582,21.244628722012582,21.244628722012582,21.289952809811954,,0.9292425479517789,0.9292425479517789,0.9292425479517789,0.7956253409310179,37.686466935471984,37.686466935471984,37.686466935471984,31.649665715764282,0.7675451514352746,0.7675451514352746,0.7675451514352746,0.6445960430909221,0.9710096311801557,0.9710096311801557,0.9710096311801557,0.9687147203457204,36.598181430090484,36.598181430090484,36.598181430090484,30.705874815500014,140.50041910577147,0.1396183046346297,5.221877810436115e-05,1093.4562507101136,892.2686145956026,0.2880298553552492,0.2350345519842232,21.75552869059948,20.77653572899453,968.1937196450888,967.4690744583824,154.47685004741868,123.73843890639988,23604.070409769607,7,0.7805578839209526,2012-06-23
2011,40,787.5030715291614,0.4014285714285714,24.406510762504013,0.03088152325988927,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2943385182793338,556.2173572434472,556.2173572434472,,185.4057857478157,185.4057857478157,185.4057857478157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,637.3602143863043,990.0,967.0500122861166,22.949987713883406,0.28872675420238486,0.0924846693116136,989.618788576486,0.24466007891499383,0.24466007891499383,0.24466007891499383,0.0,22.3241162114544,22.3241162114544,22.3241162114544,22.568776290369392,,0.927526610425909,0.927526610425909,0.927526610425909,0.0,37.62767161773485,37.62767161773485,37.62767161773485,0.0,0.766347690788897,0.766347690788897,0.766347690788897,0.0,0.9709219392227121,0.9709219392227121,0.9709219392227121,0.96,36.53627215155986,36.53627215155986,36.53627215155986,0.0,109.60881645467957,0.13910951525003087,5.476362385175772e-05,853.8829560570023,721.4230392580745,0.3146558782395572,0.2707818921712056,22.700305394323564,21.979890774057093,967.315531824228,966.7856921570324,120.00288391814648,98.30528557984044,18414.28116438617,7,0.6089378691926643,2012-06-30
2011,41,651.8156591409609,0.45914285714285713,16.72890719821144,0.025647671015496303,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,209.42857142857142,0.3208097295183559,442.3870877123894,442.3870877123894,,188.12851335516297,188.12851335516297,66.13006100206353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.57142857142857,10.571428571428571,10.142857142857142,10.142857142857142,124.0,517.6728019981036,990.0,966.5072626365638,23.492737363436195,0.2215393808963491,0.05847741754247783,989.7199832015611,0.25660797581752426,0.25660797581752426,0.07227526464705643,0.0,22.956112589179856,22.956112589179856,23.14044530035032,23.212720564997376,,0.9282997675624521,0.9282997675624521,0.3929423743655792,0.0,39.38578221414754,39.38578221414754,13.633293189348207,0.0,0.8021544239133919,0.8021544239133919,0.27766381241035043,0.0,0.9757142857142858,0.9757142857142858,0.9642857142857143,0.96,38.461733637971115,38.461733637971115,13.22429439366776,0.0,90.14776166960998,0.13850310273596741,5.66464870282534e-05,708.2803075785097,604.3206888705944,0.3498334741993798,0.2938490026337311,23.13184036105353,22.77304984665363,966.733121230314,966.3172827554824,95.82741146928706,86.97314854219671,15144.823960494476,7,0.5008208981644998,2012-07-07
2011,42,566.2693501266732,0.5048571428571428,8.849200961443623,0.015593019251438685,50.0,10.0,9.0,9.0,108.0,186.0,0.3287391503770762,380.2693501266732,380.2693501266732,,190.1346750633366,190.1346750633366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,449.2693501266732,990.0,966.14821207557,23.85178792443001,0.19409285589388178,0.0460538700253346,989.7598532740809,0.2562509614496935,0.2562509614496935,0.0,0.0,23.355390237061112,23.355390237061112,23.611641198510807,23.611641198510807,,0.9306049596171643,0.9306049596171643,0.0,0.0,40.52409073525614,40.52409073525614,0.0,0.0,0.8253378968483938,0.8253378968483938,0.0,0.0,0.9728949632612603,0.9728949632612603,0.96,0.96,39.43052202718713,39.43052202718713,0.0,0.0,78.86104405437426,0.13920274398342466,5.76032502456361e-05,595.6661341686022,542.376282140489,0.3429353497279612,0.3122554554148164,23.507700870388707,23.166278704475275,966.2804976037588,966.040693269632,85.1638571348196,73.85791340456895,13248.655401134876,7,0.43811691141319037,2012-07-14
2011,43,514.4540551054467,0.5422857142857144,6.924139004064216,0.013532217067456156,50.0,10.0,9.0,9.0,108.0,186.0,0.3617706499194154,328.4540551054467,328.4540551054467,,164.22702755272334,164.22702755272334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.4540551054467,990.0,965.9150432479745,24.084956752025537,0.17580563061670823,0.0356908110210893,989.7885035583623,0.19113382807726326,0.19113382807726326,0.0,0.0,23.682326482310497,23.682326482310497,23.873460310387763,23.873460310387763,,0.9217248470525163,0.9217248470525163,0.0,0.0,35.155538397780596,35.155538397780596,0.0,0.0,0.7159987453723134,0.7159987453723134,0.0,0.0,0.97,0.97,0.96,0.96,34.10087224584718,34.10087224584718,0.0,0.0,68.20174449169436,0.13252715800565792,5.7680605354257556e-05,526.2881641708102,493.9073091120395,0.3765888792664276,0.3534185502595352,23.80954170687724,23.608811813228144,965.9682967387686,965.822582891004,70.61178415740332,64.0034556860656,11457.893074604652,7,0.3788985805094131,2012-07-21
