WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2011,44,469.19499703079134,0.5761428571428572,4.510505451439518,0.0095146471726898,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.36784118843093355,296.4807113165056,296.4807113165056,,148.2403556582528,148.2403556582528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,362.0521398879342,990.0,965.7113774866385,24.288622513361457,0.16331119632735724,0.029296142263301083,989.8073926614094,0.15575946954211814,0.15575946954211814,0.0,0.0,23.940255705228687,23.940255705228687,24.096015174770805,24.096015174770805,,0.9154579497516385,0.9154579497516385,0.0,0.0,31.864933989593403,31.864933989593403,0.0,0.0,0.6489803256536335,0.6489803256536335,0.0,0.0,0.97,0.97,0.96,0.96,30.908985969905604,30.908985969905604,0.0,0.0,61.81797193981121,0.13181264997110884,5.791284265219803e-05,481.566763323433,462.3337709519629,0.3991079983087507,0.3325899985906256,23.979357220283752,23.88504809356504,965.7670504349554,965.6805019692838,65.04263568419721,58.25025014438317,10385.419285888282,7,0.3434331774433956,2012-07-28
2011,45,439.9237288557877,0.6054285714285713,4.3324194042944635,0.00979403058188537,47.0,8.0,6.0,5.0,89.0,155.0,0.3524027572066482,284.92372885578766,284.92372885578766,,142.46186442789383,142.46186442789383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,345.9237288557877,990.0,965.5796567798509,24.420343220148993,0.15761897966069754,0.026984745771157486,989.8153962745681,0.1437261318982214,0.1437261318982214,0.0,0.0,24.092013362818882,24.092013362818882,24.23573949471711,24.23573949471711,,0.913145571433512,0.913145571433512,0.0,0.0,30.736136856893204,30.736136856893204,0.0,0.0,0.625990567350167,0.625990567350167,0.0,0.0,0.97,0.97,0.96,0.96,29.81405275118641,29.81405275118641,0.0,0.0,59.62810550237282,0.13552751161361373,5.813263597721582e-05,447.2117847813898,432.0068351219016,0.3587906194962467,0.3465919398250396,24.13994638263288,24.047813194632788,965.6124530315162,965.5440307580484,61.15064865440637,57.97145646917968,10017.521724398634,7,0.3312672527909601,2012-08-04
2011,46,415.0251248865421,0.6347142857142857,4.724796052813677,0.011508889607175372,47.0,8.0,6.0,5.0,89.0,155.0,0.3737033862746077,260.0251248865421,260.0251248865421,,130.01256244327104,130.01256244327104,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.0251248865421,990.0,965.4675368664718,24.532463133528267,0.14883148979527858,0.022005024977308357,989.8291634852275,0.11984727010781711,0.11984727010781711,0.0,0.0,24.241779348647835,24.241779348647835,24.361626618755654,24.361626618755654,,0.9072397668554653,0.9072397668554653,0.0,0.0,28.042309115020434,28.042309115020434,0.0,0.0,0.5711264585543876,0.5711264585543876,0.0,0.0,0.97,0.97,0.96,0.96,27.201039841569816,27.201039841569816,0.0,0.0,54.40207968313963,0.13103167080317699,5.811540545068072e-05,432.0068351219016,398.9332627522059,0.3885361649982969,0.3587906194962467,24.338072922725384,24.13994638263288,965.5440307580484,965.394666313761,57.97145646917968,50.98076388750546,9139.54938676746,7,0.30223377601744245,2012-08-11
2011,47,382.9449558728821,0.6725714285714286,3.628424682800195,0.009453552151997401,47.0,8.0,6.0,5.0,89.0,155.0,0.40487564634043316,227.94495587288208,227.94495587288208,,129.58207007734137,98.36288579554072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.9449558728821,990.0,965.3147247793644,24.685275220635617,0.13750940280451124,0.015588991174576359,989.8469016060209,0.12822491421793894,0.07995554091570725,0.0,0.0,24.40395191243859,24.45222128574082,24.532176826656528,24.532176826656528,,0.9029208559219583,0.7687159290968485,0.0,0.0,28.10976368352442,21.13584841069038,0.0,0.0,0.5725002786868517,0.4304653444132459,0.0,0.0,0.9710136232252207,0.9681564803680777,0.96,0.96,27.3262518277027,20.491814860325338,0.0,0.0,47.81806668802803,0.12486394795790655,5.8287293673606415e-05,392.74254153823074,373.5342899726045,0.4149552107019891,0.3946605819499995,24.47093733771881,24.24654799220164,965.3637127076912,965.267671449863,49.62980576181972,46.38417514010139,8033.4352035887105,7,0.2656559260446002,2012-08-18
2011,48,350.998557035161,0.7094285714285714,4.787540314894882,0.013538128180762872,47.0,8.0,6.0,5.0,89.0,155.0,0.44191568243287577,195.998557035161,195.998557035161,,195.998557035161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.998557035161,990.0,965.1549927851758,24.845007214824218,0.12623452745929678,0.009861770704074185,989.8639037018366,0.27242800660978755,0.0,0.0,0.0,24.436482910051094,24.70891091666088,24.70891091666088,24.70891091666088,,0.9333762654466763,0.0,0.0,0.0,43.840522714772575,0.0,0.0,0.0,0.892882336349747,0.0,0.0,0.0,0.977681823783258,0.96,0.96,0.96,42.866515826809085,0.0,0.0,0.0,42.866515826809085,0.12205174199156886,6.074700753440255e-05,366.2328823662496,340.0215077683404,0.4558535164946178,0.423227971771778,24.5268727135276,24.309279171055454,965.2311644118312,965.1001075388416,46.271866658354014,40.33663533978367,7201.574658903927,7,0.2381473101489394,2012-08-25
2011,49,327.9442779725945,0.7431428571428571,3.9505908987061384,0.012279038200285888,40.0,6.0,4.0,3.0,65.0,118.0,0.3602325450045168,209.9442779725945,209.9442779725945,,178.2269197199744,31.717358252620055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,259.9442779725945,990.0,965.039721389863,24.96027861013704,0.1272741637744903,0.012149787838021757,989.8605760483875,0.23798903042221672,0.024919201775620656,0.0,0.0,24.58286562810228,24.79593545674888,24.8208546585245,24.8208546585245,,0.9240206769138831,0.25541592727545953,0.0,0.0,39.875239032465245,6.859040764239508,0.0,0.0,0.8121229945512269,0.13969533124724048,0.0,0.0,0.9766151419125071,0.9625409616961527,0.96,0.96,38.99228260263563,6.645679093159915,0.0,0.0,45.637961695795546,0.13914995537904176,6.043545948158217e-05,340.0215077683404,312.3673714773974,0.3777603257404827,0.347036870621709,24.66673436050242,24.44047655092266,965.1001075388416,964.961836857387,48.09321761729981,42.91750135091973,7667.177564893652,7,0.2535442316433086,2012-09-01
2011,50,303.42200396382435,0.7804285714285715,2.9788011269280497,0.009966879582999714,40.0,6.0,4.0,3.0,65.0,118.0,0.3890950270748843,185.42200396382435,185.42200396382435,,185.42200396382435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,235.42200396382435,990.0,964.91845383929,25.081546160710054,0.11861946486632449,0.0085422003963824,989.8728383347373,0.2435871406194671,0.0,0.0,0.0,24.71079735482787,24.95438449544734,24.95438449544734,24.95438449544734,,0.9303768951121858,0.0,0.0,0.0,41.80681638540166,0.0,0.0,0.0,0.851462655507162,0.0,0.0,0.0,0.975201662434762,0.96,0.96,0.96,40.774804786586955,0.0,0.0,0.0,40.774804786586955,0.13432956459551695,6.10765390193347e-05,312.3673714773974,291.51576358890105,0.4047808548919673,0.3777603257404827,24.799089622933774,24.639670564876344,964.961836857387,964.8660630543555,42.91750135091973,37.91691288224859,6850.167204146608,7,0.22652669325881641,2012-09-08
2011,51,281.4236080316087,0.8145714285714286,2.435129186584707,0.008672323047660328,40.0,6.0,4.0,3.0,65.0,118.0,0.41945147633966595,163.4236080316087,163.4236080316087,,163.4236080316087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.42360803160867,990.0,964.8256944321264,25.174305567873585,0.1108553339535215,0.006342360803160815,989.8828023052432,0.18919319568532214,0.0,0.0,0.0,24.86791467743158,25.0571078731169,25.0571078731169,25.0571078731169,,0.9225183668138826,0.0,0.0,0.0,36.768635943021934,0.0,0.0,0.0,0.7488520558660271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.66557686473127,0.0,0.0,0.0,35.66557686473127,0.12669706421471358,6.062069175854604e-05,288.5215645679796,274.4698592828081,0.4299197015961422,0.4089815614880931,24.91480942790196,24.81972846421164,964.854086258272,964.7978794371312,37.24972852356229,34.11191751369379,5991.8169132748535,7,0.1981420936929515,2012-09-15
2011,52,265.5486078721538,0.8462857142857143,2.5461134643624064,0.009685441243666628,40.0,6.0,4.0,3.0,65.0,118.0,0.4445301837896013,147.54860787215378,147.54860787215378,,147.54860787215378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.54860787215378,990.0,964.7621944314888,25.237805568511394,0.10525240777251217,0.004754860787215343,989.8899927314403,0.15426873684602022,0.0,0.0,0.0,24.97352956310567,25.127798299951696,25.127798299951696,25.127798299951696,,0.9162633465033841,0.0,0.0,0.0,33.11214868864623,0.0,0.0,0.0,0.6743818470192714,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.118784227986836,0.0,0.0,0.0,32.118784227986836,0.12091392807838833,6.04653846286231e-05,274.4698592828081,256.64706503227126,0.459775372787382,0.4299197015961422,25.03136097088205,24.91480942790196,964.7978794371312,964.7265882601292,34.11191751369379,30.124324445080653,5395.9557503017895,7,0.17843769015548247,2012-09-22
2011,53,254.19997269641635,0.8705,2.4470923358549044,0.0097202158416228,40.0,6.0,4.0,3.0,65.0,118.0,0.46424448864953793,136.19997269641635,136.19997269641635,,136.19997269641635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,186.19997269641635,990.0,964.7167998907858,25.283200109214306,0.1012470983476828,0.0036199972696416,989.8951329043828,0.13136536062023085,0.0,0.0,0.0,25.046967652976782,25.178333013597012,25.178333013597012,25.178333013597012,,0.9113499147277846,0.0,0.0,0.0,30.49020249459671,0.0,0.0,0.0,0.6209817208675501,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.57549641975881,0.0,0.0,0.0,29.57549641975881,0.11633735962638644,6.0318136653934914e-05,256.64706503227126,251.75288036056145,0.4687136045116939,0.459775372787382,25.06257433507151,25.03136097088205,964.7265882601292,964.7070115214424,30.124324445080653,29.026668394436967,1419.623828148423,2,0.1643083134431045,2012-09-29
2012,1,246.84896506587896,0.878,0.7005593278117804,0.0028380079601500996,37.0,5.0,3.0,2.0,50.0,97.0,0.392952832409537,149.84896506587896,149.84896506587896,,149.84896506587896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587896,990.0,964.681093790395,25.318906209604734,0.1042996072902996,0.0049848965065878,989.8907154962033,0.1588858473370282,0.0,0.0,0.0,25.050735858470848,25.20962170580788,25.20962170580788,25.20962170580788,,0.917305121499224,0.0,0.0,0.0,33.76966506734716,0.0,0.0,0.0,0.6877732192942395,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.75657511532675,0.0,0.0,0.0,32.75657511532675,0.1326988553773546,6.072146470378392e-05,246.84896506587896,246.84896506587896,0.392952832409537,0.392952832409537,25.050735858470848,25.050735858470848,964.6810937903952,964.6810937903952,32.75657511532675,32.75657511532675,5503.104619374893,7,0.18198097286292636,2012-10-01
2012,2,244.93240884039682,0.8807142857142857,0.9739657550181359,0.004029295713650757,37.0,5.0,3.0,2.0,50.0,97.0,0.39606811455227176,147.93240884039682,147.93240884039682,,147.93240884039682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.93240884039682,990.0,964.6695944530424,25.330405546957618,0.10362319265522972,0.0047932408840396,989.8915835664609,0.15491628577561894,0.0,0.0,0.0,25.06707282764275,25.221989113418367,25.221989113418367,25.221989113418367,,0.9165373553690632,0.0,0.0,0.0,33.331683977618205,0.0,0.0,0.0,0.6788530341673769,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.331733458289655,0.0,0.0,0.0,32.331733458289655,0.13199349303440777,6.071015329147783e-05,246.84896506587896,240.03120478075203,0.4041141237807026,0.392952832409537,25.108793217844507,25.050735858470848,964.6810937903952,964.6401872286846,32.75657511532675,31.24347414407322,5431.731220992662,7,0.17962074143494253,2012-10-08
2012,3,233.17456169050598,0.9018571428571429,2.18627332262752,0.009500656922259256,37.0,5.0,3.0,2.0,50.0,97.0,0.41616305538569637,136.17456169050598,136.17456169050598,,136.17456169050598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.17456169050598,990.0,964.599047370143,25.400952629856906,0.09947346838241337,0.003617456169050571,989.8969090754487,0.1314261451355942,0.0,0.0,0.0,25.166435560169877,25.297861705305472,25.297861705305472,25.297861705305472,,0.9114416554457622,0.0,0.0,0.0,30.633361497700488,0.0,0.0,0.0,0.6238973828452237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.71436065276947,0.0,0.0,0.0,29.71436065276947,0.12739595668362047,6.0611773388938645e-05,240.03120478075203,224.7272915223594,0.431634268107347,0.4041141237807026,25.236862243249103,25.108793217844507,964.6401872286846,964.5483637491342,31.24347414407322,27.83260416820922,4992.012589665271,7,0.16507978140427482,2012-10-15
2012,4,224.62342994112376,0.9168571428571429,1.1423116636366086,0.0050818151869738565,37.0,5.0,3.0,2.0,50.0,97.0,0.4318447010572856,127.62342994112376,127.62342994112376,,127.62342994112376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.62342994112376,990.0,964.5477405796466,25.452259420353244,0.09645549761547824,0.002762342994112343,989.9007821593906,0.11532217389402276,0.0,0.0,0.0,25.237719405849678,25.3530415797437,25.3530415797437,25.3530415797437,,0.9076162651170926,0.0,0.0,0.0,28.66963158625174,0.0,0.0,0.0,0.5839028836303817,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.80954263866419,0.0,0.0,0.0,27.80954263866419,0.12380269260643784,6.052854325709827e-05,226.9079980250785,223.27342273667512,0.4344449008353321,0.4274860333009473,25.248860923939525,25.21886502007229,964.5614479881503,964.53964053642,28.317935935249267,27.509222931281585,4672.003163295583,7,0.15449745910368992,2012-10-22
2012,5,233.60593159992007,0.9001428571428571,2.377414342025203,0.009986618269385215,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.40602395456695284,138.89164588563435,138.89164588563435,,138.89164588563435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,183.3202173142058,990.0,964.6016355895996,25.398364410400468,0.10023073959960675,0.0038891645885633713,989.8958800958119,0.13707672772841165,0.0,0.0,0.0,25.157167778483863,25.294244506212276,25.294244506212276,25.294244506212276,,0.9125836781532181,0.0,0.0,0.0,31.27451595349951,0.0,0.0,0.0,0.636955518401212,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.336280474894522,0.0,0.0,0.0,30.336280474894522,0.12972801306643203,6.066494256371228e-05,243.54989841925496,226.9079980250785,0.4274860333009473,0.3818519350802876,25.21886502007229,25.069063782052087,964.6612993905156,964.5614479881503,32.944309957224,28.317935935249267,5096.49511978228,7,0.1685348915271918,2012-10-29
2012,6,260.7042462528604,0.8561428571428572,2.9309021511463578,0.011265539585856285,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.36377415397089946,165.84710339571757,165.84710339571757,,165.84710339571757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,210.7042462528604,990.0,964.7428169850116,25.257183014988527,0.10989555597846788,0.006584710339571728,989.883519733682,0.19471744977375569,0.0,0.0,0.0,24.94598529889675,25.140702748670513,25.140702748670513,25.140702748670513,,0.9235526717255913,0.0,0.0,0.0,37.473091511771045,0.0,0.0,0.0,0.763199419791671,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.34889876641792,0.0,0.0,0.0,36.34889876641792,0.13944314547761147,6.0879370927139994e-05,264.06621347727946,259.36784514408106,0.4014144733026225,0.3553740865396222,24.952157048369557,24.93435094657292,964.7562648539092,964.7374713805764,36.99827013504645,34.53682163170846,6106.61499275821,7,0.20193832648009954,2012-11-05
2012,7,300.1520580660678,0.7871428571428571,11.989032482079251,0.037980411644088184,40.0,6.0,4.0,3.0,53.0,106.0,0.3560771245974768,194.15205806606784,194.15205806606784,,178.13931476859528,16.012743297472557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.15205806606784,990.0,964.9137444959133,25.086255504086694,0.12170049702846988,0.01038597502865427,989.8679135279428,0.2337445035811361,0.012706103561670372,0.0,0.0,24.720424528448437,24.9414629284679,24.954169032029572,24.954169032029572,,0.9255424009313421,0.12784360296766756,0.0,0.0,40.05521411947549,3.473021801201027,0.0,0.0,0.815788474938401,0.07073364157232233,0.0,0.0,0.9742162213000893,0.9613590784429464,0.96,0.96,39.00898561130248,3.3671416925862547,0.0,0.0,42.37612730388874,0.14058683070186412,6.0655831708261664e-05,330.1784061646158,267.32035081816935,0.3965279847777131,0.321038559823782,24.93033674938345,24.49396484544204,965.0508920308232,964.7692814032728,48.2,35.2659273311233,7119.189387053308,7,0.23542292946604854,2012-11-12
2012,8,317.2852416277172,0.7588571428571429,6.34153963020298,0.020226868645232713,40.0,6.0,4.0,3.0,53.0,106.0,0.3344640758256549,211.2852416277172,211.2852416277172,,179.2597550327721,32.025486594945114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.2852416277172,990.0,964.9865579938365,25.013442006163604,0.12774743145423015,0.012355941181039143,989.8598966273647,0.24047260129165585,0.025412207123340743,0.0,0.0,24.63286603223668,24.847926426404996,24.873338633528338,24.873338633528338,,0.9245586029415981,0.2556872059353351,0.0,0.0,40.2086929127487,6.946043602402054,0.0,0.0,0.8189143159419288,0.14146728314464466,0.0,0.0,0.9768450417911997,0.962718156885893,0.96,0.96,39.29948038873558,6.7342833851725095,0.0,0.0,46.0337637739081,0.14509167281626825,6.057573850766815e-05,330.1784061646158,299.0775001152962,0.3544231844894261,0.321038559823782,24.71303173375897,24.49396484544204,965.0508920308232,964.8963100004612,48.2,42.72269758981627,7733.6723140165595,7,0.2557431320772672,2012-11-19
2012,9,339.2805606957777,0.7247142857142856,2.5825907367886316,0.007576890052752372,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.3224033865549028,229.85198926720628,229.85198926720628,,114.92599463360314,114.92599463360314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.9948464100634,990.0,965.0964028034789,24.903597196521137,0.1347035625084134,0.015970397853441187,989.8493260396382,0.09352148743515616,0.09352148743515616,0.0,0.0,24.659401748724168,24.659401748724168,24.752923236159322,24.752923236159322,,0.8972290438621576,0.8972290438621576,0.0,0.0,24.937232259157575,24.937232259157575,0.0,0.0,0.5078866040561624,0.5078866040561624,0.0,0.0,0.97,0.97,0.96,0.96,24.189115291382844,24.189115291382844,0.0,0.0,48.378230582765696,0.14261917162026777,5.8464656706407916e-05,348.25654132213623,332.29921540990034,0.3419232616540856,0.3108221627521524,24.6995583789028,24.612998339984586,965.1412827066108,965.0614960770496,49.5552551621531,47.63050427439491,8127.542737904636,7,0.2687679476820316,2012-11-26
2012,10,384.3766525108844,0.6705714285714286,8.840802200793437,0.023074016213166817,42.0,7.0,5.0,3.0,61.0,118.0,0.3077047948758863,266.3766525108844,266.3766525108844,,133.1883262554422,133.1883262554422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,320.3766525108844,990.0,965.3209205772765,24.679079422723458,0.14860262377386893,0.023275330502176842,989.828122045724,0.12617509043098557,0.12617509043098557,0.0,0.0,24.381026378016436,24.381026378016436,24.50720146844742,24.50720146844742,,0.9087227370798445,0.9087227370798445,0.0,0.0,28.939457391473237,28.939457391473237,0.0,0.0,0.5893983175452798,0.5893983175452798,0.0,0.0,0.97,0.97,0.96,0.96,28.07127366972904,28.07127366972904,0.0,0.0,56.142547339458076,0.1459077592441462,5.854370313825502e-05,410.1421567276903,354.2401023578276,0.3331074014900915,0.2877051238562265,24.574805682598942,24.21720795074916,965.4456397052746,965.1712005117892,61.577738983783455,49.69376929380349,9431.947953028957,7,0.3119030407747671,2012-12-03
2012,11,441.7873573144254,0.6044285714285714,9.266244778923546,0.020728385154530356,42.0,7.0,5.0,3.0,61.0,118.0,0.2676447796923156,323.7873573144254,323.7873573144254,,161.8936786572127,161.8936786572127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,377.7873573144254,990.0,965.5880431079149,24.411956892085122,0.16886464277103128,0.03475747146288503,989.796377885766,0.18618535408011275,0.18618535408011275,0.0,0.0,24.0221494237711,24.0221494237711,24.20833477785121,24.20833477785121,,0.9210571646208104,0.9210571646208104,0.0,0.0,35.12596015490852,35.12596015490852,0.0,0.0,0.7153963371671797,0.7153963371671797,0.0,0.0,0.97,0.97,0.96,0.96,34.07218135026126,34.07218135026126,0.0,0.0,68.14436270052252,0.15413938611092085,5.846515882736924e-05,475.0058701801551,414.8228382295926,0.2844587836668008,0.2484179826140806,24.18868888119968,23.815026585801643,965.7375264158106,965.4667027720332,74.98606669864196,62.55354057479602,11448.252933687783,7,0.37857979278068066,2012-12-10
2012,12,528.8879480738957,0.532,12.319579248904322,0.023319363884552188,42.0,7.0,5.0,3.0,61.0,118.0,0.22378070690665539,410.88794807389564,410.88794807389564,,194.89057106260293,194.89057106260293,21.10680594868978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.88794807389564,990.0,965.9799957663325,24.020004233667528,0.1996051437049895,0.05217758961477907,989.7482172666803,0.2724794647032961,0.2724794647032961,0.0220735849447033,0.0,23.495742035644437,23.495742035644437,23.746147915403032,23.76822150034773,,0.9315077293195306,0.9315077293195306,0.13069005066797823,0.0,41.85582469964405,41.85582469964405,4.440671885359851,0.0,0.8524607881801233,0.8524607881801233,0.090441382593887,0.0,0.9761705882477545,0.9761705882477545,0.9614285714285714,0.96,40.87791256709256,40.87791256709256,4.307451728799057,0.0,86.06327686298417,0.16262576544889423,5.8201383693273206e-05,561.2429249224854,475.0058701801551,0.2484179826140806,0.2102476392309039,23.815026585801643,23.306900826034813,966.1255931621512,965.7375264158106,91.57859719660964,74.98606669864196,14458.630512981343,7,0.4781293159054677,2012-12-17
2012,13,660.2881119294346,0.4557142857142857,22.88287347651273,0.03509320057894221,42.0,7.0,5.0,3.0,61.0,118.0,0.17949527994490005,542.2881119294348,542.2881119294348,,180.76270397647824,180.76270397647824,180.76270397647824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,596.2881119294346,990.0,966.5408428858726,23.459157114127397,0.2653858828405678,0.08750445466326985,989.6471096624962,0.23270698436466858,0.23270698436466858,0.23270698436466858,0.0,22.87355979225892,22.87355979225892,22.87355979225892,23.10626677662359,,0.9267511197832813,0.9267511197832813,0.9267511197832813,0.0,37.55870510438556,37.55870510438556,37.55870510438556,0.0,0.7649430774823942,0.7649430774823942,0.7649430774823942,0.0,0.9710738666858892,0.9710738666858892,0.9710738666858892,0.96,36.476032488310075,36.476032488310075,36.476032488310075,0.0,109.42809746493023,0.165619540583629,5.607342189809242e-05,721.4230392580745,595.6661341686022,0.1980975469835932,0.1635656107148359,23.24593438086792,22.516889373759295,966.7856921570324,966.2804976037588,121.1688045894964,97.11175129297403,18383.92037410828,7,0.6079338748051679,2012-12-24
2012,14,789.2824398852616,0.4012857142857143,21.18967203802046,0.02627522570200553,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.1725481352655236,653.2824398852616,653.2824398852616,,200.89856546688844,200.89856546688844,200.89856546688844,50.58674348459622,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,711.5681541709758,990.0,967.057129759541,22.942870240459,0.331269555717246,0.12686332463769895,989.5418671196451,0.28742603990713717,0.28742603990713717,0.28742603990713717,0.06344255067717872,22.197311320196892,22.197311320196892,22.197311320196892,22.42129480942685,,0.932171776574451,0.932171776574451,0.932171776574451,0.263956988526867,40.79975331945749,40.79975331945749,40.79975331945749,10.072629553222116,0.8309522060989305,0.8309522060989305,0.8309522060989305,0.2051452047499413,0.9753020422661616,0.9753020422661616,0.9753020422661616,0.9628571428571429,39.80535104714751,39.80535104714751,39.80535104714751,9.770450666625452,129.18650380806798,0.16375836318410356,5.4979166720972934e-05,869.7507435242177,736.5363360830615,0.1853877247847386,0.1598159024696822,22.42881114772161,21.85156051257518,967.3790029740968,966.8461453443322,140.6375579595466,122.10431415198296,21703.332639755423,7,0.717702798933711,2012-12-31
2012,15,935.1770776570187,0.34928571428571425,14.723893171055192,0.01578426428216253,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,143.71428571428572,0.15364290304237568,791.462791942733,791.462791942733,,197.86569798568325,197.86569798568325,197.86569798568325,197.86569798568325,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,78.14285714285714,852.6056490855901,990.0,967.640708310628,22.35929168937194,0.43544000448138115,0.18706890269952778,989.3774910928192,0.27716815700167113,0.27716815700167113,0.27716815700167113,0.27716815700167113,21.459614625189367,21.459614625189367,21.459614625189367,21.459614625189367,,0.9309564764038811,0.9309564764038811,0.9309564764038811,0.9309564764038811,38.76218570631787,38.76218570631787,38.76218570631787,38.76218570631787,0.7894538840390605,0.7894538840390605,0.7894538840390605,0.7894538840390605,0.970243216851068,0.970243216851068,0.970243216851068,0.970243216851068,37.60902350083005,37.60902350083005,37.60902350083005,37.60902350083005,150.4360940033202,0.16088746331909057,5.280352590325636e-05,972.817995721604,906.87671942455,0.1586190825189213,0.1498154904388024,21.62590090907346,21.234357627244044,967.7912719828864,967.5275068776982,155.3740874893322,146.7601078887709,25273.263792557795,7,0.8357560777962234,2013-01-07
2012,16,1074.9699130890838,0.30957142857142855,24.50212505491665,0.022901541467729828,49.0,8.0,7.0,5.0,81.0,150.0,0.13986681222660335,924.9699130890839,924.9699130890839,,231.24247827227097,231.24247827227097,231.24247827227097,231.24247827227097,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,988.9699130890839,990.0,968.1343829430699,21.865617056930123,0.5631128965178069,0.28997593047126713,989.146911173011,0.37946401471765556,0.37946401471765556,0.37946401471765556,0.37946401471765556,20.633064215223385,20.633064215223385,20.633064215223385,20.633064215223385,,0.9375835302886794,0.9375835302886794,0.9375835302886794,0.9375835302886794,43.839217797944016,43.839217797944016,43.839217797944016,43.839217797944016,0.892855759632261,0.892855759632261,0.892855759632261,0.892855759632261,0.9779952909094328,0.9779952909094328,0.9779952909094328,0.9779952909094328,42.879229386198155,42.879229386198155,42.879229386198155,42.879229386198155,171.51691754479262,0.1595713833765513,5.153724774138408e-05,1144.3328711060203,989.8995991176027,0.1515305189876934,0.1310807403924542,21.12418105328202,20.226359561926994,968.3536175949048,967.8595983964703,181.6193349016468,158.13431481556125,28814.842147525156,7,0.9528717641377367,2013-01-14
2012,17,1498.8888866463963,0.23357142857142857,106.57096380086566,0.06903151213996175,49.0,8.0,7.0,5.0,81.0,150.0,0.10248111882445686,1348.8888866463963,1092.6565668146875,,273.1641417036719,273.1641417036719,273.1641417036719,273.1641417036719,256.23231983170876,35.00402006871316,6.671210273609146,9.654116995244985,8.541077327723626,196.36189516641784,84.00402006871316,14.671210273609145,16.654116995244983,13.541077327723626,277.36189516641787,1207.9859141522545,990.0,969.4841359591649,20.51586404083514,0.865503016694771,0.4704535368590937,988.6640434464462,0.5279358957321574,0.5279358957321574,0.5279358957321574,0.5279358957321574,18.65197159154914,18.65197159154914,18.65197159154914,18.65197159154914,,0.9357178548764,0.9357178548764,0.9357178548764,0.9357178548764,46.740375706404144,46.740375706404144,46.740375706404144,46.740375706404144,0.9519424787455019,0.9519424787455019,0.9519424787455019,0.9519424787455019,0.9797824724771717,0.9797824724771717,0.9797824724771717,0.9797824724771717,45.77366782908139,45.77366782908139,45.77366782908139,45.77366782908139,183.09467131632556,0.12580653972733805,4.656862536932741e-05,1890.32961771208,1198.5959677028122,0.1251464246851129,0.0793512404368658,19.859579656548707,17.313130284104197,970.7456803033776,968.5241587556374,192.8,170.0294455458144,30759.904781142697,7,1.017192618424031,2013-01-21
2012,18,2304.494825988128,0.145,106.05182461592676,0.045676882938853025,51.57142857142857,8.857142857142858,8.285714285714286,6.285714285714286,95.14285714285714,170.14285714285714,0.07367134358936771,2134.351968845271,1100.0,,275.0,275.0,275.0,275.0,1034.351968845271,48.42857142857143,9.142857142857142,16.714285714285715,38.278194885723444,921.7880596738332,100.0,18.0,25.0,44.56390917143773,1016.9309168166903,1243.0,990.0,971.8349875110059,18.16501248899416,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.223823076475885,16.223823076475885,16.223823076475885,16.223823076475885,,0.9240753930725989,0.9240753930725989,0.9240753930725989,0.9240753930725989,40.43791885992857,40.43791885992857,40.43791885992857,40.43791885992857,0.823582868837649,0.823582868837649,0.823582868837649,0.823582868837649,0.9729092699070371,0.9729092699070371,0.9729092699070371,0.9729092699070371,39.34554064758937,39.34554064758937,39.34554064758937,39.34554064758937,157.38216259035747,0.06910492439983684,3.974297035110037e-05,2632.6923900235674,2005.520239956479,0.084895026077874,0.0674174355817881,16.945485870345344,15.431622059838666,972.627188527643,971.1133247171364,165.73410696059796,148.19717682470625,26440.203315180053,7,0.8743453477242081,2013-01-28
2012,19,2760.755717047831,0.10442857142857143,39.65441836870247,0.0141752177959971,55.0,10.0,10.0,8.0,114.0,197.0,0.07141123523515834,2563.755717047831,1100.0,,275.0,275.0,275.0,275.0,1463.7557170478306,45.0,8.0,15.0,59.441856529861134,1336.3138605179695,100.0,18.0,25.0,67.44185652986114,1450.3138605179695,1243.0,990.0,972.9363069032189,17.063693096781112,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.122503684262833,15.122503684262833,15.122503684262833,15.122503684262833,,0.9144398328470419,0.9144398328470419,0.9144398328470419,0.9144398328470419,37.29597172582992,37.29597172582992,37.29597172582992,37.29597172582992,0.7595920921757623,0.7595920921757623,0.7595920921757623,0.7595920921757623,0.97,0.97,0.97,0.97,36.17709257405503,36.17709257405503,36.17709257405503,36.17709257405503,144.70837029622012,0.05247641901969713,3.654251775157074e-05,2910.2733186044848,2684.4461330713057,0.0733857154267461,0.0676912366754831,15.306699231792315,14.761599128781306,973.2972114587004,972.7521113556894,146.78438734403568,140.64234583287032,24311.00620976498,7,0.8039353905345562,2013-02-04
2012,20,3179.8900807731593,0.07528571428571428,68.61999394840248,0.02157639826383324,55.0,10.0,10.0,8.0,114.0,197.0,0.06205528952603174,2982.8900807731593,1100.0,,275.0,275.0,275.0,275.0,1882.8900807731593,45.00000000000001,8.0,15.0,71.48702617500675,1743.4030545981527,100.0,18.0,25.0,79.48702617500673,1857.403054598153,1243.0,990.0,973.9286875339433,16.071312466056725,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.13012305353845,14.13012305353845,14.13012305353845,14.13012305353845,,0.9031022745410876,0.9031022745410876,0.9031022745410876,0.9031022745410876,34.41846369983036,34.41846369983036,34.41846369983036,34.41846369983036,0.7009870407297426,0.7009870407297426,0.7009870407297426,0.7009870407297426,0.97,0.97,0.97,0.97,33.38590978883545,33.38590978883545,33.38590978883545,33.38590978883545,133.5436391553418,0.04210884072397304,3.3723141200843886e-05,3390.613276243302,2995.115358010183,0.0657737604239984,0.0581015833861979,14.556807999181268,13.670130073537614,974.388680513944,973.5020025883005,138.3436729185188,128.26404964135253,22435.33137809742,7,0.7419091064185654,2013-02-11
2012,21,3484.8149693179266,0.05757142857142857,17.285891490928215,0.004985559286584771,55.0,10.0,10.0,8.0,114.0,197.0,0.05653335877408533,3287.8149693179266,1100.0,,275.0,275.0,275.0,275.0,2187.8149693179266,45.0,8.0,15.0,72.0,2047.8149693179264,100.0,18.0,25.0,80.0,2161.8149693179266,1243.0,990.0,974.5882983873641,15.411701612635852,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.470512200117577,13.470512200117577,13.470512200117577,13.470512200117577,,0.8934240604469076,0.8934240604469076,0.8934240604469076,0.8934240604469076,32.45745658265339,32.45745658265339,32.45745658265339,32.45745658265339,0.6610479955733889,0.6610479955733889,0.6610479955733889,0.6610479955733889,0.97,0.97,0.97,0.97,31.483732885173794,31.483732885173794,31.483732885173794,31.483732885173794,125.93493154069517,0.0361407578762564,3.180175038906444e-05,3511.6145166798,3441.835364758131,0.0572369038964313,0.0560995516632793,13.561588028827591,13.413722683088842,974.6450879043928,974.497222558654,126.99570438719029,125.27429198098557,21157.06849883679,7,0.6996385085594177,2013-02-18
2012,22,3527.615889890331,0.055,2.456622888724723,0.0006967868458338143,56.714285714285715,10.428571428571429,10.857142857142858,10.142857142857142,126.85714285714286,215.0,0.06094596684667201,3312.615889890331,1100.0,,275.0,275.0,275.0,275.0,2212.615889890331,43.285714285714285,7.571428571428571,14.142857142857142,69.85714285714286,2077.758747033188,100.0,18.0,25.0,80.0,2204.615889890331,1243.0,990.0,974.6789955761961,15.321004423803856,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.379815011285578,13.379815011285578,13.379815011285578,13.379815011285578,,0.8919524985581085,0.8919524985581085,0.8919524985581085,0.8919524985581085,32.185720688980716,32.185720688980716,32.185720688980716,32.185720688980716,0.6555136596533752,0.6555136596533752,0.6555136596533752,0.6555136596533752,0.97,0.97,0.97,0.97,31.220149068311294,31.220149068311294,31.220149068311294,31.220149068311294,124.88059627324516,0.03540086588697044,3.1535504109405344e-05,3528.8108769008727,3524.628422363977,0.0677281974969138,0.055826171158544,13.386145597234297,13.377282776906092,974.6815278105756,974.6726649902474,124.95406768249988,124.85120770954327,20979.94017390519,7,0.6937810904069177,2013-02-25
2012,23,3585.9901440388144,0.052,20.364149753199143,0.005690304572847029,59.0,11.0,12.0,13.0,144.0,239.0,0.06665074728677732,3346.9901440388144,1100.0,,275.0,275.0,275.0,275.0,2246.9901440388144,41.0,7.0,13.0,66.99999999999999,2118.9901440388144,100.0,18.0,25.0,80.0,2262.9901440388144,1243.0,990.0,974.8026934004632,15.19730659953679,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.256117187018512,13.256117187018512,13.256117187018512,13.256117187018512,,0.8899455013593754,0.8899455013593754,0.8899455013593754,0.8899455013593754,31.81650183361398,31.81650183361398,31.81650183361398,31.81650183361398,0.6479939273648468,0.6479939273648468,0.6479939273648468,0.6479939273648468,0.97,0.97,0.97,0.97,30.862006778605558,30.862006778605558,30.862006778605558,30.862006778605558,123.44802711442223,0.03442728822696465,3.117374422081369e-05,3614.802471283304,3558.245017393341,0.0671679434192207,0.0661170290489349,13.31491043157677,13.19506249357186,974.86374809391,974.743900155905,124.12808213261016,122.74231019618068,20739.268555222938,7,0.6858223728579014,2013-03-04
2012,24,3506.7890984742908,0.056285714285714286,14.449368594018908,0.004129928154921486,59.0,11.0,12.0,13.0,144.0,239.0,0.06815807712563535,3267.7890984742908,1100.0,,275.0,275.0,275.0,275.0,2167.7890984742903,41.0,7.0,13.0,67.0,2039.78909847429,100.0,18.0,25.0,80.0,2183.7890984742903,1243.0,990.0,974.6348626134335,15.365137386566419,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.423947974048144,13.423947974048144,13.423947974048144,13.423947974048144,,0.8926685558789311,0.8926685558789311,0.8926685558789311,0.8926685558789311,32.31796875045309,32.31796875045309,32.31796875045309,32.31796875045309,0.6582071028605517,0.6582071028605517,0.6582071028605517,0.6582071028605517,0.97,0.97,0.97,0.97,31.348429687939497,31.348429687939497,31.348429687939497,31.348429687939497,125.39371875175799,0.03576145997196707,3.1665080492868185e-05,3544.1893469576416,3457.099437235209,0.069133099680563,0.0674343204053585,13.529242732388065,13.344695066547722,974.714115520934,974.5295678550935,126.61851391980386,124.47323113769065,21066.144750295345,7,0.6966317708431,2013-03-11
2012,25,3252.6673670081123,0.07071428571428572,42.88715032840368,0.013088422545581043,59.0,11.0,12.0,13.0,144.0,239.0,0.07353553304375533,3013.6673670081123,1100.0,,275.0,275.0,275.0,275.0,1913.6673670081125,41.0,7.0,13.0,67.0,1785.6673670081125,100.0,18.0,25.0,80.0,1929.6673670081125,1243.0,990.0,974.0962355863157,15.903764413684323,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.962575001166046,13.962575001166046,13.962575001166046,13.962575001166046,,0.9010713814332478,0.9010713814332478,0.9010713814332478,0.9010713814332478,33.932443911102965,33.932443911102965,33.932443911102965,33.932443911102965,0.6910884706945614,0.6910884706945614,0.6910884706945614,0.6910884706945614,0.97,0.97,0.97,0.97,32.91447059376987,32.91447059376987,32.91447059376987,32.91447059376987,131.65788237507948,0.04052762780987292,3.324693999370694e-05,3411.254881154899,3156.889384936383,0.0757074356613278,0.0700621936286054,14.166318968669763,13.626389529796365,974.4324210576854,973.892491618812,133.98773539224572,127.752447474365,22118.524239013354,7,0.7314326798615527,2013-03-18
2012,26,3105.563702394747,0.07885714285714285,14.83494543675839,0.004795650472472486,59.0,11.0,12.0,13.0,144.0,239.0,0.07696372051344938,2866.563702394747,1100.0,,275.0,275.0,275.0,275.0,1766.5637023947472,41.0,7.0,13.0,67.0,1638.5637023947472,100.0,18.0,25.0,80.0,1782.5637023947472,1243.0,990.0,973.7686020402632,16.231397959736846,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.290208547218567,14.290208547218567,14.290208547218567,14.290208547218567,,0.9052479232160149,0.9052479232160149,0.9052479232160149,0.9052479232160149,34.88822498328828,34.88822498328828,34.88822498328828,34.88822498328828,0.7105544803113703,0.7105544803113703,0.7105544803113703,0.7105544803113703,0.97,0.97,0.97,0.97,33.841578233789626,33.841578233789626,33.841578233789626,33.841578233789626,135.3663129351585,0.04359296374057231,3.418341235736326e-05,3138.65846664605,3056.4607789066054,0.0781950161603245,0.0761471827979403,14.408732845293336,14.210324633508542,973.8484859539732,973.6500777421884,136.6876979443598,134.4768448578808,22741.54057310663,7,0.7520350718619918,2013-03-25
2012,27,3007.6708344974836,0.08628571428571429,8.763631556631804,0.0029064369677642,54.0,13.0,14.0,19.0,117.0,217.0,0.0721509358692127,2790.6708344974836,1100.0,,275.0,275.0,275.0,275.0,1690.6708344974834,46.0,5.0,11.0,61.0,1567.6708344974834,100.0,18.0,25.0,80.0,1684.6708344974834,1243.0,990.0,973.532308910856,16.467691089144004,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.526501676625728,14.526501676625728,14.526501676625728,14.526501676625728,,0.9078802286776105,0.9078802286776105,0.9078802286776105,0.9078802286776105,35.5681724698613,35.5681724698613,35.5681724698613,35.5681724698613,0.7244026979605154,0.7244026979605154,0.7244026979605154,0.7244026979605154,0.97,0.97,0.97,0.97,34.501127295765464,34.501127295765464,34.501127295765464,34.501127295765464,138.00450918306186,0.04588628440184717,3.484962353107622e-05,3040.031951576668,2995.115358010183,0.0724512995533383,0.0713808287072299,14.556807999181268,14.448388635400184,973.6104219520817,973.5020025883005,138.3436729185188,137.13068098773817,23184.757542754392,7,0.766691717683677,2013-04-01
2012,28,3015.3942154926885,0.08557142857142855,11.110606889480096,0.003653391934008543,54.0,13.0,14.0,19.0,117.0,217.0,0.07196875815439464,2798.3942154926885,1100.0,,275.0,275.0,275.0,275.0,1698.3942154926885,46.0,5.0,11.0,61.0,1575.3942154926885,100.0,18.0,25.0,80.0,1692.3942154926885,1243.0,990.0,973.5509515546374,16.449048445362482,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.507859032844207,14.507859032844207,14.507859032844207,14.507859032844207,,0.9076725496258844,0.9076725496258844,0.9076725496258844,0.9076725496258844,35.514458630134506,35.514458630134506,35.514458630134506,35.514458630134506,0.7233087297379736,0.7233087297379736,0.7233087297379736,0.7233087297379736,0.97,0.97,0.97,0.97,34.44902487123047,34.44902487123047,34.44902487123047,34.44902487123047,137.79609948492188,0.04570229001017523,3.479699481942472e-05,3056.4607789066054,2995.115358010183,0.0724512995533383,0.0709971485639766,14.556807999181268,14.408732845293336,973.6500777421884,973.5020025883005,138.3436729185188,136.6876979443598,23149.744713466876,7,0.7655338860273438,2013-04-08
2012,29,3077.59153988649,0.08057142857142859,8.026984371939632,0.002604197802697214,54.0,13.0,14.0,19.0,117.0,217.0,0.07051242045050389,2860.59153988649,1100.0,,275.0,275.0,275.0,275.0,1760.5915398864902,46.0,5.0,10.999999999999995,61.0,1637.5915398864902,100.0,18.0,25.0,80.0,1754.5915398864902,1243.0,990.0,973.701083027312,16.298916972687817,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.35772756016954,14.35772756016954,14.35772756016954,14.35772756016954,,0.9060000850202885,0.9060000850202885,0.9060000850202885,0.9060000850202885,35.08214455451441,35.08214455451441,35.08214455451441,35.08214455451441,0.7145039624137353,0.7145039624137353,0.7145039624137353,0.7145039624137353,0.97,0.97,0.97,0.97,34.029680217878976,34.029680217878976,34.029680217878976,34.029680217878976,136.1187208715159,0.04423173956806524,3.437341436149391e-05,3096.2208421802447,3040.031951576668,0.0713808287072299,0.070085439980178,14.448388635400184,14.312760278770831,973.7460503087108,973.6104219520817,137.13068098773817,135.6171342826403,22867.94510641467,7,0.7562151159528661,2013-04-15
2012,30,3043.178207251527,0.08328571428571427,17.242349637086072,0.0057137060099155855,54.0,13.0,14.0,19.0,117.0,217.0,0.0713144917199505,2826.178207251527,1100.0,,275.0,275.0,275.0,275.0,1726.1782072515268,46.0,5.0,11.0,61.0,1603.1782072515268,100.0,18.0,25.0,80.0,1720.1782072515268,1243.0,990.0,973.6180163623312,16.38198363766875,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.440794225150471,14.440794225150471,14.440794225150471,14.440794225150471,,0.9069254476681762,0.9069254476681762,0.9069254476681762,0.9069254476681762,35.32125446054819,35.32125446054819,35.32125446054819,35.32125446054819,0.7193738179337718,0.7193738179337718,0.7193738179337718,0.7193738179337718,0.97,0.97,0.97,0.97,34.261616826731746,34.261616826731746,34.261616826731746,34.261616826731746,137.04646730692698,0.04504153082512957,3.4607693764375506e-05,3071.482100362676,2975.5243947206427,0.0729283216044253,0.0706499315019211,14.604096531259522,14.372474483158037,973.6863361043236,973.4547140562222,138.87359364044968,136.28298742165072,23023.806507563735,7,0.761369262816261,2013-04-22
2012,31,2865.2504680503357,0.09685714285714285,32.13068698028129,0.011300338034114584,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.09067933326681298,2606.1076109074784,1100.0,,275.0,275.0,275.0,275.0,1506.1076109074784,45.285714285714285,5.0,11.714285714285714,62.42857142857143,1381.679039478907,100.0,18.0,25.0,80.0,1542.2504680503355,1243.0,990.0,973.1885356125352,16.811464387464703,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.870274974946426,14.870274974946426,14.870274974946426,14.870274974946426,,0.9116948611934216,0.9116948611934216,0.9116948611934216,0.9116948611934216,36.56379122395014,36.56379122395014,36.56379122395014,36.56379122395014,0.744680065660899,0.744680065660899,0.744680065660899,0.744680065660899,0.97,0.97,0.97,0.97,35.466877487231635,35.466877487231635,35.466877487231635,35.466877487231635,141.86750994892654,0.049564891417502165,3.582512877498145e-05,2962.724728490661,2750.609585858673,0.1003413939291713,0.0732433890712989,15.146994345753903,14.634992277331882,973.4238183101498,972.9118162417278,144.98330300778068,139.22009650255484,23833.74167141966,7,0.7881528330495919,2013-04-29
2012,32,2589.0559181645044,0.11785714285714285,38.76824419633548,0.014982242358996856,55.0,13.0,13.0,17.0,178.0,276.0,0.1067162155571072,2313.0559181645044,1100.0,,275.0,275.0,275.0,275.0,1213.0559181645044,45.0,5.000000000000001,12.000000000000002,63.0,1088.0559181645042,100.0,18.0,25.0,80.0,1266.0559181645042,1243.0,990.0,972.5218591128108,17.478140887189152,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.536951474670875,15.536951474670875,15.536951474670875,15.536951474670875,,0.9188735332052448,0.9188735332052448,0.9188735332052448,0.9188735332052448,38.50404898106227,38.50404898106227,38.50404898106227,38.50404898106227,0.7841965169259117,0.7841965169259117,0.7841965169259117,0.7841965169259117,0.9700000655498365,0.9700000655498365,0.9700000655498365,0.9700000655498365,37.34893008643537,37.34893008643537,37.34893008643537,37.34893008643537,149.39572034574147,0.05779349898288917,3.7726192006500364e-05,2711.725889886568,2479.231876484325,0.1113248029028175,0.1017801987396097,15.8020439890713,15.240851542927992,972.8179590445536,972.2567665984104,152.40687311915866,146.04109613684372,25098.481018084563,7,0.8299762241430081,2013-05-06
2012,33,2272.633944812293,0.1467142857142857,45.91157715765251,0.020055677742471557,55.0,13.0,13.0,17.0,178.0,276.0,0.12160782657681016,1996.6339448122928,1100.0,,275.0,275.0,275.0,275.0,896.6339448122928,45.0,5.0,12.0,55.2274531224963,779.4064916897966,100.0,18.0,25.0,72.2274531224963,957.4064916897966,1243.0,990.0,971.7580819357538,18.24191806424616,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.300728651727884,16.300728651727884,16.300728651727884,16.300728651727884,,0.925302523275184,0.925302523275184,0.925302523275184,0.925302523275184,40.67878187666979,40.67878187666979,40.67878187666979,40.67878187666979,0.8284884292600772,0.8284884292600772,0.8284884292600772,0.8284884292600772,0.9728488429260078,0.9728488429260078,0.9728488429260078,0.9728488429260078,39.574910828372694,39.574910828372694,39.574910828372694,39.574910828372694,158.29964331349078,0.06978519791039638,3.9974657402396653e-05,2397.275442718699,2157.8508363807573,0.1279050411394141,0.1151307000779994,16.577791327252264,15.99986986367798,972.0589407238036,971.4810192602296,161.4797317292115,154.85681108931334,26594.340076666445,7,0.8794424628527263,2013-05-13
2012,34,1986.7180665910905,0.17785714285714288,43.90297693771124,0.022219110062860387,55.0,13.0,13.0,17.0,178.0,276.0,0.13919025901006518,1710.7180665910905,1100.0,,275.0,275.0,275.0,275.0,610.7180665910904,45.0,5.000000000000001,12.0,37.616692507422236,511.10137408366825,100.0,18.0,25.0,54.616692507422236,689.1013740836681,1243.0,990.0,971.0312224357277,18.96877756427229,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.02758815175401,17.02758815175401,17.02758815175401,17.02758815175401,,0.9289412470870696,0.9289412470870696,0.9289412470870696,0.9289412470870696,42.660067966802515,42.660067966802515,42.660067966802515,42.660067966802515,0.8688404881222508,0.8688404881222508,0.8688404881222508,0.8688404881222508,0.9768840488122251,0.9768840488122251,0.9768840488122251,0.9768840488122251,41.67490190860476,41.67490190860476,41.67490190860476,41.67490190860476,166.69960763441904,0.08413356603298586,4.209586051374219e-05,2109.512418989248,1850.5299978167784,0.1491464609196391,0.1308359209054776,17.441713671458267,16.694470265783472,971.3643403216984,970.6170969160236,171.5400014570926,162.82631239541894,28005.534082582402,7,0.9261089313023281,2013-05-20
