WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2012,35,1627.7126782282016,0.21571428571428572,52.37690504635417,0.032056390762977,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.15770365654626708,1370.5698210853445,1100.0,,275.0,275.0,275.0,275.0,270.56982108534453,44.24800283823414,5.2857142857142865,11.369121350556957,16.683275498024877,192.98370711281424,98.67657426680557,18.0,24.08340706484267,32.54041835516774,354.41227854138566,1240.7599813316483,990.0,969.8972255758142,20.1027744241858,0.9204870152993803,0.48,988.5995129847006,0.5349,0.5349,0.5349,0.5349,18.167387408886423,18.167387408886423,18.167387408886423,18.167387408886423,,0.9343010484805759,0.9343010484805759,0.9343010484805759,0.9343010484805759,45.778448860533054,45.778448860533054,45.778448860533054,45.778448860533054,0.9323513006218545,0.9323513006218545,0.9323513006218545,0.9323513006218545,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.8628798833224,44.8628798833224,44.8628798833224,44.8628798833224,179.4515195332896,0.11078893497998268,4.531604028618424e-05,1788.450572471084,1483.8916624922997,0.1756896757964147,0.1367155051279409,18.642236439462742,17.642277968728983,970.4165326187529,969.4325730634366,184.46114218360907,173.84682090161326,30147.85528159265,7,0.9969528862960532,2013-05-27
2012,36,1277.605977682734,0.26485714285714285,51.878758036574254,0.041074795128223894,53.0,12.0,12.0,13.0,120.0,210.0,0.1658542163561314,1067.605977682734,1026.3083199645312,,256.5770799911328,256.5770799911328,256.5770799911328,256.5770799911328,41.29765771820306,10.422742186022676,2.0122787072918906,2.3598661553258893,2.5565216682697134,23.946249001292887,63.422742186022674,14.01227870729189,14.35986615532589,15.556521668269713,143.94624900129287,1118.1032070131714,990.0,968.7746433328413,21.225356667158717,0.7299888383173515,0.39577204600852395,988.8742391156741,0.46813825040439433,0.46813825040439433,0.46813825040439433,0.46813825040439433,19.631457532428414,19.631457532428414,19.631457532428414,19.631457532428414,,0.9376883912316402,0.9376883912316402,0.9376883912316402,0.9376883912316402,46.210126154071496,46.210126154071496,46.210126154071496,46.210126154071496,0.9411430988609265,0.9411430988609265,0.9411430988609265,0.9411430988609265,0.9795595595572154,0.9795595595572154,0.9795595595572154,0.9795595595572154,45.26694402072945,45.26694402072945,45.26694402072945,45.26694402072945,181.06777608291776,0.1424958788160142,4.912209946760158e-05,1448.576499230723,1120.7403562362797,0.1873761383102428,0.1449699067405291,20.51610193984866,18.78365490696671,969.3184779205916,968.2794696910285,189.9680570005137,167.82467559721786,30419.386381930184,7,1.0059320893495431,2013-06-03
2012,37,1010.5883871228883,0.3274285714285714,23.192837376302805,0.022669866328947685,53.0,12.0,12.0,13.0,120.0,210.0,0.20826442664089992,800.5883871228883,800.5883871228883,,200.14709678072208,200.14709678072208,200.14709678072208,200.14709678072208,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,877.5883871228883,990.0,967.9196151524202,22.080384847579776,0.4582995491823926,0.19696691790068813,989.3447335329168,0.28445246205175234,0.28445246205175234,0.28445246205175234,0.28445246205175234,21.140665918444917,21.140665918444917,21.140665918444917,21.140665918444917,,0.9309517297379585,0.9309517297379585,0.9309517297379585,0.9309517297379585,38.606897357832715,38.606897357832715,38.606897357832715,38.606897357832715,0.7862911885505645,0.7862911885505645,0.7862911885505645,0.7862911885505645,0.9712271216769055,0.9712271216769055,0.9712271216769055,0.9712271216769055,37.49917424858289,37.49917424858289,37.49917424858289,37.49917424858289,149.99669699433156,0.14839398144724866,5.2068614965198946e-05,1086.9790649487445,958.39049460216,0.2191173651896178,0.1931959931628511,21.444025326975652,20.70678203529737,968.1733627755532,967.7335619784086,162.42676398571828,141.5477123798654,25199.4450950477,7,0.833314983301842,2013-06-10
2012,38,861.5604074113735,0.37457142857142856,22.880498052718167,0.026476046865363485,53.0,12.0,12.0,13.0,120.0,210.0,0.24439283115176977,651.5604074113735,651.5604074113735,,192.30063100814647,192.30063100814647,192.30063100814647,74.65851438693413,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,728.5604074113735,990.0,967.3462416296454,22.65375837035453,0.3414691466967149,0.1259774965957381,989.5325533567075,0.2636690359377761,0.2636690359377761,0.2636690359377761,0.09212139006049043,21.922642691124288,21.922642691124288,21.922642691124288,22.094190337001574,,0.9290456639120606,0.9290456639120606,0.9290456639120606,0.3953591398059531,38.44770707549492,38.44770707549492,38.44770707549492,14.688148736145605,0.7830490239408334,0.7830490239408334,0.7830490239408334,0.29914763210072515,0.9726758534697251,0.9726758534697251,0.9726758534697251,0.9642857142857143,37.40736293952011,37.40736293952011,37.40736293952011,14.247504274061237,126.46959309262158,0.14677552665932167,5.397075512822098e-05,933.7145989148456,798.2270082331329,0.2630830551133978,0.224908125292311,22.22522611070077,21.593729399961152,967.6348583956592,967.0929080329324,137.51116869613463,115.92516217074292,21246.891639560425,7,0.7026088505145643,2013-06-17
2012,39,719.3622818375139,0.43000000000000005,20.07813855552292,0.02807251377002574,53.0,12.0,12.0,13.0,120.0,210.0,0.2928600797401635,509.3622818375138,509.3622818375138,,169.78742727917128,169.78742727917128,169.78742727917128,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,586.3622818375139,990.0,966.7774491273501,23.222550872650004,0.2597451313456068,0.076368139704543,989.6638867289499,0.20528015135194008,0.20528015135194008,0.20528015135194008,0.0,22.681157450247916,22.681157450247916,22.681157450247916,22.886437601599855,,0.9223872663695268,0.9223872663695268,0.9223872663695268,0.0,34.8196195188923,34.8196195188923,34.8196195188923,0.0,0.7091572203440387,0.7091572203440387,0.7091572203440387,0.0,0.97,0.97,0.97,0.96,33.77503093332553,33.77503093332553,33.77503093332553,0.0,101.32509279997659,0.14070846163868794,5.52794819929728e-05,783.0277134245151,657.6800383444725,0.3193042022814268,0.2681897414353065,23.027460625906347,22.314607364933558,967.032110853698,966.5307201533778,113.06609814261572,89.7322135216332,17022.615590396068,7,0.5629171822220922,2013-06-24
2012,40,601.7937484046206,0.48442857142857143,13.776730488855296,0.022939917628685,50.0,10.0,9.0,9.0,108.0,186.0,0.3097636981296362,415.7937484046206,415.7937484046206,,186.4731802057475,186.4731802057475,42.847387993125594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,484.7937484046206,990.0,966.3012515832254,23.698748416774606,0.207413028482497,0.053158749680924065,989.7394282218365,0.25039564717425267,0.25039564717425267,0.04547615556389374,0.0,23.18778099143695,23.18778099143695,23.392700483047314,23.438176638611203,,0.9284524754733654,0.9284524754733654,0.2615440366259552,0.0,39.419148832961596,39.419148832961596,8.891705185198862,0.0,0.8028339884513563,0.8028339884513563,0.18109379195924363,0.0,0.9744886970045832,0.9744886970045832,0.9628571428571429,0.96,38.433635179397,38.433635179397,8.624954029642897,0.0,85.49222438843688,0.1419888240979284,5.715371271356188e-05,638.8169912755377,561.2429249224854,0.3314072957368486,0.2911632009483817,23.38796628823218,23.02083376371257,966.455267965102,966.1255931621512,91.1254144869607,77.7564431856219,14362.693697257397,7,0.4749568021579827,2013-07-01
2012,41,534.4258419749838,0.5294285714285715,6.268084777602928,0.011777500647279185,50.0,10.0,9.0,9.0,108.0,186.0,0.34821748235530187,348.4258419749838,348.4258419749838,,174.2129209874919,174.2129209874919,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,417.4258419749838,990.0,966.0049162888873,23.99508371111264,0.18285429386413934,0.03968516839499671,989.7774605377408,0.21500968480927138,0.21500968480927138,0.0,0.0,23.557534564044193,23.557534564044193,23.77254424885346,23.77254424885346,,0.9253697131771261,0.9253697131771261,0.0,0.0,37.243178781759596,37.243178781759596,0.0,0.0,0.7585168794655722,0.7585168794655722,0.0,0.0,0.97,0.97,0.96,0.96,36.125883418306806,36.125883418306806,0.0,0.0,72.25176683661361,0.13516058476736156,5.760362621762723e-05,553.7256467564458,517.3663314792649,0.35951315090061,0.3359064206065416,23.6645188442794,23.43585758214577,966.091765410404,965.9281484916568,76.1402606460426,68.80634252852778,12138.296828551087,7,0.4013987046478534,2013-07-08
2012,42,474.60594583892396,0.5724285714285714,8.433833943049185,0.0176542683057768,50.0,10.0,9.0,9.0,108.0,186.0,0.3923974706438321,288.60594583892396,288.60594583892396,,144.30297291946198,144.30297291946198,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,357.60594583892396,990.0,965.7357267562751,24.264273243724865,0.161741996496169,0.02772118916778476,989.810536814336,0.14790490215307503,0.14790490215307503,0.0,0.0,23.926905155907853,23.926905155907853,24.07481005806093,24.07481005806093,,0.9136574126287488,0.9136574126287488,0.0,0.0,30.935974869916908,30.935974869916908,0.0,0.0,0.6300605879820144,0.6300605879820144,0.0,0.0,0.97,0.97,0.96,0.96,30.007895623819397,30.007895623819397,0.0,0.0,60.015791247638795,0.12635363353534837,5.776573424595039e-05,512.9271834558979,458.3294938779206,0.4058215813829831,0.3626245712828213,24.02579423811979,23.692109226545444,965.9081723255516,965.6624827224506,67.90093205002435,56.644846272684106,10082.652929603317,7,0.3334210624868822,2013-07-15
2012,43,424.22402270423356,0.6242857142857143,6.883905307175756,0.0160412385999818,50.0,10.0,9.0,9.0,108.0,186.0,0.43876765634794745,238.2240227042336,238.2240227042336,,119.1120113521168,119.1120113521168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,307.22402270423356,990.0,965.509008102169,24.49099189783096,0.1439606526307353,0.017644804540846656,989.8383945428285,0.10067237714873498,0.10067237714873498,0.0,0.0,24.228714063510626,24.228714063510626,24.32938644065936,24.32938644065936,,0.8999100928210749,0.8999100928210749,0.0,0.0,25.471519954645895,25.471519954645895,0.0,0.0,0.5187682271821974,0.5187682271821974,0.0,0.0,0.9697749176375755,0.9697749176375755,0.96,0.96,24.70197549890042,24.70197549890042,0.0,0.0,49.403950997800834,0.11638442229327575,5.760116510142476e-05,447.2117847813898,410.1421567276903,0.4535012969259163,0.4159103277900475,24.311627412785644,24.092491786727862,965.6124530315162,965.4456397052746,54.32926107752398,46.30576876706231,8299.86376763054,7,0.27446639443222687,2013-07-22
2012,44,406.59610914108555,0.6445714285714285,1.6012705679263408,0.003987277208776415,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4136498336407374,238.31039485537127,238.31039485537127,,119.15519742768565,119.15519742768565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,302.7389662839427,990.0,965.4296062956172,24.57039370438279,0.142377737062946,0.017662078971074188,989.8399601839659,0.1007992452083181,0.1007992452083181,0.0,0.0,24.309554643140423,24.309554643140423,24.41035388834874,24.41035388834874,,0.90020407284977,0.90020407284977,0.0,0.0,25.57949581295302,25.57949581295302,0.0,0.0,0.5209673281660493,0.5209673281660493,0.0,0.0,0.9694339521950442,0.9694339521950442,0.96,0.96,24.798581548144046,24.798581548144046,0.0,0.0,49.59716309628808,0.12203638100860101,5.7792763980114026e-05,410.1421567276903,398.9332627522059,0.4535012969259163,0.3779177474382636,24.338072922725384,24.270995783495938,965.4456397052746,965.394666313761,53.38974008134567,46.30576876706231,8332.323400176398,7,0.27553979497937825,2013-07-29
2012,45,381.09971661874187,0.6755714285714286,3.628424682800195,0.009477994571158015,47.0,8.0,6.0,5.0,89.0,155.0,0.4068419611777046,226.0997166187419,226.0997166187419,,144.2690425911716,81.83067402757031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.09971661874187,990.0,965.3054985830937,24.69450141690634,0.1368581606198065,0.0152199433237483,989.8479218960564,0.1629367230845087,0.06639797648004535,0.0,0.0,24.37948658987826,24.476025336482717,24.542423312962764,24.542423312962764,,0.9088938334138937,0.6404839797636741,0.0,0.0,31.52996311473759,17.582132569069504,0.0,0.0,0.6421581082431279,0.3580882396959165,0.0,0.0,0.9725021991371322,0.9667879134228465,0.96,0.96,30.715045163724636,17.046171228969914,0.0,0.0,47.76121639269456,0.12533195886578802,5.87042178684683e-05,392.74254153823074,373.5342899726045,0.4149552107019891,0.3946605819499995,24.47093733771881,24.24654799220164,965.3637127076912,965.267671449863,49.62980576181972,46.38417514010139,8023.884353972685,7,0.2653400910705253,2013-08-05
2012,46,352.55348207814126,0.706857142857143,4.6433239150188195,0.013103662765407887,47.0,8.0,6.0,5.0,89.0,155.0,0.43989571673571554,197.55348207814126,197.55348207814126,,197.55348207814126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.55348207814126,990.0,965.1627674103908,24.837232589609325,0.12678330875135446,0.010017263208372216,989.8631994280404,0.2766250840283562,0.0,0.0,0.0,24.42380693362129,24.70043201764965,24.70043201764965,24.70043201764965,,0.9338257704919253,0.0,0.0,0.0,44.18689852883288,0.0,0.0,0.0,0.8999368335811176,0.0,0.0,0.0,0.978387273506395,0.96,0.96,0.96,43.23491183588951,0.0,0.0,0.0,43.23491183588951,0.12257591596168162,6.078870269062763e-05,366.2328823662496,341.0310225674728,0.4545041059111663,0.423227971771778,24.51868258959176,24.309279171055454,965.2311644118312,965.1051551128372,46.271866658354014,40.57490152221292,7263.465188429438,7,0.24019395464383062,2013-08-12
2012,47,336.61362539895254,0.7298571428571429,1.5503737718367134,0.004641848239586857,47.0,8.0,6.0,5.0,89.0,155.0,0.46052520376312633,181.61362539895254,181.61362539895254,,181.61362539895254,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.61362539895254,990.0,965.0830681269947,24.916931873005264,0.1211576387660968,0.0081613625398952,989.8706809986941,0.23345175001865132,0.0,0.0,0.0,24.554161121680615,24.78761287169927,24.78761287169927,24.78761287169927,,0.9290113338665951,0.0,0.0,0.0,40.62883445871416,0.0,0.0,0.0,0.8274711702385776,0.0,0.0,0.0,0.9727779716933768,0.96,0.96,0.96,39.524232680933665,0.0,0.0,0.0,39.524232680933665,0.11740240762710534,6.0449880245377534e-05,341.0310225674728,330.1784061646158,0.4694431771008133,0.4545041059111663,24.605557662915007,24.51868258959176,965.1051551128372,965.0508920308232,40.57490152221292,37.998733925837485,6640.071090396856,7,0.21957907044963146,2013-08-19
2012,48,312.2380440002517,0.7671428571428571,4.442986578474233,0.014318076205834985,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47919580464488776,162.523758285966,162.523758285966,,162.523758285966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,221.95232971453743,990.0,964.961322005699,25.038677994300947,0.1138654811471049,0.006252375828596572,989.8798821430244,0.18775170597362237,0.0,0.0,0.0,24.73080843135164,24.91856013732526,24.91856013732526,24.91856013732526,,0.9219616044221498,0.0,0.0,0.0,36.34873164729028,0.0,0.0,0.0,0.7403000335497001,0.0,0.0,0.0,0.9704501829823062,0.96,0.96,0.96,35.276649444050804,0.0,0.0,0.0,35.276649444050804,0.11305120578633343,6.027804785871962e-05,326.5922164381982,299.0775001152962,0.5075297905777749,0.3945465638655877,24.797748853689587,24.63387394013488,965.0329610821908,964.8963100004612,39.73111876613572,32.54457646424814,5926.477106600535,7,0.19598138580028224,2013-08-26
2012,49,291.51973307224296,0.798,3.2417570531109083,0.011473671589701528,40.0,6.0,4.0,3.0,65.0,118.0,0.4050881812509203,173.51973307224293,173.51973307224293,,173.51973307224293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.51973307224293,990.0,964.866078932289,25.13392106771104,0.11441868419368272,0.0073519733072242716,989.8782293424991,0.2135015653542102,0.0,0.0,0.0,24.798648844855936,25.012150410210147,25.012150410210147,25.012150410210147,,0.92625743402364,0.0,0.0,0.0,39.089873477662756,0.0,0.0,0.0,0.7961277694025001,0.0,0.0,0.0,0.9713650415071975,0.96,0.96,0.96,37.97221182550893,0.0,0.0,0.0,37.97221182550893,0.13018080458336886,6.0782103486046625e-05,299.0775001152962,276.3852007435198,0.4269403704777295,0.3945465638655877,24.902028464727028,24.74651615886857,964.8963100004612,964.805540802974,39.73111876613572,34.5400152820769,6379.3315866855,7,0.2109567323639385,2013-09-02
2012,50,268.36693943873786,0.8388571428571429,2.4310507999198228,0.009155577414118543,40.0,6.0,4.0,3.0,65.0,118.0,0.439926731147139,150.3669394387379,150.3669394387379,,150.3669394387379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.3669394387379,990.0,964.7734677577549,25.226532242245053,0.10624710954885772,0.005036693943873743,989.8887161965073,0.16029216906239901,0.0,0.0,0.0,24.954956269689912,25.11524843875231,25.11524843875231,25.11524843875231,,0.9173929955140696,0.0,0.0,0.0,33.76139285594462,0.0,0.0,0.0,0.6876047424835973,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.74855107026628,0.0,0.0,0.0,32.74855107026628,0.12197589547080234,6.049483373845114e-05,276.3852007435198,259.36784514408106,0.4549523088895232,0.4269403704777295,25.01385778015806,24.902028464727028,964.805540802974,964.7374713805764,34.5400152820769,30.735423094832377,5501.756579804735,7,0.18193639483481266,2013-09-09
2012,51,256.80345804710265,0.8634285714285713,1.0878521119313729,0.004291669042134171,40.0,6.0,4.0,3.0,65.0,118.0,0.45957311676698037,138.80345804710262,138.80345804710262,,138.80345804710262,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.80345804710262,990.0,964.7272138321886,25.272786167811546,0.10216595247258653,0.0038803458047102428,989.8939537017228,0.1364626178689274,0.0,0.0,0.0,25.03027725166533,25.166739869534258,25.166739869534258,25.166739869534258,,0.9125274398840756,0.0,0.0,0.0,31.09268830828926,0.0,0.0,0.0,0.6332523077044657,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.159907659040584,0.0,0.0,0.0,30.159907659040584,0.11742544557955306,6.035578712602746e-05,259.36784514408106,251.75288036056145,0.4687136045116939,0.4549523088895232,25.06257433507151,25.01385778015806,964.7374713805764,964.7070115214424,30.735423094832377,29.026668394436967,5066.864486718818,7,0.16755504255022546,2013-09-16
2012,52,241.01776755428628,0.8882857142857142,2.4306035919096223,0.010099118299893257,40.0,6.0,4.0,3.0,65.0,118.0,0.4898044590307678,123.01776755428627,123.01776755428627,,123.01776755428627,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,173.01776755428628,990.0,964.6461066053258,25.353893394674255,0.09659467210415494,0.0023017767554285576,989.9011035511404,0.10731402010809199,0.0,0.0,0.0,25.147682925706587,25.25499694581468,25.25499694581468,25.25499694581468,,0.9041683209967551,0.0,0.0,0.0,27.434316400064226,0.0,0.0,0.0,0.558743714868925,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.611286908062294,0.0,0.0,0.0,26.611286908062294,0.11036027006182203,6.0083095654446184e-05,246.84896506587896,234.7386552171941,0.5026867001977984,0.4780250950961378,25.199029465094952,25.09984048580931,964.6810937903952,964.6084319313032,27.93617773459955,25.16889211990453,4470.696200554466,7,0.14784048282256831,2013-09-23
2012,53,232.1827240761327,0.903,2.555931141061393,0.0110082744150391,40.0,6.0,4.0,3.0,65.0,118.0,0.5082204133383662,114.1827240761327,114.1827240761327,,114.1827240761327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.1827240761327,990.0,964.5930963444569,25.406903655543147,0.0934764997121093,0.0014182724076132,989.9051052278804,0.0922923585218123,0.0,0.0,0.0,25.21971652490165,25.31200888342346,25.31200888342346,25.31200888342346,,0.8972738298025472,0.0,0.0,0.0,25.33986525401125,0.0,0.0,0.0,0.5160868687171335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.579669296390914,0.0,0.0,0.0,24.579669296390914,0.1058634719451876,5.9796137908846e-05,232.1827240761327,232.1827240761327,0.5082204133383662,0.5082204133383662,25.21971652490165,25.21971652490165,964.5930963444569,964.5930963444569,24.579669296390914,24.579669296390914,589.9120631133819,1,0.13655371831328286,2013-09-30
2013,1,229.61428648198748,0.908,1.2727573342082263,0.005643584210788128,37.0,5.0,3.0,2.0,50.0,97.0,0.4225537518222466,132.6142864819875,132.6142864819875,,132.6142864819875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.61428648198748,990.0,964.577685718892,25.422314281108033,0.09821693219323245,0.0032614286481987,989.8985216391586,0.12458968667721491,0.0,0.0,0.0,25.196246233589417,25.32083592026663,25.32083592026663,25.32083592026663,,0.9098466100233448,0.0,0.0,0.0,29.81529069653373,0.0,0.0,0.0,0.6072360630658601,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.92083197563772,0.0,0.0,0.0,28.92083197563772,0.1259296732090797,6.0577457360111195e-05,232.1827240761327,223.27342273667512,0.4344449008353321,0.4177744075747587,25.248860923939525,25.174907481595746,964.5930963444569,964.53964053642,29.492748290297797,27.509222931281585,4858.699771907137,7,0.1606712887535429,2013-10-01
2013,2,213.3223505158684,0.9351428571428572,3.2458307713519496,0.015522498368295242,37.0,5.0,3.0,2.0,50.0,97.0,0.45546942043924815,116.32235051586841,116.32235051586841,,116.32235051586841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.3223505158684,990.0,964.4799341030952,25.520065896904807,0.09246698143541858,0.0016322350515868,989.9059007835131,0.09632568753044528,0.0,0.0,0.0,25.323166484513486,25.386589798067167,25.386589798067167,25.386589798067167,,0.8990373162247955,0.0,0.0,0.0,25.981703717761093,0.0,0.0,0.0,0.5291589351886169,0.0,0.0,0.0,0.9692246315217447,0.96,0.96,0.96,25.18430487485843,0.0,0.0,0.0,25.18430487485843,0.11786216045963975,6.011057211877678e-05,223.27342273667512,200.55260733721147,0.4836636196751263,0.4344449008353321,25.4,25.248860923939525,964.53964053642,964.4033156440232,27.509222931281585,22.14794970529609,4230.963218976216,7,0.1399128048603246,2013-10-08
2013,3,200.32140272057853,0.9562857142857143,0.07706820554430951,0.00038531573193947144,37.0,5.0,3.0,2.0,50.0,97.0,0.48422270928000916,103.32140272057856,103.32140272057856,,103.32140272057856,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.32140272057853,990.0,964.4019284163234,25.598071583676578,0.08787852676782804,0.00033214027205781424,989.9117893329602,0.07558281991763306,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8879735000424305,0.0,0.0,0.0,22.854045481757908,0.0,0.0,0.0,0.46545917478122006,0.0,0.0,0.0,0.966545917478122,0.96,0.96,0.96,22.089493400073838,0.0,0.0,0.0,22.089493400073838,0.1102700078803077,5.938714284707242e-05,200.55260733721147,200.0131298984013,0.4849681620865196,0.4836636196751263,25.4,25.4,964.4033156440232,964.4000787793904,22.14794970529609,22.011551659777503,3711.034891212405,7,0.122719407778188,2013-10-15
2013,4,195.63190008260116,0.9637142857142856,0.7073628200774879,0.0036116171174933854,37.0,5.0,3.0,2.0,50.0,97.0,0.4958323191673869,98.63190008260116,98.63190008260116,,98.63190008260116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.63190008260116,990.0,964.4087361998348,25.591263800165216,0.08622344972216059,0.0,989.9137765502779,0.06891202211398954,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8827981649311587,0.0,0.0,0.0,21.689651809756054,0.0,0.0,0.0,0.44174443604391156,0.0,0.0,0.0,0.9641744436043912,0.96,0.96,0.96,20.912638271322116,0.0,0.0,0.0,20.912638271322116,0.1068969882227975,5.889616571293239e-05,196.05963252615788,195.0615901578589,0.4972788334264071,0.4947474334731218,25.4,25.4,964.4098768196844,964.4078807349476,21.019153893948204,20.770617441154,3513.3232295821153,7,0.11618132372956731,2013-10-22
2013,5,212.73494849166744,0.9355714285714285,4.030261796973747,0.019009100900666685,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.37715812670385895,132.87780563452458,132.87780563452458,,132.87780563452458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,172.16351992023888,990.0,964.47640969095,25.523590309050014,0.09629318050481606,0.0032877805634524285,989.9004190389317,0.12774930856300176,0.0,0.0,0.0,25.295850702633242,25.389179744114944,25.389179744114944,25.389179744114944,,0.9075125036120132,0.0,0.0,0.0,29.9571678863424,0.0,0.0,0.0,0.610125618866444,0.0,0.0,0.0,0.9697904498760093,0.96,0.96,0.96,29.053459317189752,0.0,0.0,0.0,29.053459317189752,0.13615378910720452,6.064586365216695e-05,223.27342273667512,204.27816865519603,0.4748427139256748,0.3000804985151263,25.4,25.17886743999011,964.53964053642,964.4256690119312,34.434130489746416,23.079928209192147,4880.981165287878,7,0.16140810731772084,2013-10-29
2013,6,223.27342273667514,0.921,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.31671609118334226,152.55913702238942,152.55913702238942,,152.55913702238942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,188.8448513081037,990.0,964.53964053642,25.460359463579948,0.10218056149222407,0.0052559137022389285,989.8925635248055,0.16529657508535164,0.0,0.0,0.0,25.187626413300173,25.352922988385526,25.352922988385526,25.352922988385526,,0.9183478037516987,0.0,0.0,0.0,34.61446248057275,0.0,0.0,0.0,0.7049788692581008,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.57602860615557,0.0,0.0,0.0,33.57602860615557,0.15038076719840748,6.112245665708049e-05,223.27342273667512,223.27342273667512,0.4165296471926379,0.3000804985151263,25.240180253160556,25.17886743999011,964.53964053642,964.53964053642,34.434130489746416,28.42741730461049,5640.772805834135,7,0.18653349225641983,2013-11-05
2013,7,243.79426783726385,0.8851428571428571,3.8874542925367694,0.01614679930107443,36.0,5.0,3.0,2.0,47.0,93.0,0.38195579175258854,150.79426783726385,150.79426783726385,,150.79426783726385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.79426783726385,990.0,964.6626268633709,25.337373136629076,0.1042803064815633,0.005079426783726343,989.8906402667346,0.16144793341645164,0.0,0.0,0.0,25.066565469947307,25.228013403363757,25.228013403363757,25.228013403363757,,0.9175783757676915,0.0,0.0,0.0,34.0158206092941,0.0,0.0,0.0,0.6927865704540549,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.99534599101528,0.0,0.0,0.0,32.99534599101528,0.13522991759796588,6.077725312029514e-05,250.4856027844325,226.9079980250785,0.4098577432679186,0.3712788238772974,25.209893583270244,25.010149084243448,964.7019424111378,964.5614479881503,34.483156136949255,29.23760371375353,5543.218126490567,7,0.18330747772786266,2013-11-12
2013,8,266.3078493650008,0.8425714285714286,5.58615452832806,0.02054681613412567,36.0,5.0,3.0,2.0,47.0,93.0,0.34983067183671407,173.30784936500075,173.30784936500075,,173.30784936500075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.30784936500075,990.0,964.7652313974601,25.23476860253998,0.11222624727249096,0.0073307849365000285,989.880442967791,0.21337764165492026,0.0,0.0,0.0,24.901833928676066,25.115211570330985,25.115211570330985,25.115211570330985,,0.9262571338153972,0.0,0.0,0.0,39.205976764227145,0.0,0.0,0.0,0.7984923984567646,0.0,0.0,0.0,0.9723818521803429,0.96,0.96,0.96,38.12861925850965,0.0,0.0,0.0,38.12861925850965,0.1430195453032518,6.109861572769182e-05,277.8934381522381,251.0786841284515,0.3704018137693494,0.3346606548840203,25.006191486617624,24.821796540774397,964.811573752609,964.704314736514,40.8473823826392,34.61634261326292,6405.608035429621,7,0.21182566254727583,2013-11-19
2013,9,309.8336113247868,0.7717142857142857,17.888482767384566,0.05757902665785604,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.311477682204415,213.6907541819296,213.6907541819296,,162.64564526848673,51.04510891344286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,258.54789703907244,990.0,964.956101020164,25.043898979835912,0.12678132533058514,0.013131447190403257,989.8600872274791,0.19764621998838058,0.043074343556710575,0.0,0.0,24.706339987326533,24.8609118637582,24.903986207314915,24.903986207314915,,0.919417012469488,0.3860216505058802,0.0,0.0,36.39744971940101,11.116254421295732,0.0,0.0,0.7412922549776173,0.22640029371274403,0.0,0.0,0.9746452117445659,0.9642857142857143,0.96,0.96,35.513450460815065,10.782766788656861,0.0,0.0,46.29621724947192,0.1494455760455957,6.031836843645521e-05,350.9059830692022,276.3852007435198,0.3364869021561766,0.2864146739061838,24.83240388754128,24.57892037954295,965.154529915346,964.805540802974,52.20338591933776,40.47817112180178,7777.764497911285,7,0.2572012069415107,2013-11-26
2013,10,403.5075212708911,0.6479999999999999,13.34105293715223,0.03302105443903294,38.0,5.0,4.0,3.0,54.0,104.0,0.25879489523664023,299.5075212708911,299.5075212708911,,149.75376063544556,149.75376063544556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,346.5075212708911,990.0,965.4110288187129,24.58897118128706,0.15782501811721367,0.029901504254178184,989.8122734776287,0.15990260748040336,0.15990260748040336,0.0,0.0,24.241342051435243,24.241342051435243,24.401244658915648,24.401244658915648,,0.9162474818922348,0.9162474818922348,0.0,0.0,32.61606936855305,32.61606936855305,0.0,0.0,0.6642783985448686,0.6642783985448686,0.0,0.0,0.97,0.97,0.96,0.96,31.637587287496455,31.637587287496455,0.0,0.0,63.27517457499291,0.15660005868230328,5.8689509864968733e-05,444.2933536292678,366.2328823662496,0.2839723165436446,0.2340795763665211,24.48002046073723,23.985543742703328,965.5993200913316,965.2311644118312,71.76552072832965,55.46597996964062,10630.229328598809,7,0.3515287476388495,2013-12-03
2013,11,458.63674155974934,0.5875714285714285,4.387502364412472,0.009457552784243373,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,116.0,0.2529135339060047,342.63674155974934,342.63674155974934,,171.31837077987467,171.31837077987467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.42857142857143,6.714285714285714,4.857142857142857,3.0,60.0,395.63674155974934,990.0,965.6638653370189,24.336134662981163,0.17516424428095909,0.03852734831194984,989.786308407407,0.20779758915585236,0.20779758915585236,0.0,0.0,23.914645481232373,23.914645481232373,24.122443070388222,24.122443070388222,,0.9246344573774251,0.9246344573774251,0.0,0.0,37.15095070825553,37.15095070825553,0.0,0.0,0.7566385072964464,0.7566385072964464,0.0,0.0,0.97,0.97,0.96,0.96,36.03642218700786,36.03642218700786,0.0,0.0,72.07284437401572,0.15715103214222012,5.8430641005892694e-05,475.0058701801551,447.2117847813898,0.2638570896732559,0.2325520112374459,23.98923196750193,23.815026585801643,965.7375264158106,965.6124530315162,74.98606669864196,69.28831300747515,12108.237854834639,7,0.4004046909667539,2013-12-10
2013,12,580.5265332068641,0.5041428571428571,37.07998582249774,0.05892420175304756,42.0,7.0,5.0,3.0,61.0,118.0,0.20808938813265643,462.52653320686403,462.52653320686403,,191.3598626464449,191.3598626464449,79.80680791397428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,516.5265332068641,990.0,966.1959449018457,23.804055098154386,0.2276565974466451,0.06799078741873125,989.7043526151347,0.2606518077135797,0.2606518077135797,0.10614408942946356,0.0,23.247755905575456,23.247755905575456,23.40226362385957,23.50840771328904,,0.9306156927507591,0.9306156927507591,0.3978618064646589,0.0,40.60473416403804,40.60473416403804,16.535881473027157,0.0,0.8269803292064773,0.8269803292064773,0.33677966340177506,0.0,0.9740878047194769,0.9740878047194769,0.9653091314925363,0.96,39.562336523771705,39.562336523771705,16.081903162674337,0.0,95.20657621021773,0.16354083806320843,5.7410240184653885e-05,721.4230392580745,481.566763323433,0.2450335218021433,0.1635656107148359,23.773531058312333,22.516889373759295,966.7856921570324,965.7670504349554,121.1688045894964,76.33542935704352,15994.704803316581,7,0.5289254233900986,2013-12-17
2013,13,754.8253396979909,0.4145714285714286,12.849528664946174,0.016840714126581727,42.0,7.0,5.0,3.0,61.0,118.0,0.15657321866158405,636.8253396979909,636.8253396979909,,196.22547198560355,196.22547198560355,196.22547198560355,48.14892374118012,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,690.8253396979909,990.0,966.9193013587919,23.080698641208073,0.319110458410222,0.12090874916051876,989.5599807924292,0.2748657464924532,0.2748657464924532,0.2748657464924532,0.05742349637879397,22.365813687144854,22.365813687144854,22.365813687144854,22.583255937258514,,0.9308010653639379,0.9308010653639379,0.9308010653639379,0.2631690448631631,40.093367490791714,40.093367490791714,40.093367490791714,9.680847769423917,0.8165655293440268,0.8165655293440268,0.8165655293440268,0.19716594235079257,0.9747971015564662,0.9747971015564662,0.9747971015564662,0.9628571428571429,39.09728434897213,39.09728434897213,39.09728434897213,9.3904223363412,126.68227538325758,0.16785105076777143,5.5284985108394815e-05,798.2270082331329,708.2803075785097,0.1666007070045784,0.1478276214446711,22.594178984564607,22.224610190341743,967.0929080329324,966.733121230314,132.53773792465685,118.5607373960575,21282.622264387275,7,0.7037904187958754,2013-12-24
2013,14,783.2635213473462,0.40399999999999997,9.998779174654535,0.012916539093397943,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,145.42857142857142,0.18604351815224068,637.8349499187749,637.8349499187749,,204.3854689149281,204.3854689149281,204.3854689149281,24.678543173990533,0.0,0.0,0.0,0.0,0.0,0.0,48.0,7.857142857142857,6.714285714285714,4.714285714285714,78.14285714285714,700.4063784902035,990.0,967.0330540853893,22.96694591461065,0.32455526840494897,0.1213473414797432,989.5540973901153,0.2971253031778605,0.2971253031778605,0.2971253031778605,0.03017278820167976,22.223918001548107,22.223918001548107,22.223918001548107,22.49087051652429,,0.9333462681167621,0.9333462681167621,0.9333462681167621,0.13178442791454778,41.58594807347758,41.58594807347758,41.58594807347758,4.948798669011041,0.8469643192154293,0.8469643192154293,0.8469643192154293,0.10079019692486846,0.9758384759235413,0.9758384759235413,0.9758384759235413,0.9614285714285714,40.5911596753097,40.5911596753097,40.5911596753097,4.80033470894071,126.5738137348698,0.16154904162738357,5.514128995494866e-05,808.9992088717349,749.7799552877552,0.200058695810869,0.1458592279275129,22.40443273901476,22.057536329319145,967.1359968354868,966.899119821151,134.40937185033988,119.64714935089822,21264.400707458124,7,0.70318785408261,2013-12-31
2013,15,731.4042540972468,0.42314285714285715,4.050988004240107,0.005546925341885557,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,145.28571428571428,0.19859511227826282,586.1185398115325,586.1185398115325,,195.3728466038442,195.3728466038442,195.3728466038442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.714285714285715,7.571428571428571,6.571428571428571,4.571428571428571,78.85714285714286,647.9756826686754,990.0,966.825617016389,23.17438298361107,0.29475942028965096,0.10444741592461303,989.6007931637857,0.2700636044773689,0.2700636044773689,0.2700636044773689,0.0,22.505112542919438,22.505112542919438,22.505112542919438,22.77517614739681,,0.9312770769177866,0.9312770769177866,0.9312770769177866,0.0,40.157025140826185,40.157025140826185,40.157025140826185,0.0,0.8178620191614293,0.8178620191614293,0.8178620191614293,0.0,0.971786201916143,0.971786201916143,0.971786201916143,0.96,39.02411034490542,39.02411034490542,39.02411034490542,0.0,117.07233103471624,0.16007555103567486,5.5483884058685745e-05,736.5363360830615,721.4230392580745,0.2036559401776534,0.1901925355870197,22.5536394541029,22.48259159314849,966.8461453443322,966.7856921570324,118.3581269868186,116.49855315076746,19668.151613832328,7,0.6504018390817569,2014-01-07
2013,16,759.9540276274139,0.41257142857142853,10.971995567865488,0.014276535230430886,46.0,7.0,6.0,4.0,76.0,139.0,0.18317745218214082,620.9540276274139,620.9540276274139,,206.98467587580464,206.98467587580464,206.98467587580464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,679.9540276274139,990.0,966.9398161105097,23.060183889490386,0.3129323988175832,0.11588331873355943,989.5711842824488,0.3037949421803522,0.3037949421803522,0.3037949421803522,0.0,22.32757322975886,22.32757322975886,22.32757322975886,22.63136817193921,,0.9344230223788499,0.9344230223788499,0.9344230223788499,0.0,42.339886579518414,42.339886579518414,42.339886579518414,0.0,0.8623194822712509,0.8623194822712509,0.8623194822712509,0.0,0.9759603467753647,0.9759603467753647,0.9759603467753647,0.96,41.327909936683035,41.327909936683035,41.327909936683035,0.0,123.98372981004908,0.16310270730440204,5.546732121221422e-05,798.2270082331329,721.4230392580745,0.1926747448251033,0.1741359269560109,22.5536394541029,22.1030349126819,967.0929080329324,966.7856921570324,131.2908364588596,116.49855315076746,20829.266608088248,7,0.6887984989447172,2014-01-14
2013,17,850.5239943942987,0.37842857142857145,18.511560189513116,0.021149871126280157,46.0,7.0,6.0,4.0,76.0,139.0,0.16383438284678933,711.5239943942987,711.5239943942987,,185.7289391727786,185.7289391727786,185.7289391727786,154.33717687596277,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.5239943942987,990.0,967.3020959775771,22.69790402242284,0.369135776450161,0.14819330316431087,989.4826709203854,0.2460590260532403,0.2460590260532403,0.2460590260532403,0.1972581124647618,21.934515916755092,21.934515916755092,21.934515916755092,21.983316830343572,,0.9266750982855889,0.9266750982855889,0.9266750982855889,0.7927429921101281,37.03251001309804,37.03251001309804,37.03251001309804,30.65297471383372,0.7542262731791861,0.7542262731791861,0.7542262731791861,0.6242968373489557,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,35.98533006569774,35.98533006569774,35.98533006569774,29.73338547241871,137.68937566951192,0.1619022816390398,5.379062271459479e-05,927.8079295597248,798.2270082331329,0.1741359269560109,0.1498154904388024,22.19364958023483,21.49814874035244,967.6112317182389,967.0929080329324,150.15084683800296,130.2150132516193,23131.815112478,7,0.7649409759417328,2014-01-21
2013,18,1008.7699957949824,0.3284285714285714,22.738733627002798,0.022338500549270942,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.14741617057847312,859.9128529378395,859.9128529378395,,214.97821323445987,214.97821323445987,214.97821323445987,214.97821323445987,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,921.0557100806966,990.0,967.9123415871085,22.087658412891397,0.49807274020348247,0.23793028235027153,989.2639969774463,0.327668001133273,0.327668001133273,0.327668001133273,0.327668001133273,21.023987389204365,21.023987389204365,21.023987389204365,21.023987389204365,,0.935050125040565,0.935050125040565,0.935050125040565,0.935050125040565,41.423569191973215,41.423569191973215,41.423569191973215,41.423569191973215,0.8436572136858088,0.8436572136858088,0.8436572136858088,0.8436572136858088,0.9743657213685808,0.9743657213685808,0.9743657213685808,0.9743657213685808,40.36608517162393,40.36608517162393,40.36608517162393,40.36608517162393,161.46434068649572,0.16015269951808628,5.217739231924659e-05,1086.9790649487445,945.6617553068172,0.1563043289733562,0.1391638203531872,21.38687390043863,20.598147606565878,968.1733627755532,967.6826470212272,171.58150090595743,153.0450539696513,27126.009235331283,7,0.8970241149249762,2014-01-28
2013,19,1153.4397110680459,0.28671428571428575,15.945271822009705,0.013834115061875858,49.0,8.0,7.0,5.0,93.0,162.0,0.14058551192099764,991.4397110680458,991.4397110680458,,247.85992776701144,247.85992776701144,247.85992776701144,247.85992776701144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1055.4397110680459,990.0,968.3822390919282,21.61776090807187,0.6365653116645669,0.34946342596432023,989.0139712623712,0.4351387804197811,0.4351387804197811,0.4351387804197811,0.4351387804197811,20.196593390023203,20.196593390023203,20.196593390023203,20.196593390023203,,0.939204291310606,0.939204291310606,0.939204291310606,0.939204291310606,46.0905602283654,46.0905602283654,46.0905602283654,46.0905602283654,0.9387079476245498,0.9387079476245498,0.9387079476245498,0.9387079476245498,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.16874902379809,45.16874902379809,45.16874902379809,45.16874902379809,180.67499609519237,0.15666769857032017,5.064051120081193e-05,1198.5959677028122,1099.019084262322,0.147404173703441,0.1351581386599219,20.529785933339436,19.90383110926168,968.5241587556374,968.211202836253,186.3175219878735,173.44695827133654,30353.399343992318,7,1.0037499783066242,2014-02-04
2013,20,1349.7100064132592,0.25214285714285717,40.756527827069604,0.0299980796268036,49.0,8.0,7.0,5.0,93.0,162.0,0.1205689066760305,1187.7100064132592,1091.8376092382045,,272.95940230955114,272.95940230955114,272.95940230955114,272.95940230955114,95.8723971750547,26.38070186796529,4.597637514871839,4.1426344458356965,2.9590246041683548,57.792398742213514,75.38070186796529,12.597637514871838,11.142634445835698,7.959024604168355,150.7923987422135,1190.9585830668773,990.0,969.0024972614157,20.99750273858428,0.8337537829478828,0.4693888920096657,988.6968573250424,0.5271311849657964,0.5271311849657964,0.5271311849657964,0.5271311849657964,19.16722887866092,19.16722887866092,19.16722887866092,19.16722887866092,,0.9375949145144481,0.9375949145144481,0.9375949145144481,0.9375949145144481,48.096591937239815,48.096591937239815,48.096591937239815,48.096591937239815,0.979563990575149,0.979563990575149,0.979563990575149,0.979563990575149,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.134660098495026,47.134660098495026,47.134660098495026,47.134660098495026,188.53864039398007,0.14040796254761725,4.797859708105854e-05,1483.8916624922997,1213.1188910874237,0.133540085139376,0.109172390474861,19.804625440889083,18.648027645941163,969.4325730634366,968.569802229132,192.33442914036368,184.52204141155053,31674.491586188655,7,1.0474368910776672,2014-02-11
2013,21,1620.9757006546101,0.21642857142857144,37.663554899628515,0.022924980041212715,49.0,8.0,7.0,5.0,93.0,162.0,0.1002117427590294,1458.9757006546101,1100.0,,275.0,275.0,275.0,275.0,358.9757006546102,51.0,10.0,14.933024395020766,11.079496933784265,271.96317932580513,100.0,18.0,21.933024395020762,16.079496933784263,364.96317932580513,1239.9330243950208,990.0,969.875459955961,20.124540044038927,0.9183449203708619,0.48,988.6016550796292,0.5349,0.5349,0.5349,0.5349,18.191295123668066,18.191295123668066,18.191295123668066,18.191295123668066,,0.9344352072963961,0.9344352072963961,0.9344352072963961,0.9344352072963961,45.844938464407576,45.844938464407576,45.844938464407576,45.844938464407576,0.9337054677068753,0.9337054677068753,0.9337054677068753,0.9337054677068753,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.92803969511942,44.92803969511942,44.92803969511942,44.92803969511942,179.7121587804777,0.11126372089648617,4.538185827789841e-05,1747.536546789699,1518.5529604884168,0.1066805071769742,0.0927019239154689,18.532165420217545,17.774461744007333,970.2843488434744,969.5445557185012,183.3040809413802,175.2769060946855,30191.642675120256,7,0.9984008821137651,2014-02-18
2013,22,1950.1493527547589,0.18157142857142855,51.33192533912633,0.0265358067607852,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.09979974397339085,1755.1493527547589,1100.0,,275.0,275.0,275.0,275.0,655.1493527547588,46.71428571428571,8.714285714285715,15.857142857142858,26.710283205145707,557.1533552638987,100.0,18.0,25.0,35.13885463371714,672.0104981210416,1243.0,990.0,970.9369644514745,19.063035548525427,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.12184613600715,17.12184613600715,17.12184613600715,17.12184613600715,,0.9294134105829313,0.9294134105829313,0.9294134105829313,0.9294134105829313,42.917665736537565,42.917665736537565,42.917665736537565,42.917665736537565,0.8740868785445531,0.8740868785445531,0.8740868785445531,0.8740868785445531,0.9774086878544554,0.9774086878544554,0.9774086878544554,0.9774086878544554,41.948668077872654,41.948668077872654,41.948668077872654,41.948668077872654,167.79467231149061,0.08616412068495606,4.237239199785117e-05,2011.441429347925,1820.7199323683387,0.1218760309460824,0.0807770456624838,17.538023113676324,16.931193344228056,971.1276172432536,970.5207874738054,172.6740318574926,165.5681423025075,28189.504948330425,7,0.9321926239527257,2014-02-25
2013,23,2080.006691262128,0.16857142857142857,14.010141377331852,0.006767210194019243,59.0,11.0,12.0,13.0,144.0,239.0,0.11492391437438457,1841.0066912621278,1100.0,,275.0,275.0,275.0,275.0,741.0066912621278,41.0,7.0,13.0,40.305803290408626,639.7008879717193,100.0,18.0,25.0,53.305803290408626,783.7008879717193,1243.0,990.0,971.2931195995982,18.70688040040175,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.76569098788347,16.76569098788347,16.76569098788347,16.76569098788347,,0.9276181411196597,0.9276181411196597,0.9276181411196597,0.9276181411196597,41.94331036875956,41.94331036875956,41.94331036875956,41.94331036875956,0.8542425737018239,0.8542425737018239,0.8542425737018239,0.8542425737018239,0.9754242573701823,0.9754242573701823,0.9754242573701823,0.9754242573701823,40.91258991180239,40.91258991180239,40.91258991180239,40.91258991180239,163.65035964720954,0.0786967682406433,4.1325848395759985e-05,2109.512418989248,2035.876043392704,0.1173941806406426,0.1132963228130766,16.872213241361344,16.694470265783472,971.3643403216984,971.1865973461204,164.88377525079648,162.82631239541894,27493.260420731207,7,0.9091686647067198,2014-03-04
2013,24,2153.566253212773,0.16028571428571428,16.490186036241994,0.007565379805589357,49.0,9.0,9.0,9.0,107.0,183.0,0.08500417443341526,1970.5662532127733,1100.0,,275.0,275.0,275.0,275.0,870.5662532127732,50.999999999999986,9.0,16.0,42.81473376456261,751.7515194482106,100.0,18.0,25.0,51.81473376456261,858.7515194482106,1243.0,990.0,971.4706771629274,18.52932283707261,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.588133424554332,16.588133424554332,16.588133424554332,16.588133424554332,,0.9267339044542806,0.9267339044542806,0.9267339044542806,0.9267339044542806,41.459615564031935,41.459615564031935,41.459615564031935,41.459615564031935,0.8443913556829313,0.8443913556829313,0.8443913556829313,0.8443913556829313,0.9744391355682931,0.9744391355682931,0.9744391355682931,0.9744391355682931,40.40001191730651,40.40001191730651,40.40001191730651,40.40001191730651,161.60004766922603,0.07507325897583741,4.0808092845764144e-05,2224.943721242942,2109.512418989248,0.0867499040786319,0.0822492714097815,16.694470265783472,16.415842984481507,971.6429676030002,971.3643403216984,162.82631239541894,159.61598990779137,27148.808008429973,7,0.8977780426068113,2014-03-11
2013,25,2427.2138478146294,0.13185714285714284,54.541334180925396,0.022248095345879328,49.0,9.0,9.0,9.0,107.0,183.0,0.07558691101454214,2244.2138478146294,1100.0,,275.0,275.0,275.0,275.0,1144.2138478146292,51.0,8.999999999999998,15.999999999999998,56.272812187604714,1011.9410356270245,100.0,18.0,25.0,65.27281218760471,1118.9410356270243,1243.0,990.0,972.1312058395525,17.868794160447415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.927604747929138,15.927604747929138,15.927604747929138,15.927604747929138,,0.9224476117116829,0.9224476117116829,0.9224476117116829,0.9224476117116829,39.62647654411425,39.62647654411425,39.62647654411425,39.62647654411425,0.8070565487599642,0.8070565487599642,0.8070565487599642,0.8070565487599642,0.9711738369454601,0.9711738369454601,0.9711738369454601,0.9711738369454601,38.48517139416869,38.48517139416869,38.48517139416869,38.48517139416869,153.94068557667475,0.0636560097868049,3.88739104991603e-05,2606.73306050942,2272.049082136472,0.0805440346508359,0.0702028154598374,16.302140389221215,15.49428251039,972.5645280770916,971.7566701982604,158.31113838146297,148.90713243513366,25862.035176881363,7,0.8552260309815266,2014-03-18
