WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2013,26,2953.2262686055633,0.09057142857142855,90.904976236121,0.030715026791747656,49.0,9.0,9.0,9.0,107.0,183.0,0.06222543255706402,2770.2262686055633,1100.0,,275.0,275.0,275.0,275.0,1670.2262686055635,51.0,9.0,16.0,70.65359989539739,1523.5726687101658,100.0,18.0,25.0,79.65359989539739,1630.5726687101658,1243.0,990.0,973.3973932950854,16.602606704914592,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.661417292396317,14.661417292396317,14.661417292396317,14.661417292396317,,0.9093384855166375,0.9093384855166375,0.9093384855166375,0.9093384855166375,35.962314322530254,35.962314322530254,35.962314322530254,35.962314322530254,0.7324300269354431,0.7324300269354431,0.7324300269354431,0.7324300269354431,0.97,0.97,0.97,0.97,34.88344489285435,34.88344489285435,34.88344489285435,34.88344489285435,139.5337795714174,0.04755767727405457,3.5235802922075104e-05,3243.067894162267,2677.3623851115617,0.0683508519495296,0.0564280508371138,15.32379793376412,13.982785764137924,974.0760248233438,972.7350126537176,146.9775561967118,131.9398803842171,23441.674967998122,7,0.7751876642856522,2014-03-25
2013,27,3501.9266468942856,0.05671428571428572,47.411174917796025,0.013745021651320643,54.0,13.0,14.0,19.0,117.0,217.0,0.0619891025479111,3284.9266468942856,1100.0,,275.0,275.0,275.0,275.0,2184.9266468942856,46.0,5.0,11.0,61.0,2061.9266468942856,100.0,18.0,25.0,80.0,2178.9266468942856,1243.0,990.0,974.6245588469902,15.375441153009742,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.434251740491465,13.434251740491465,13.434251740491465,13.434251740491465,,0.8928357344894741,0.8928357344894741,0.8928357344894741,0.8928357344894741,32.34955859871155,32.34955859871155,32.34955859871155,32.34955859871155,0.6588504806254899,0.6588504806254899,0.6588504806254899,0.6588504806254899,0.97,0.97,0.97,0.97,31.379071840750207,31.379071840750207,31.379071840750207,31.379071840750207,125.51628736300083,0.03586473614964688,3.169603216237395e-05,3574.946118586839,3367.2754716645045,0.0644437919695156,0.0607002155561939,13.719583992764107,13.279520002857218,974.7792905846244,974.3392265947176,128.84325960542378,123.71836392464948,21086.73627698414,7,0.6973127075722269,2014-04-01
2013,28,3521.7412803279562,0.055285714285714285,13.779648149123918,0.003917414894641543,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.0743658894239223,3260.169851756528,1100.0,,275.0,275.0,275.0,275.0,2160.169851756528,36.857142857142875,4.428571428571429,8.714285714285712,57.57142857142857,2052.5984231850994,100.0,18.0,25.0,80.0,2198.7412803279562,1243.0,990.0,974.6665469987902,15.333453001209818,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.392263588691543,13.392263588691543,13.392263588691543,13.392263588691543,,0.8921544767265203,0.8921544767265203,0.8921544767265203,0.8921544767265203,32.223155838674764,32.223155838674764,32.223155838674764,32.223155838674764,0.6562760863273882,0.6562760863273882,0.6562760863273882,0.6562760863273882,0.97,0.97,0.97,0.97,31.256461163514523,31.256461163514523,31.256461163514523,31.256461163514523,125.02584465405809,0.035505935194886415,3.1572182993449016e-05,3574.946118586839,3483.480329502967,0.0846854215026072,0.0607002155561939,13.473340365439746,13.279520002857218,974.7792905846244,974.585470222042,125.9674533089041,123.71836392464948,21004.34190188176,7,0.6945880258558783,2014-04-08
2013,29,3449.594949853785,0.06057142857142857,10.317921192581123,0.0029999687896309713,70.0,14.0,18.0,25.0,168.0,295.0,0.08552156926338185,3154.594949853785,1100.0,,275.0,275.0,275.0,275.0,2054.5949498537852,30.000000000000025,4.0,6.999999999999998,55.0,1958.594949853785,100.0,18.0,25.0,80.0,2126.5949498537852,1243.0,990.0,974.5136654889758,15.486334511024145,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.54514509850587,13.54514509850587,13.54514509850587,13.54514509850587,,0.8946349792232577,0.8946349792232577,0.8946349792232577,0.8946349792232577,32.6815376691551,32.6815376691551,32.6815376691551,32.6815376691551,0.6656117651559084,0.6656117651559084,0.6656117651559084,0.6656117651559084,0.97,0.97,0.97,0.97,31.701091539080448,31.701091539080448,31.701091539080448,31.701091539080448,126.80436615632179,0.03676228317229672,3.2021304584929744e-05,3478.2046460397005,3411.254881154899,0.0864784398344711,0.0848138709537658,13.626389529796365,13.484519789921473,974.5742907975604,974.4324210576854,127.752447474365,126.09756832878897,21303.133514262063,7,0.7044687008684545,2014-04-15
2013,30,3363.0845933202213,0.0662857142857143,11.676720066159046,0.003475338975633014,70.0,14.0,18.0,25.0,168.0,295.0,0.0877233396179643,3068.0845933202213,1100.0,,275.0,275.0,275.0,275.0,1968.084593320221,30.0,4.0,7.000000000000004,55.0,1872.084593320221,100.0,18.0,25.0,80.0,2040.084593320221,1243.0,990.0,974.3303459239404,15.669654076059553,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.728464663541276,13.728464663541276,13.728464663541276,13.728464663541276,,0.8976093391659571,0.8976093391659571,0.8976093391659571,0.8976093391659571,33.234014117157066,33.234014117157066,33.234014117157066,33.234014117157066,0.6768638313066612,0.6768638313066612,0.6768638313066612,0.6768638313066612,0.97,0.97,0.97,0.97,32.236993693642354,32.236993693642354,32.236993693642354,32.236993693642354,128.94797477456942,0.03834667400914583,3.256261989256803e-05,3411.254881154899,3329.5178406917853,0.0886014174168554,0.0864784398344711,13.799594210777734,13.626389529796365,974.4324210576854,974.259216376704,129.78210710288798,127.752447474365,21663.259762127665,7,0.7163776376364969,2014-04-22
2013,31,3384.135899335582,0.06514285714285714,13.030040958074617,0.0038411116264508573,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.0926373610081338,3070.5644707641536,1100.0,,275.0,275.0,275.0,275.0,1970.5644707641536,33.57142857142856,4.0,7.714285714285716,56.42857142857143,1868.8501850498676,100.0,18.0,25.0,80.0,2061.135899335582,1243.0,990.0,974.37495464383,15.625045356169851,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.683855943651576,13.683855943651576,13.683855943651576,13.683855943651576,,0.8968855626857468,0.8968855626857468,0.8968855626857468,0.8968855626857468,33.099358985582626,33.099358985582626,33.099358985582626,33.099358985582626,0.6741213642684851,0.6741213642684851,0.6741213642684851,0.6741213642684851,0.97,0.97,0.97,0.97,32.106378216015145,32.106378216015145,32.106378216015145,32.106378216015145,128.42551286406058,0.037954968156344644,3.2430685066681964e-05,3420.728127398308,3329.5178406917853,0.0946731384110128,0.0881613536088358,13.799594210777734,13.60631526989959,974.452495317582,974.259216376704,129.78210710288798,127.51787056591678,21575.486161162178,7,0.7134750714670033,2014-04-29
2013,32,3444.405330799441,0.061,12.840047009067868,0.0037307440216181567,65.0,14.0,17.0,23.0,202.0,321.0,0.09319595420380182,3123.405330799441,1100.0,,275.0,275.0,275.0,275.0,2023.4053307994411,35.0,4.0,8.0,57.0,1919.4053307994411,100.0,18.0,25.0,80.0,2121.405330799441,1243.0,990.0,974.5026684390749,15.497331560924993,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.556142148406716,13.556142148406716,13.556142148406716,13.556142148406716,,0.8948134063578991,0.8948134063578991,0.8948134063578991,0.8948134063578991,32.71451129214036,32.71451129214036,32.71451129214036,32.71451129214036,0.6662833257055062,0.6662833257055062,0.6662833257055062,0.6662833257055062,0.97,0.97,0.97,0.97,31.733075953376147,31.733075953376147,31.733075953376147,31.733075953376147,126.93230381350459,0.03685262277127931,3.205361207411732e-05,3465.6682919300456,3420.728127398308,0.0938396703991035,0.0926228285457849,13.60631526989959,13.511084921248989,974.5477256662329,974.452495317582,127.51787056591678,126.40692466005034,21324.62704066877,7,0.705179465630581,2014-05-06
2013,33,3339.1425533481265,0.067,28.313306043071993,0.008577045230308786,65.0,14.0,17.0,23.0,202.0,321.0,0.09617446119556831,3018.1425533481265,1100.0,,275.0,275.0,275.0,275.0,1918.1425533481263,35.0,4.0,8.0,57.0,1814.1425533481263,100.0,18.0,25.0,80.0,2016.1425533481263,1243.0,990.0,974.2796116011424,15.720388398857576,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.7791989863393,13.7791989863393,13.7791989863393,13.7791989863393,,0.898413401404926,0.898413401404926,0.898413401404926,0.898413401404926,33.387489358496296,33.387489358496296,33.387489358496296,33.387489358496296,0.6799895999693747,0.6799895999693747,0.6799895999693747,0.6799895999693747,0.97,0.97,0.97,0.97,32.3858646777414,32.3858646777414,32.3858646777414,32.3858646777414,129.5434587109656,0.03882322313019814,3.271299462398122e-05,3420.728127398308,3222.534985096804,0.0996110209771259,0.0938396703991035,14.026295976205226,13.60631526989959,974.452495317582,974.0325146112764,132.43442659863018,127.51787056591678,21763.301063442224,7,0.7196858817275867,2014-05-13
2013,34,3064.2883158443915,0.08214285714285714,42.525251589270155,0.013953270210986187,70.14285714285714,14.0,17.857142857142858,23.857142857142858,211.42857142857142,337.2857142857143,0.11017443624135982,2727.0026015586773,1100.0,,275.0,275.0,275.0,275.0,1627.002601558677,29.857142857142858,3.999999999999999,7.142857142857143,56.142857142857146,1529.85974441582,100.0,18.0,25.0,80.0,1741.2883158443913,1243.0,990.0,973.6685033361931,16.33149666380684,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.390307251288563,14.390307251288563,14.390307251288563,14.390307251288563,,0.9063630227793544,0.9063630227793544,0.9063630227793544,0.9063630227793544,35.17685989473619,35.17685989473619,35.17685989473619,35.17685989473619,0.7164329917461546,0.7164329917461546,0.7164329917461546,0.7164329917461546,0.97,0.97,0.97,0.97,34.121554097894105,34.121554097894105,34.121554097894105,34.121554097894105,136.48621639157642,0.044589037180872655,3.446621626049909e-05,3171.125614747709,2924.858223971913,0.1162449506828694,0.1012258860094189,14.726394184790928,14.135234880040224,973.9235757074416,973.3324164026908,140.24649286213383,133.6425173689749,22929.684353784836,7,0.75825675773098,2014-05-20
2013,35,2762.0906244445428,0.10414285714285713,42.23057202604533,0.015368983769300057,69.85714285714286,13.714285714285714,17.142857142857142,22.0,203.85714285714286,326.57142857142856,0.11815219785616775,2435.5191958731143,1100.0,,275.0,275.0,275.0,275.0,1335.519195873114,30.142857142857142,4.285714285714289,7.857142857142856,58.0,1235.2334815874,100.0,18.0,25.0,80.0,1439.090624444543,1243.0,990.0,972.9395290934868,17.060470906513178,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.1192814939949,15.1192814939949,15.1192814939949,15.1192814939949,,0.9144062390991374,0.9144062390991374,0.9144062390991374,0.9144062390991374,37.28682495357454,37.28682495357454,37.28682495357454,37.28682495357454,0.7594058035351229,0.7594058035351229,0.7594058035351229,0.7594058035351229,0.97,0.97,0.97,0.97,36.1682202049673,36.1682202049673,36.1682202049673,36.1682202049673,144.6728808198692,0.052450395022045536,3.653355576259323e-05,2896.6072356138507,2629.244219789596,0.1236089635359357,0.1091472823352113,15.439945229368952,14.79458622565516,973.2642243618266,972.6188653581128,148.29142962215113,141.01352301024184,24305.043977738023,7,0.8037382267770511,2014-05-27
2013,36,2458.109484876691,0.12842857142857142,42.406570999050665,0.017268273890300813,67.0,13.0,15.0,17.0,181.0,293.0,0.11933898756667809,2165.109484876691,1100.0,,275.0,275.0,275.0,275.0,1065.109484876691,32.99999999999999,5.0,10.0,60.18739680961646,956.9220880670746,100.0,18.0,25.0,77.18739680961646,1137.9220880670746,1243.0,990.0,972.2057815152195,17.794218484780394,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.853029072262116,15.853029072262116,15.853029072262116,15.853029072262116,,0.9220721320109934,0.9220721320109934,0.9220721320109934,0.9220721320109934,39.42397259128878,39.42397259128878,39.42397259128878,39.42397259128878,0.8029322320018082,0.8029322320018082,0.8029322320018082,0.8029322320018082,0.9706910263323864,0.9706910263323864,0.9706910263323864,0.9706910263323864,38.26892112295982,38.26892112295982,38.26892112295982,38.26892112295982,153.07568449183927,0.06238162046451418,3.8655475881777596e-05,2579.320643131149,2332.398222796241,0.1256217729615362,0.1135958031353227,16.15647004969764,15.56045041440654,972.4983601730752,971.902340537784,156.64383503397238,149.65777817819074,25716.714994628997,7,0.8504204693991071,2014-06-03
2013,37,2176.5629439111867,0.15785714285714286,35.611474588415795,0.016296931721294587,67.0,13.0,15.0,17.0,181.0,293.0,0.13475622001167628,1883.562943911187,1100.0,,275.0,275.0,275.0,275.0,783.562943911187,33.00000000000001,5.0,10.0,45.46269640440334,690.1002475067835,100.0,18.0,25.0,62.46269640440334,871.1002475067835,1243.0,990.0,971.5261864163374,18.473813583662636,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.53262417114436,16.53262417114436,16.53262417114436,16.53262417114436,,0.9264574683722989,0.9264574683722989,0.9264574683722989,0.9264574683722989,41.30881582364371,41.30881582364371,41.30881582364371,41.30881582364371,0.8413200778746174,0.8413200778746174,0.8413200778746174,0.8413200778746174,0.9741320077874617,0.9741320077874617,0.9741320077874617,0.9741320077874617,40.24067437800282,40.24067437800282,40.24067437800282,40.24067437800282,160.9626975120113,0.07405874647753144,4.064714583636648e-05,2283.2230876651856,2083.1179006773305,0.140654544759435,0.1283273638843677,16.75818117205369,16.275168651738106,971.7836419357436,971.300629415428,163.56294336619067,158.00205373743103,27041.733182017895,7,0.8942372084000627,2014-06-10
2013,38,1920.241246419487,0.18457142857142858,46.66909669414326,0.0247578161080469,67.0,13.0,15.0,17.0,181.0,293.0,0.1529147011910385,1627.241246419487,1100.0,,275.0,275.0,275.0,275.0,527.2412464194867,33.0,5.0,10.0,30.59078904140367,448.6504573780831,100.0,18.0,25.0,47.590789041403674,629.650457378083,1243.0,990.0,970.8389332237817,19.16106677621841,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.21987736370013,17.21987736370013,17.21987736370013,17.21987736370013,,0.929917062522258,0.929917062522258,0.929917062522258,0.929917062522258,43.18734533884717,43.18734533884717,43.18734533884717,43.18734533884717,0.8795793348034046,0.8795793348034046,0.8795793348034046,0.8795793348034046,0.9778287168805955,0.9778287168805955,0.9778287168805955,0.9778287168805955,42.230840566880126,42.230840566880126,42.230840566880126,42.230840566880126,168.9233622675205,0.0882396026178779,4.265741471402033e-05,2029.000290301854,1756.4342238183276,0.1668152419411669,0.1444060907238266,17.74571540283784,16.888809886753045,971.1700007007288,970.313095184644,174.96574041702866,165.07626914564966,28379.12486094344,7,0.9384631237084471,2014-06-17
2013,39,1584.3698937118095,0.22042857142857142,43.97967494108642,0.027942675339530872,67.0,13.0,15.0,17.0,181.0,293.0,0.1856115853787923,1291.3698937118095,1100.0,,275.0,275.0,275.0,275.0,191.3698937118095,28.31978691241385,4.499798197171767,7.705667655640954,11.103372672698848,139.7412682738841,95.31978691241385,17.499798197171767,22.705667655640955,28.103372672698843,320.7412682738841,1235.5252527652265,990.0,969.7571950412228,20.24280495877721,0.9095078353990508,0.48,988.6104921646009,0.5349,0.5349,0.5349,0.5349,18.318397123378183,18.318397123378183,18.318397123378183,18.318397123378183,,0.9348705755256776,0.9348705755256776,0.9348705755256776,0.9348705755256776,46.18699209395074,46.18699209395074,46.18699209395074,46.18699209395074,0.940671936740341,0.940671936740341,0.940671936740341,0.940671936740341,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.26325225207173,45.26325225207173,45.26325225207173,45.26325225207173,181.0530090082869,0.11482811266049119,4.5720456820274475e-05,1726.6076432517052,1448.576499230723,0.2022675365475001,0.1696969205164617,18.80251980602588,17.842078201591555,970.2167323858902,969.3184779205916,186.1474762758505,176.00917629489078,30416.9055133922,7,1.0058500500460383,2014-06-24
2013,40,1289.60646711796,0.2611428571428572,37.741551335489085,0.029208668377895042,63.0,12.0,13.0,13.0,155.0,256.0,0.19924569469958012,1033.6064671179602,1024.1670877535566,,256.04177193838916,256.04177193838916,256.04177193838916,256.04177193838916,9.439379364403456,2.322972265458663,0.442470907706412,0.47934348334861304,0.47934348334861304,5.7152492245411555,65.32297226545866,12.442470907706412,13.479343483348613,13.479343483348613,160.71524922454117,1115.4118744100704,990.0,968.8111722957843,21.188827704215765,0.7223989423055732,0.39150199331914254,988.8860990643752,0.46567867191831747,0.46567867191831747,0.46567867191831747,0.46567867191831747,19.60924809667271,19.60924809667271,19.60924809667271,19.60924809667271,,0.9378692600631161,0.9378692600631161,0.9378692600631161,0.9378692600631161,46.10654385811559,46.10654385811559,46.10654385811559,46.10654385811559,0.9390334797986883,0.9390334797986883,0.9390334797986883,0.9390334797986883,0.9796383406693737,0.9796383406693737,0.9796383406693737,0.9796383406693737,45.168724210193425,45.168724210193425,45.168724210193425,45.168724210193425,180.67489684077367,0.14027678874223107,4.9079768251925654e-05,1406.2236807196314,1184.385639882299,0.2161458155009719,0.1820478516397851,20.26141661699288,18.95071704433905,969.1816457377096,968.4794977253443,189.0606866137564,169.10727063232122,30353.38266924998,7,1.003749426893187,2014-07-01
2013,41,1080.0459647941236,0.3077142857142857,26.508973742432822,0.02468975471854253,63.0,12.0,13.0,13.0,155.0,256.0,0.23749901458182496,824.0459647941235,824.0459647941235,,206.01149119853088,206.01149119853088,206.01149119853088,206.01149119853088,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,912.0459647941235,990.0,968.1514288881716,21.84857111182844,0.489828700866575,0.21252552406384595,989.2976457750694,0.30128214011590193,0.30128214011590193,0.30128214011590193,0.30128214011590193,20.844934746782112,20.844934746782112,20.844934746782112,20.844934746782112,,0.9322859944391476,0.9322859944391476,0.9322859944391476,0.9322859944391476,39.239797906283556,39.239797906283556,39.239797906283556,39.239797906283556,0.7991812200872415,0.7991812200872415,0.7991812200872415,0.7991812200872415,0.9716146209548866,0.9716146209548866,0.9716146209548866,0.9716146209548866,38.12915919516871,38.12915919516871,38.12915919516871,38.12915919516871,152.51663678067484,0.14117301684039388,5.143456595208686e-05,1144.3328711060203,998.8228236852692,0.2563017123051506,0.2237111302697885,21.283811692350813,20.48812271089632,968.3536175949048,967.895291294741,162.86892773636924,139.3527299960591,25622.794979153372,7,0.8473146487815268,2014-07-08
2013,42,885.2877811306922,0.3671428571428571,28.65654506459092,0.0325972404517044,63.0,12.0,13.0,13.0,155.0,256.0,0.29032661805891113,629.2877811306922,629.2877811306922,,185.25373244067677,185.25373244067677,185.25373244067677,73.5265838086619,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,717.2877811306922,990.0,967.4411511245227,22.558848875477256,0.3348594384657536,0.11792393218913046,989.547216629345,0.2442898941952121,0.2442898941952121,0.2442898941952121,0.08933656353895213,21.861775610627156,21.861775610627156,21.861775610627156,22.016728941283414,,0.9266739495106345,0.9266739495106345,0.9266739495106345,0.39488673258706675,36.834933316996285,36.834933316996285,36.834933316996285,14.361595681320646,0.750202307881798,0.750202307881798,0.750202307881798,0.2924968570533736,0.9708932283522145,0.9708932283522145,0.9708932283522145,0.9642857142857143,35.7666987332176,35.7666987332176,35.7666987332176,13.930747810881025,121.23084401053383,0.13684540254402808,5.3584018314457705e-05,964.6044063585224,798.2270082331329,0.3207107719477612,0.2653937700392905,22.30441291330274,21.491004310817743,967.758417625434,967.0929080329324,133.7792714604282,106.51569493626818,20366.781793769682,7,0.6735046889474101,2014-07-15
2013,43,725.758601857844,0.4271428571428571,17.212081609916613,0.023667846787933412,63.0,12.0,13.0,13.0,155.0,256.0,0.35346076287587463,469.75860185784404,469.75860185784404,,176.95106830059052,176.95106830059052,115.85646525666309,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,557.758601857844,990.0,966.8030344074314,23.196965592568663,0.24348994169269947,0.0644867537509586,989.6920233045563,0.2257119403186663,0.2257119403186663,0.1332648054403054,0.0,22.66327695680633,22.66327695680633,22.755724091684694,22.888988897124996,,0.9243526982238199,0.9243526982238199,0.6567070316787087,0.0,36.40614131600428,36.40614131600428,23.62812252331823,0.0,0.7414692732383763,0.7414692732383763,0.48122449130994344,0.0,0.9728442860908052,0.9728442860908052,0.9671428571428571,0.96,35.44116969207042,35.44116969207042,22.919278847618678,0.0,93.80161823175952,0.12918399589647372,5.5522411908864014e-05,774.364340247886,677.7424369637166,0.3777246134193381,0.3305937356542663,22.81202368753953,22.442781802007868,966.9974573609916,966.6109697478548,102.1603286742274,86.5178441231027,15758.671862935596,7,0.5211201012875528,2014-07-22
2013,44,612.3197973317241,0.47800000000000004,15.491878497408834,0.0252512412638685,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,225.14285714285714,0.3666545415480605,387.176940188867,387.176940188867,,193.5884700944335,193.5884700944335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.142857142857146,10.857142857142858,11.285714285714286,9.571428571428571,133.28571428571428,469.46265447458126,990.0,966.3453712264537,23.65462877354636,0.20121969953241448,0.04743538803777335,989.7513449124298,0.2655080835493394,0.2655080835493394,0.0,0.0,23.140465602426822,23.140465602426822,23.405973685976164,23.405973685976164,,0.9315302942789062,0.9315302942789062,0.0,0.0,40.921168424134926,40.921168424134926,0.0,0.0,0.8334250188214851,0.8334250188214851,0.0,0.0,0.9734875820480815,0.9734875820480815,0.96,0.96,39.840048826512216,39.840048826512216,0.0,0.0,79.68009765302443,0.13036796580886698,5.71649247893925e-05,661.4093384987455,569.2992874818548,0.408723777173443,0.3342596136788146,23.363385570375577,22.902874196937937,966.545637353995,966.1618467936684,83.29005629580567,75.63346619173366,13386.256405708104,7,0.442667209183469,2014-07-29
2013,45,537.720087294705,0.527,7.410922979050919,0.013764136496827242,57.42857142857143,9.857142857142858,9.714285714285714,6.857142857142857,115.57142857142857,199.42857142857142,0.3709682301440234,338.2915158661336,338.2915158661336,,169.1457579330668,169.1457579330668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,57.42857142857143,9.857142857142858,9.714285714285714,6.857142857142857,115.57142857142857,415.2915158661336,990.0,966.0197403928261,23.980259607173885,0.18210102395895972,0.03765830317322667,989.7802406728678,0.2027135252565969,0.2027135252565969,0.0,0.0,23.557786754785116,23.557786754785116,23.760500280041715,23.760500280041715,,0.9234996519621864,0.9234996519621864,0.0,0.0,36.086959702739584,36.086959702739584,0.0,0.0,0.7349686293836983,0.7349686293836983,0.0,0.0,0.97,0.97,0.96,0.96,35.0043509116574,35.0043509116574,0.0,0.0,70.0087018233148,0.1301823063943918,5.7487791281891525e-05,561.2429249224854,517.4228266284983,0.3838201459807855,0.3556085864996234,23.659974424852088,23.414456239413788,966.1255931621512,965.9284027198282,74.19179387521949,67.14220118048148,11761.461906316887,7,0.3889372323517489,2014-08-05
2013,46,478.52892323526925,0.568,7.8698650966479216,0.016254470217755355,54.0,9.0,8.0,6.0,107.0,184.0,0.3848827478496332,294.52892323526925,294.52892323526925,,147.26446161763462,147.26446161763462,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.52892323526925,990.0,965.7533801545587,24.246619845441323,0.16453826104418642,0.028905784647053814,989.8065559543089,0.15388573345002238,0.15388573345002238,0.0,0.0,23.899290066300058,23.899290066300058,24.05317579975008,24.05317579975008,,0.9149625885008378,0.9149625885008378,0.0,0.0,31.579797241822195,31.579797241822195,0.0,0.0,0.6431730599149122,0.6431730599149122,0.0,0.0,0.97,0.97,0.96,0.96,30.632403324567527,30.632403324567527,0.0,0.0,61.26480664913505,0.12795205710564142,5.7781737626568524e-05,506.9513196028255,462.3337709519629,0.3979808777998997,0.3629539817435648,23.99792502938311,23.72506537374451,965.8812809382126,965.6805019692838,67.11122545808122,57.91583508034429,10292.48751705469,7,0.3403600369396392,2014-08-12
2013,47,441.04992675717284,0.606,5.958062799552863,0.013627915826960157,54.0,9.0,8.0,6.0,107.0,184.0,0.41750515032394203,257.04992675717284,257.04992675717284,,128.52496337858642,128.52496337858642,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.04992675717284,990.0,965.5847246704072,24.41527532959276,0.15131076033273497,0.021409985351434516,989.8272792543158,0.1172028866530851,0.1172028866530851,0.0,0.0,24.125351697255496,24.125351697255496,24.242554583908582,24.242554583908582,,0.9061861107792314,0.9061861107792314,0.0,0.0,27.55672123179257,27.55672123179257,0.0,0.0,0.5612366849652253,0.5612366849652253,0.0,0.0,0.97,0.97,0.96,0.96,26.730019594838787,26.730019594838787,0.0,0.0,53.46003918967757,0.12114212938021507,5.7768901020184054e-05,458.3294938779206,420.6273313550929,0.43744185478206,0.4014579084648865,24.24664786483936,24.02204251401242,965.6624827224506,965.492822991098,57.08167407121713,49.09741848404065,8981.286583865833,7,0.29700021772043095,2014-08-19
2013,48,403.99398820541325,0.6484285714285714,4.970547323624642,0.0124444161393113,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,177.42857142857142,0.4387437552682902,226.56541677684186,226.56541677684186,,159.52652380719684,67.038892969645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.857142857142854,8.714285714285714,7.714285714285714,5.714285714285714,102.42857142857143,295.85113106255614,990.0,965.4164426641835,24.583557335816504,0.13994680630564846,0.015313083355368299,989.8447401103391,0.1970329109501854,0.055745858801290425,0.0,0.0,24.231264535205344,24.372551587354234,24.42829744615553,24.42829744615553,,0.9158979733665396,0.513617185725216,0.0,0.0,34.907643086966615,14.370226566408503,0.0,0.0,0.7109499610380166,0.2926726388270571,0.0,0.0,0.974164536063449,0.9655931074920204,0.96,0.96,34.06286350366984,13.936195313522887,0.0,0.0,47.999058817192726,0.11893896001889057,5.889743492100162e-05,417.7460065280269,385.8335000897204,0.468500303734193,0.3576672320260162,24.39872782937216,24.092770152083432,965.479857029376,965.3291675004484,52.02261166234669,45.4514675970043,8063.841881288377,7,0.2666614378732929,2014-08-26
2013,49,370.65709303131644,0.6872857142857143,3.390333202414451,0.009166375354310601,46.0,7.0,6.0,4.0,75.0,138.0,0.3724732304476689,232.65709303131644,232.65709303131644,,116.32854651565822,116.32854651565822,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,291.65709303131644,990.0,965.2532854651565,24.74671453484346,0.1384666001567325,0.016531418606263244,989.8450019812369,0.09589356136503531,0.09589356136503531,0.0,0.0,24.495822954715425,24.495822954715425,24.59171651608046,24.59171651608046,,0.8982101875153939,0.8982101875153939,0.0,0.0,25.102304512390884,25.102304512390884,0.0,0.0,0.5112485644071463,0.5112485644071463,0.0,0.0,0.9697600358110325,0.9697600358110325,0.96,0.96,24.34344321224241,24.34344321224241,0.0,0.0,48.68688642448482,0.13131425184970413,5.812561970967741e-05,381.71165647276456,362.1011676728192,0.3811089615836078,0.3615294363164055,24.550346045328656,24.42520214662707,965.3085582823638,965.210505838364,51.11835248399166,46.786440636606336,8179.396919313448,7,0.27048270235824895,2014-09-02
2013,50,340.28236325595793,0.7237142857142856,4.560394501171913,0.013294017118309015,46.0,7.0,6.0,4.0,75.0,138.0,0.4057653988108045,202.28236325595796,202.28236325595796,,202.28236325595796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.28236325595793,990.0,965.1014118162799,24.89858818372022,0.12774641558752955,0.010678938811535412,989.861574645601,0.2899596855479403,0.0,0.0,0.0,24.470203143773233,24.76016282932117,24.76016282932117,24.76016282932117,,0.9352242228580602,0.0,0.0,0.0,45.39834531426667,0.0,0.0,0.0,0.9246098842009502,0.0,0.0,0.0,0.9795321946722805,0.96,0.96,0.96,44.47011485052561,0.0,0.0,0.0,44.47011485052561,0.1306372005040438,6.106683415219942e-05,354.2401023578276,330.1784061646158,0.4179558609026595,0.3895662830985816,24.554384448156465,24.352059417696264,965.1712005117892,965.0508920308232,47.51841846570614,42.19463643857289,7470.979294888304,7,0.24705619361403122,2014-09-09
2013,51,316.2306784868983,0.7608571428571429,3.5396591680756564,0.011246646726788172,46.0,7.0,6.0,4.0,75.0,138.0,0.4366129264245376,178.23067848689828,178.23067848689828,,178.23067848689828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.23067848689828,990.0,964.9811533924345,25.01884660756553,0.11925780902025486,0.0078230678486898,989.872919123131,0.2251413466867196,0.0,0.0,0.0,24.66662438400988,24.891765730696598,24.891765730696598,24.891765730696598,,0.927839521387363,0.0,0.0,0.0,40.004395072729764,0.0,0.0,0.0,0.81475346380305,0.0,0.0,0.0,0.9721266253318002,0.96,0.96,0.96,38.89331214091611,0.0,0.0,0.0,38.89331214091611,0.12293361644957783,6.060930662968725e-05,326.5922164381982,305.4007919880862,0.4518652329015028,0.4225452814063438,24.75250654399051,24.58360966242597,965.0329610821908,964.9270039599404,41.34157249984623,36.42093863989656,6534.076439673906,7,0.21607395633842283,2014-09-16
2013,52,294.66293107741046,0.7925714285714286,3.19777554718276,0.0108457863000138,46.0,7.0,6.0,4.0,75.0,138.0,0.4684159457017834,156.66293107741043,156.66293107741043,,156.66293107741043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.66293107741043,990.0,964.8788995099192,25.121100490080885,0.11164568592330604,0.005666293107741029,989.8826880209691,0.17379758937602396,0.0,0.0,0.0,24.829990921673858,25.003788511049883,25.003788511049883,25.003788511049883,,0.919827322720331,0.0,0.0,0.0,35.09083844854829,0.0,0.0,0.0,0.7146810274653419,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.03811329509185,0.0,0.0,0.0,34.03811329509185,0.11549616620191924,6.0351768005947004e-05,301.7344992665246,291.51576358890105,0.4733877794499279,0.4573557227809852,24.85125640274393,24.78112316350982,964.9086724963328,964.8660630543555,35.6115615663603,33.3374578846278,5718.40303357543,7,0.1891006294171769,2014-09-23
2013,53,288.5215645679796,0.8029999999999999,2.994199020921428,0.0103777304320556,46.0,7.0,6.0,4.0,75.0,138.0,0.4783004702148886,150.52156456797962,150.52156456797962,,150.52156456797962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.5215645679796,990.0,964.854086258272,25.145913741728123,0.10947813750862,0.0050521564567979,989.8854697060344,0.1603265794668359,0.0,0.0,0.0,24.871056868295828,25.031383447762664,25.031383447762664,25.031383447762664,,0.9174104274550928,0.0,0.0,0.0,33.68180335473313,0.0,0.0,0.0,0.6859837750454811,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.67134925409113,0.0,0.0,0.0,32.67134925409113,0.1132371138462799,6.029285450792938e-05,288.5215645679796,288.5215645679796,0.4783004702148886,0.4783004702148886,24.871056868295828,24.871056868295828,964.854086258272,964.854086258272,32.67134925409113,32.67134925409113,784.1123820981873,1,0.18150749585606185,2014-09-30
2014,1,276.6576239206877,0.8234285714285715,3.4936215843857377,0.012799210670092787,41.0,6.0,4.0,3.0,56.0,110.0,0.397883315295708,166.65762392068768,166.65762392068768,,166.65762392068768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.65762392068768,990.0,964.8066304956827,25.193369504317275,0.11234969753107957,0.0066657623920687,989.8809845400768,0.19692211386462619,0.0,0.0,0.0,24.87743193052952,25.074354044394145,25.074354044394145,25.074354044394145,,0.9237597827481486,0.0,0.0,0.0,37.56164933239365,0.0,0.0,0.0,0.765003041392946,0.0,0.0,0.0,0.9702946592383197,0.96,0.96,0.96,36.446672481620375,0.0,0.0,0.0,36.446672481620375,0.1316728843944318,6.0743809805165454e-05,288.5215645679796,264.06621347727946,0.4165621892763063,0.3812539979973749,24.96243984827058,24.796020689060622,964.854086258272,964.7562648539092,39.16706989243149,33.618693578175055,6123.0409769122225,7,0.20248151378677984,2014-10-01
2014,2,252.3873834208766,0.8702857142857143,2.9309021511463578,0.011640983312761987,41.0,6.0,4.0,3.0,56.0,110.0,0.43612423603846473,142.3873834208766,142.3873834208766,,142.3873834208766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.3873834208766,990.0,964.7059060561268,25.29409394387333,0.10378377228577947,0.0042387383420876,989.8919774893722,0.14380901786752703,0.0,0.0,0.0,25.042262415377973,25.186071433245502,25.186071433245502,25.186071433245502,,0.9140700687470985,0.0,0.0,0.0,31.965752606664125,0.0,0.0,0.0,0.6510336579768661,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.0067800284642,0.0,0.0,0.0,31.0067800284642,0.12278773020583203,6.048651268584599e-05,261.69606485820964,243.54989841925496,0.4516528264390499,0.4203349410683704,25.10840707680955,24.978113504482867,964.7467842594328,964.6612993905156,33.08877682496206,29.03396009881113,5209.139044781986,7,0.17225988904702333,2014-10-08
2014,3,243.04722789946885,0.8835714285714287,0.502670519786132,0.0020941882129253855,41.0,6.0,4.0,3.0,56.0,110.0,0.452598672464513,133.04722789946882,133.04722789946882,,133.04722789946882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,184.04722789946885,990.0,964.6582833673968,25.341716632603188,0.10048732513212819,0.0033047227899467998,989.8962079520779,0.12532878845100134,0.0,0.0,0.0,25.11259579623016,25.237924584681164,25.237924584681164,25.237924584681164,,0.909966862110564,0.0,0.0,0.0,29.816894158517645,0.0,0.0,0.0,0.6072687201327422,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.922387333762117,0.0,0.0,0.0,28.922387333762117,0.11899637207115406,6.038443524979892e-05,243.54989841925496,240.03120478075203,0.4582737486172916,0.4516528264390499,25.137728112753845,25.10840707680955,964.6612993905156,964.6401872286846,29.03396009881113,28.252950743468045,4858.961072072036,7,0.16067992963201178,2014-10-15
2014,4,239.85120236216224,0.8888571428571429,2.4861227731775477,0.010211891521718613,41.0,6.0,4.0,3.0,56.0,110.0,0.458788080596878,129.85120236216224,129.85120236216224,,129.85120236216224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,180.85120236216224,990.0,964.639107214173,25.36089278582699,0.09935934442446737,0.0029851202362161573,989.8976555353394,0.11952300529301692,0.0,0.0,0.0,25.13902531587331,25.258548321166327,25.258548321166327,25.258548321166327,,0.9085223074519053,0.0,0.0,0.0,29.085676697516476,0.0,0.0,0.0,0.5923763074850605,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.21310639659098,0.0,0.0,0.0,28.21310639659098,0.1175887347661775,6.035182652370601e-05,246.84896506587896,234.7386552171941,0.4686062459471001,0.4456166140726709,25.181393981797708,25.080805239820105,964.6810937903952,964.6084319313032,29.766866437820127,27.07630343452595,4739.801874627285,7,0.156739479981061,2014-10-22
2014,5,244.69037769774462,0.8811428571428571,3.8203454008918363,0.015521124701819844,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.4403568234100459,136.9760919834589,136.9760919834589,,136.9760919834589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,187.40466341203032,990.0,964.6676414432264,25.33235855677369,0.1016722726368269,0.003697609198345814,989.8946301181649,0.13298296992770925,0.0,0.0,0.0,25.094005705010833,25.226988674938543,25.226988674938543,25.226988674938543,,0.9117393128590499,0.0,0.0,0.0,30.73556850374775,0.0,0.0,0.0,0.6259789919296894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.813501448635318,0.0,0.0,0.0,29.813501448635318,0.12180723990612953,6.045710841501011e-05,251.75288036056145,240.03120478075203,0.4582737486172916,0.4210478142223691,25.137728112753845,25.033428571159376,964.7070115214424,964.6401872286846,31.78217752555289,28.252950743468045,5008.668243370734,7,0.16563056360352957,2014-10-29
2014,6,246.0287457842599,0.8788571428571429,2.1771956026160484,0.008822508216110758,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,104.14285714285714,0.42367794610723697,141.88588864140277,141.88588864140277,,141.88588864140277,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,52.142857142857146,191.0287457842599,990.0,964.6746700058251,25.32532999417489,0.10295133238636114,0.004188588864140243,989.8928600787495,0.14300204015669984,0.0,0.0,0.0,25.075188032767723,25.218190072924422,25.218190072924422,25.218190072924422,,0.9138472407190257,0.0,0.0,0.0,31.88929015794555,0.0,0.0,0.0,0.6494763779622311,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.932611453207183,0.0,0.0,0.0,30.932611453207183,0.12563983763365166,6.055115818959364e-05,251.75288036056145,240.03120478075203,0.4416092486675719,0.3694098747422673,25.12874931579392,25.00169261401875,964.7070115214424,964.6401872286846,34.76777408453492,29.16981363289961,5196.6787241388065,7,0.17184784140670656,2014-11-05
2014,7,259.9549868007962,0.8578571428571429,3.101438540444974,0.011877004046184672,36.0,5.0,3.0,2.0,47.0,93.0,0.3578350110884302,166.95498680079618,166.95498680079618,,166.95498680079618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.95498680079615,990.0,964.7398199472033,25.26018005279679,0.10998405294023383,0.006695498680079586,989.8833204483798,0.1973567949801211,0.0,0.0,0.0,24.946143706196384,25.143500501176504,25.143500501176504,25.143500501176504,,0.9239680627680985,0.0,0.0,0.0,37.74011014533169,0.0,0.0,0.0,0.7686376811676515,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.60790684097174,0.0,0.0,0.0,36.60790684097174,0.14080519543347225,6.090705263207866e-05,264.06621347727946,251.75288036056145,0.3694098747422673,0.3521843963881499,25.00169261401875,24.9180918848558,964.7562648539092,964.7070115214424,37.52880328493889,34.76777408453492,6150.128349283253,7,0.2033772602276208,2014-11-12
2014,8,282.8709579110836,0.813,5.135564363245107,0.018077090272865415,36.0,5.0,3.0,2.0,47.0,93.0,0.32915898481378836,189.87095791108365,189.87095791108365,,189.87095791108365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.87095791108365,990.0,964.8314838316444,25.16851616835569,0.11807203029089959,0.009026602416886157,989.8729013672921,0.2557389291250276,0.0,0.0,0.0,24.785678606522843,25.04141753564787,25.04141753564787,25.04141753564787,,0.9317631198849224,0.0,0.0,0.0,43.00415644093554,0.0,0.0,0.0,0.8758484000190537,0.0,0.0,0.0,0.9768145148917634,0.96,0.96,0.96,42.014973991131285,0.0,0.0,0.0,42.014973991131285,0.14842410387156815,6.145419960400344e-05,295.76546380444813,267.32035081816935,0.3478971941917672,0.3144383350366052,24.89566130372016,24.69285287418279,964.8830618552178,964.7692814032728,45.023490413935306,38.27027331860484,7058.515630510055,7,0.23341652217295156,2014-11-19
2014,9,300.0048789972547,0.785,2.9788011269280497,0.009779752324880459,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3203423041714462,203.8620218543976,203.8620218543976,,203.8620218543976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,248.71916471154046,990.0,964.9030533962745,25.096946603725492,0.12331247302501969,0.010814811125482314,989.8658727158494,0.29419467078502953,0.0,0.0,0.0,24.66862464878995,24.962819319574983,24.962819319574983,24.962819319574983,,0.935882035585107,0.0,0.0,0.0,46.15703721568242,0.0,0.0,0.0,0.9400618577532063,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.23389647136878,0.0,0.0,0.0,45.23389647136878,0.15080874131322825,6.163501459035367e-05,312.3673714773974,291.51576358890105,0.3405361175489587,0.3082179870915335,24.724118130939612,24.593630764708603,964.961836857387,964.8660630543555,46.33937678908673,44.078142045163766,7599.294607189955,7,0.25129942484093765,2014-11-26
2014,10,341.88706493997887,0.7212857142857143,7.569949871590235,0.022313486161086558,38.0,5.0,4.0,3.0,54.0,104.0,0.3044225864786658,237.88706493997893,237.88706493997893,,118.94353246998945,118.94353246998945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.8870649399789,990.0,965.1094353246999,24.890564675300134,0.13607724719081069,0.017577412987995727,989.8463453398211,0.10030296530379049,0.10030296530379049,0.0,0.0,24.63660704981755,24.63660704981755,24.73691001512134,24.73691001512134,,0.900557561429744,0.900557561429744,0.0,0.0,25.882048092275376,25.882048092275376,0.0,0.0,0.5271292890483783,0.5271292890483783,0.0,0.0,0.969819080858516,0.969819080858516,0.96,0.96,25.101257583559477,25.101257583559477,0.0,0.0,50.20251516711895,0.1467826296607546,5.86158621034474e-05,350.9059830692022,324.70403395065745,0.3202916783467002,0.2963756818574682,24.74616297387631,24.57892037954295,965.154529915346,965.0235201697532,52.20338591933776,46.36006404352902,8434.022548075984,7,0.2789028620395497,2014-12-03
2014,11,364.39965677578175,0.6935714285714286,3.8862806092791646,0.010543795514357602,38.0,5.0,4.0,3.0,54.0,104.0,0.28563082291083214,260.39965677578175,260.39965677578175,,130.19982838789088,130.19982838789088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.39965677578175,990.0,965.2219982838789,24.77800171612112,0.14402263934395254,0.022079931355156297,989.8338974293009,0.12019291614302831,0.12019291614302831,0.0,0.0,24.49170622927895,24.49170622927895,24.611899145421976,24.611899145421976,,0.9077871251585875,0.9077871251585875,0.0,0.0,28.38887529455869,28.38887529455869,0.0,0.0,0.5781848328830692,0.5781848328830692,0.0,0.0,0.97,0.97,0.96,0.96,27.537209035721933,27.537209035721933,0.0,0.0,55.074418071443866,0.15108898368637722,5.874999219564002e-05,378.1099473341564,350.9059830692022,0.2963756818574682,0.2750522717882624,24.57892037954295,24.40278019867942,965.2905497366708,965.154529915346,57.96645723123691,52.20338591933776,9252.502236002569,7,0.30596898928579924,2014-12-10
2014,12,402.16822236820036,0.65,10.277224790949244,0.025167944935468086,38.0,5.0,4.0,3.0,54.0,104.0,0.2590967697013605,298.16822236820036,298.16822236820036,,149.08411118410018,149.08411118410018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.16822236820036,990.0,965.4065414542345,24.593458545765543,0.15735233798025908,0.02963364447364,989.8130140175462,0.1578705667469765,0.1578705667469765,0.0,0.0,24.248601996564684,24.248601996564684,24.406472563311663,24.406472563311663,,0.9161010792033858,0.9161010792033858,0.0,0.0,32.476796418582445,32.476796418582445,0.0,0.0,0.6614418822521884,0.6614418822521884,0.0,0.0,0.97,0.97,0.96,0.96,31.502492526024973,31.502492526024973,0.0,0.0,63.004985052049946,0.15656306731880226,5.869891569880527e-05,436.2324379737803,385.8335000897204,0.2695463197877224,0.238405012894183,24.352326656769364,24.03587628376251,965.563045970882,965.3291675004484,70.1058714857414,59.59147818816663,10584.83748874439,7,0.3500276947336108,2014-12-17
2014,13,459.38980162355887,0.5878571428571429,6.117482985604503,0.01334851299419067,38.0,5.0,4.0,3.0,54.0,104.0,0.22645454100122905,355.38980162355887,355.38980162355887,,177.69490081177943,177.69490081177943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,402.38980162355887,990.0,965.6672541073059,24.33274589269401,0.1775476087035022,0.04107796032471174,989.7813744309718,0.22353076928113155,0.22353076928113155,0.0,0.0,23.890589554384654,23.890589554384654,24.114120323665784,24.114120323665784,,0.9269108943528105,0.9269108943528105,0.0,0.0,38.5897047492063,38.5897047492063,0.0,0.0,0.7859410335887229,0.7859410335887229,0.0,0.0,0.970160890241556,0.970160890241556,0.96,0.96,37.4384183956381,37.4384183956381,0.0,0.0,74.8768367912762,0.16297874491307823,5.85252680130637e-05,471.0462647249272,444.2933536292678,0.2340795763665211,0.2207851070865236,23.985543742703328,23.816931338102595,965.7197081912622,965.5993200913316,77.33927755067467,71.76552072832965,12579.308580934403,7,0.4159824266182012,2014-12-24
2014,14,491.8600634680016,0.5564285714285714,7.412360035860623,0.014952597709772671,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23940230847854438,374.1457777537159,374.1457777537159,,187.07288887685795,187.07288887685795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,424.57434918228734,990.0,965.813370285606,24.18662971439403,0.18537722385309158,0.04482915555074316,989.7697936205961,0.24795465521796042,0.24795465521796042,0.0,0.0,23.708468679772267,23.708468679772267,23.956423334990227,23.956423334990227,,0.9299234444811463,0.9299234444811463,0.0,0.0,40.44566124310963,40.44566124310963,0.0,0.0,0.8237405548494835,0.8237405548494835,0.0,0.0,0.9727528976016794,0.9727528976016794,0.96,0.96,39.34711073668314,39.34711073668314,0.0,0.0,78.69422147336628,0.15997421796834124,5.8422992357914806e-05,517.4228266284983,472.2508910064285,0.2541022204198795,0.2189446626429185,23.837055684648167,23.54892666607978,965.9284027198282,965.7251290095288,83.72627371235824,73.98888412774252,13220.629207525535,7,0.43719011929647933,2014-12-31
2014,15,550.3982873922893,0.5172857142857142,6.260014041998147,0.011496865161690429,41.0,6.0,4.0,3.0,66.0,120.0,0.21809011517270951,430.3982873922892,430.3982873922892,,204.69335976941875,204.69335976941875,21.011567853451684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,481.3982873922892,990.0,966.0767922932653,23.92320770673476,0.2054321547138885,0.056079657478457785,989.7384881878077,0.3004912803367884,0.3004912803367884,0.021875489706608072,0.0,23.361204614205615,23.361204614205615,23.6398204048358,23.661695894542408,,0.9341838028363847,0.9341838028363847,0.13065130396994365,0.0,43.84292585994642,43.84292585994642,4.419993339253055,0.0,0.8929312802433079,0.8929312802433079,0.0900202309420174,0.0,0.9785714285714285,0.9785714285714285,0.9614285714285714,0.96,42.92186740935496,42.92186740935496,4.287393539075462,0.0,90.13112835778539,0.16375951340153888,5.8178171120545486e-05,561.2429249224854,531.054971590973,0.2259653075848161,0.2138111585399023,23.460585526877832,23.29097395734368,966.1255931621512,965.9897473721592,91.7827883835245,86.70013786773839,15142.029564107946,7,0.5007284908765856,2015-01-07
2014,16,594.3315004131962,0.48728571428571427,8.303603240912903,0.01394543094215897,41.0,6.0,4.0,3.0,66.0,120.0,0.20204516029332256,474.3315004131961,474.3315004131961,,158.11050013773206,158.11050013773206,158.11050013773206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,525.3315004131962,990.0,966.2727654607742,23.727234539225883,0.22524287140309898,0.0648663000826392,989.7098908285143,0.17707491086239582,0.17707491086239582,0.17707491086239582,0.0,23.26005045687776,23.26005045687776,23.26005045687776,23.437125367740155,,0.9189151670857391,0.9189151670857391,0.9189151670857391,0.0,33.140420019609856,33.140420019609856,33.140420019609856,0.0,0.6749576378739278,0.6749576378739278,0.6749576378739278,0.0,0.97,0.97,0.97,0.96,32.14620741902156,32.14620741902156,32.14620741902156,0.0,96.4386222570647,0.16224311284597853,5.6479425372403946e-05,619.3681476088757,569.2992874818548,0.2107854385885293,0.1937458367261383,23.407476272097696,23.117298363617977,966.3774725904354,966.1618467936684,101.2700431616418,91.60425704929276,16201.688539186867,7,0.5357701236503594,2015-01-14
