WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2014,17,680.334118811658,0.447,12.70173713851914,0.018900204163444328,41.0,6.0,4.0,3.0,66.0,120.0,0.17661210601627617,560.334118811658,560.334118811658,,186.77803960388596,186.77803960388596,186.77803960388596,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,611.334118811658,990.0,966.6213364752466,23.37866352475341,0.2739363803836573,0.0941336475246631,989.6319299720917,0.24727992707866758,0.24727992707866758,0.24727992707866758,0.0,22.763313569766435,22.763313569766435,22.763313569766435,23.010593496845104,,0.9288045100504234,0.9288045100504234,0.9288045100504234,0.0,38.721543345763955,38.721543345763955,38.721543345763955,0.0,0.7886261373882678,0.7886261373882678,0.7886261373882678,0.0,0.9706248659193137,0.9706248659193137,0.9706248659193137,0.96,37.58508657035735,37.58508657035735,37.58508657035735,0.0,112.75525971107204,0.16570536929670393,5.59035131966303e-05,708.2803075785097,632.9781565800997,0.1895800016991813,0.1694244478012662,23.03894942363585,22.59968710199289,966.733121230314,966.4319126263204,118.1272574681578,103.85471982207967,18942.883631460103,7,0.6264181095059558,2015-01-21
2014,18,733.8915472005871,0.42242857142857143,5.928521101320793,0.008079772476713057,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1733573018111329,606.6058329148727,606.6058329148727,,202.20194430495758,202.20194430495758,202.20194430495758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,659.3201186291584,990.0,966.8355661888023,23.164433811197714,0.3012063515297564,0.11187923880291488,989.5869144096672,0.2893297683442637,0.2893297683442637,0.2893297683442637,0.0,22.462018452520784,22.462018452520784,22.462018452520784,22.751348220865047,,0.933487699439298,0.933487699439298,0.933487699439298,0.0,41.57895043417759,41.57895043417759,41.57895043417759,0.0,0.8468218011034132,0.8468218011034132,0.8468218011034132,0.0,0.9746821801103412,0.9746821801103412,0.9746821801103412,0.96,40.526831820480105,40.526831820480105,40.526831820480105,0.0,121.58049546144034,0.16568532189081653,5.567437052725224e-05,749.7799552877552,713.287888908656,0.1860057586955901,0.1629247521421227,22.570134242408585,22.385848641495176,966.899119821151,966.7531515556344,123.72991994571832,119.119965297895,20425.523237521975,7,0.6754471970080018,2015-01-28
2014,19,785.3585227292255,0.4027142857142857,10.22915506991811,0.013082787465098871,43.0,7.0,5.0,4.0,78.0,137.0,0.17449100003518883,648.3585227292255,648.3585227292255,,200.37600738038154,200.37600738038154,200.37600738038154,47.23050058808092,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,703.3585227292255,990.0,967.0414340909168,22.958565909083127,0.32623294290424937,0.12450755681876759,989.549259500277,0.2876292360346599,0.2876292360346599,0.2876292360346599,0.055237162828204005,22.22019617332547,22.22019617332547,22.22019617332547,22.452588246531928,,0.9316591331578646,0.9316591331578646,0.9316591331578646,0.2628153093357528,40.711159507887096,40.711159507887096,40.711159507887096,9.480822884701343,0.8291478514844622,0.8291478514844622,0.8291478514844622,0.19309211577803143,0.9763463471576734,0.9763463471576734,0.9763463471576734,0.9628571428571429,39.76794958867595,39.76794958867595,39.76794958867595,9.196398198160304,128.50024696418816,0.16363095888341772,5.5062103779132344e-05,798.2270082331329,760.0621055042766,0.1802484283953414,0.1716303740501691,22.32577484483153,22.12205338549146,967.0929080329324,966.940248422017,131.09448587324792,124.55662065590344,21588.04148998361,7,0.7138902609121565,2015-02-04
2014,20,841.8135026662425,0.38114285714285717,10.21767647015497,0.012162115632941327,43.0,7.0,5.0,4.0,78.0,137.0,0.1628323588328521,704.8135026662425,704.8135026662425,,176.20337566656062,176.20337566656062,176.20337566656062,176.20337566656062,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,759.8135026662425,990.0,967.2672540106649,22.732745989335076,0.35858784832496177,0.14369073358627432,989.4977214180888,0.2198583130835892,0.2198583130835892,0.2198583130835892,0.2198583130835892,22.010609094340275,22.010609094340275,22.010609094340275,22.010609094340275,,0.9235423905983599,0.9235423905983599,0.9235423905983599,0.9235423905983599,35.123684739280044,35.123684739280044,35.123684739280044,35.123684739280044,0.7153499946900214,0.7153499946900214,0.7153499946900214,0.7153499946900214,0.97,0.97,0.97,0.97,34.069974197101644,34.069974197101644,34.069974197101644,34.069974197101644,136.27989678840657,0.16188312603375304,5.3714663197680666e-05,869.7507435242177,808.9992088717349,0.1693450358141463,0.1575163930816292,22.19299616053953,21.851100539745715,967.3790029740968,967.1359968354868,141.04877269457648,130.62671828114688,22895.022660452305,7,0.7571105377133699,2015-02-11
2014,21,941.207272015578,0.348,12.662821582563199,0.013665603240162428,43.0,7.0,5.0,4.0,78.0,137.0,0.1456057273041483,804.207272015578,804.207272015578,,201.0518180038945,201.0518180038945,201.0518180038945,201.0518180038945,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.207272015578,990.0,967.6648290880622,22.335170911937716,0.4414805791470554,0.19505076122742201,989.3634686596255,0.28612931601411423,0.28612931601411423,0.28612931601411423,0.28612931601411423,21.412510255549115,21.412510255549115,21.412510255549115,21.412510255549115,,0.9320385200692727,0.9320385200692727,0.9320385200692727,0.9320385200692727,39.34716337997149,39.34716337997149,39.34716337997149,39.34716337997149,0.801367889612454,0.801367889612454,0.801367889612454,0.801367889612454,0.97066845359989,0.97066845359989,0.97066845359989,0.97066845359989,38.19340376157571,38.19340376157571,38.19340376157571,38.19340376157571,152.77361504630284,0.1623160392542665,5.277212368772135e-05,958.39049460216,906.87671942455,0.1510679423846408,0.1429479953856078,21.625370936243883,21.303800151124843,967.7335619784086,967.5275068776982,155.62953290225403,147.16673447786076,25665.96732777888,7,0.8487423058127936,2015-02-18
2014,22,1017.5980609771593,0.32657142857142857,14.841102483260524,0.014561106550481215,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.1535126411125892,860.8837752628735,860.8837752628735,,215.22094381571839,215.22094381571839,215.22094381571839,215.22094381571839,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,921.0266324057308,990.0,967.9475014845933,22.052498515406665,0.49804613373586104,0.23870702021029885,989.2632468460539,0.3278952868434497,0.3278952868434497,0.3278952868434497,0.3278952868434497,20.987850074617068,20.987850074617068,20.987850074617068,20.987850074617068,,0.9351883596901478,0.9351883596901478,0.9351883596901478,0.9351883596901478,41.42086875132317,41.42086875132317,41.42086875132317,41.42086875132317,0.8436022148945655,0.8436022148945655,0.8436022148945655,0.8436022148945655,0.9743602214894566,0.9743602214894566,0.9743602214894566,0.9743602214894566,40.359936348715955,40.359936348715955,40.359936348715955,40.359936348715955,161.43974539486382,0.15877626708454656,5.209739362447206e-05,1062.2782119849835,964.6044063585224,0.17511735758968,0.1336303476649485,21.263720335878816,20.7878500117022,968.0957315233812,967.758417625434,166.49496829685202,156.64209228165575,27121.87722633712,7,0.8968874744159101,2015-02-25
2014,23,1096.2614934029684,0.30328571428571427,9.717883856552719,0.008819906173329086,49.0,9.0,9.0,9.0,107.0,183.0,0.16697538433143233,913.2614934029683,913.2614934029683,,228.31537335074208,228.31537335074208,228.31537335074208,228.31537335074208,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,980.2614934029683,990.0,968.2025361221237,21.79746387787639,0.5522468362690643,0.28060919472237467,989.1671439690086,0.36890701737645504,0.36890701737645504,0.36890701737645504,0.36890701737645504,20.595700829508484,20.595700829508484,20.595700829508484,20.595700829508484,,0.9372313882328082,0.9372313882328082,0.9372313882328082,0.9372313882328082,43.217446402092214,43.217446402092214,43.217446402092214,43.217446402092214,0.8801923910813078,0.8801923910813078,0.8801923910813078,0.8801923910813078,0.9779395132451197,0.9779395132451197,0.9779395132451197,0.9779395132451197,42.26484157638489,42.26484157638489,42.26484157638489,42.26484157638489,169.05936630553956,0.15421403818697713,5.142424502877324e-05,1130.3033989808528,1072.8606207065454,0.1705720169685071,0.1619034324456632,20.728145674114632,20.402501815104973,968.3095249682256,968.1289905222204,174.29894974138105,165.3569379652464,28401.973539330647,7,0.939218701697442,2015-03-04
2014,24,1131.9485316271328,0.2918571428571428,1.2227827195122245,0.0010801113711959142,41.0,8.0,7.0,6.0,67.0,129.0,0.11396295161886885,1002.9485316271326,1002.9485316271326,,250.7371329067832,250.7371329067832,250.7371329067832,250.7371329067832,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1058.9485316271328,990.0,968.3146953851137,21.6853046148862,0.6383175085496134,0.3538330911152724,989.007849400335,0.44472419314814804,0.44472419314814804,0.44472419314814804,0.44472419314814804,20.248429822073156,20.248429822073156,20.248429822073156,20.248429822073156,,0.9398129397332292,0.9398129397332292,0.9398129397332292,0.9398129397332292,46.79396500197864,46.79396500197864,46.79396500197864,46.79396500197864,0.9530339104272637,0.9530339104272637,0.9530339104272637,0.9530339104272637,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.85808570193907,45.85808570193907,45.85808570193907,45.85808570193907,183.43234280775627,0.16205013431736007,5.0803665127900525e-05,1134.090396917917,1130.3033989808528,0.1141286491010412,0.1137475463601308,20.259613951847893,20.23386874736195,968.321426961742,968.3095249682256,183.6936311896808,183.23146298870645,30816.63359170306,7,1.0190685711542018,2015-03-11
2014,25,1160.2505851977492,0.2844285714285714,9.822839741426183,0.008405638899344486,41.0,8.0,7.0,6.0,67.0,129.0,0.1112190333150462,1031.2505851977492,1031.2505851977492,,257.8126462994373,257.8126462994373,257.8126462994373,257.8126462994373,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1087.2505851977492,990.0,968.4036446963357,21.596355303664236,0.6797929723804611,0.39062576075707384,988.9295812668624,0.4703431082514345,0.4703431082514345,0.4703431082514345,0.4703431082514345,20.05559346227526,20.05559346227526,20.05559346227526,20.05559346227526,,0.9398579314040758,0.9398579314040758,0.9398579314040758,0.9398579314040758,47.651627454424876,47.651627454424876,47.651627454424876,47.651627454424876,0.970501577483195,0.970501577483195,0.970501577483195,0.970501577483195,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.69859490533638,46.69859490533638,46.69859490533638,46.69859490533638,186.79437962134548,0.16100904037397168,5.032224185626994e-05,1191.3815919532592,1131.2888821433105,0.1140292298776948,0.1082776508142162,20.252914326985078,19.843054175194357,968.5014850032816,968.3126222010218,190.41339943665105,183.35191857155647,31381.455776386043,7,1.0377465534519195,2015-03-18
2014,26,1249.4163994916744,0.266,14.313501617595453,0.011423178824401371,41.0,8.0,7.0,6.0,67.0,129.0,0.10332089662739076,1120.4163994916742,1093.3878369700337,,273.34695924250843,273.34695924250843,273.34695924250843,273.34695924250843,27.028562521640556,8.590473359591185,1.67618992382267,1.4666661833448362,1.2571424428670024,14.038090612014864,49.59047335959118,9.676189923822667,8.466666183344836,7.257142442867003,81.03809061201487,1161.1211664367925,990.0,968.6838801126881,21.316119887311874,0.7880471883757456,0.4714041880610438,988.7405486235631,0.528548988482646,0.528548988482646,0.528548988482646,0.528548988482646,19.528119522392426,19.528119522392426,19.528119522392426,19.528119522392426,,0.9387432225267746,0.9387432225267746,0.9387432225267746,0.9387432225267746,49.13927533064067,49.13927533064067,49.13927533064067,49.13927533064067,1.0007999049010319,1.0007999049010319,1.0007999049010319,1.0007999049010319,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,48.0765080301061,48.0765080301061,48.0765080301061,48.0765080301061,192.3060321204244,0.1540240728589535,4.886004995261577e-05,1291.5761032764274,1198.5959677028122,0.107625925229197,0.0998779705452563,19.793611786405634,19.34836672969731,968.8163820388688,968.5241587556374,192.8,191.1954846009335,32307.413396231306,7,1.0683668451134691,2015-03-25
2014,27,1316.1149791945465,0.2572857142857143,5.600616725043794,0.004247855682130314,45.0,11.0,10.0,10.0,72.0,148.0,0.11246220997093252,1168.1149791945465,1100.0,,275.0,275.0,275.0,275.0,68.11497919454652,20.71063556590941,5.062599805000079,4.602363459090981,4.602363459090981,33.13701690545506,65.71063556590941,16.06259980500008,14.60236345909098,14.60236345909098,105.13701690545506,1196.3755988300004,990.0,968.8935042203257,21.1064957796743,0.8397110696539449,0.48,988.680288930346,0.5349,0.5349,0.5349,0.5349,19.251884710020338,19.251884710020338,19.251884710020338,19.251884710020338,,0.9378558802952635,0.9378558802952635,0.9378558802952635,0.9378558802952635,48.69461285418954,48.69461285418954,48.69461285418954,48.69461285418954,0.9917436426515182,0.9917436426515182,0.9917436426515182,0.9917436426515182,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.72072059710575,47.72072059710575,47.72072059710575,47.72072059710575,190.882882388423,0.14505161824997326,4.8202748077884595e-05,1330.780420351734,1291.5761032764274,0.1145886793852553,0.1112129377143095,19.34504341359638,19.196209238571207,968.9395956068196,968.8163820388688,191.8659233808341,190.2955334197203,32068.324241255064,7,1.060460457713461,2015-04-01
2014,28,1349.6680349973099,0.2524285714285714,4.049625649736299,0.002995071183763443,45.0,11.0,10.0,10.0,72.0,148.0,0.10966225707635895,1201.6680349973099,1100.0,,275.0,275.0,275.0,275.0,101.6680349973097,30.91257820864146,6.8789426871323105,6.869461824142547,6.869461824142547,50.13759045325084,75.91257820864146,17.878942687132312,16.869461824142547,16.869461824142547,122.13759045325084,1210.6609827199165,990.0,968.9993005859689,21.000699414031082,0.8606456962299863,0.48,988.65935430377,0.5349,0.5349,0.5349,0.5349,19.125153717801084,19.125153717801084,19.125153717801084,19.125153717801084,,0.9374604795995394,0.9374604795995394,0.9374604795995394,0.9374604795995394,48.3536648508141,48.3536648508141,48.3536648508141,48.3536648508141,0.9847996914626089,0.9847996914626089,0.9847996914626089,0.9847996914626089,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.386591553797814,47.386591553797814,47.386591553797814,47.386591553797814,189.54636621519126,0.14044854831057102,4.7865243993735166e-05,1359.127799899888,1330.780420351734,0.1112129377143095,0.1088933652971424,19.196209238571207,19.08963533622306,969.0294898150612,968.9395956068196,190.2955334197203,189.1719409552152,31843.789524152133,7,1.0530353678621738,2015-04-08
2014,29,1351.9142808960987,0.25214285714285717,1.803379750947345,0.0013393050159849571,44.285714285714285,10.857142857142858,9.714285714285714,9.285714285714286,70.57142857142857,144.71428571428572,0.1070365496747964,1207.199995181813,1100.0,,275.0,275.0,275.0,275.0,107.19999518181294,32.87137862601271,7.142857142857143,7.181318026968404,6.764732398477237,53.23970898749746,77.15709291172699,18.0,16.895603741254117,16.050446684191524,123.81113755892602,1212.0526966529812,990.0,969.0063602159365,20.993639784063458,0.8626851942031525,0.48,988.6573148057969,0.5349,0.5349,0.5349,0.5349,19.116054589860294,19.116054589860294,19.116054589860294,19.116054589860294,,0.9374320903203641,0.9374320903203641,0.9374320903203641,0.9374320903203641,48.32918944432849,48.32918944432849,48.32918944432849,48.32918944432849,0.984301210678788,0.984301210678788,0.984301210678788,0.984301210678788,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.362605655441925,47.362605655441925,47.362605655441925,47.362605655441925,189.4504226217677,0.14013874865679818,4.78410158135777e-05,1359.127799899888,1346.5041416432566,0.109914255309592,0.0928329859033716,19.136986925789067,19.08963533622306,969.0294898150612,968.989013016593,189.67106907365763,189.1719409552152,31827.671000456972,7,1.0525023478987094,2015-04-15
2014,30,1316.712206027826,0.25757142857142856,5.258956675114405,0.003980086246378486,40.0,10.0,8.0,5.0,62.0,125.0,0.09493803959621613,1191.712206027826,1100.0,,275.0,275.0,275.0,275.0,91.71220602782607,29.347905928904343,7.204852588472167,5.869581185780868,3.6684882411130433,45.62137808355566,69.34790592890434,17.204852588472168,13.86958118578087,8.668488241113042,107.62137808355565,1200.4223397031576,990.0,968.8953812189445,21.10461878105541,0.8456413974408897,0.48,988.6743586025592,0.5349,0.5349,0.5349,0.5349,19.244077383614496,19.244077383614496,19.244077383614496,19.244077383614496,,0.9378315214368772,0.9378315214368772,0.9378315214368772,0.9378315214368772,48.67359285824092,48.67359285824092,48.67359285824092,48.67359285824092,0.9913155368277174,0.9913155368277174,0.9913155368277174,0.9913155368277174,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.70012100107611,47.70012100107611,47.70012100107611,47.70012100107611,190.80048400430445,0.14491573477501335,4.818194040512738e-05,1330.780420351734,1309.6914449174558,0.0954423276452555,0.0939298460424911,19.27072293459775,19.19078105327969,968.9395956068196,968.8733159697406,191.081565077494,190.23828677687789,32054.481312723146,7,1.0600026889128025,2015-04-22
2014,31,1340.9262856072903,0.2537142857142857,8.880075701962435,0.006591986537387857,45.0,10.0,9.428571428571429,8.571428571428571,99.85714285714286,172.85714285714286,0.12874784762043298,1168.0691427501472,1100.0,,275.0,275.0,275.0,275.0,68.06914275014726,18.784055522157608,4.266612406217384,3.881384656698399,3.204450112104483,37.93264005296938,63.78405552215761,14.266612406217385,13.309956085269828,11.775878683533055,137.78978291011225,1191.3606240136448,990.0,968.9718716828628,21.02812831713717,0.8323618359282225,0.48,988.6876381640717,0.5349,0.5349,0.5349,0.5349,19.180866481208916,19.180866481208916,19.180866481208916,19.180866481208916,,0.9376343034213718,0.9376343034213718,0.9376343034213718,0.9376343034213718,48.50353014747933,48.50353014747933,48.50353014747933,48.50353014747933,0.987851937830536,0.987851937830536,0.987851937830536,0.987851937830536,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.53345954452974,47.53345954452974,47.53345954452974,47.53345954452974,190.13383817811896,0.14182347131205325,4.8013595499524986e-05,1371.8519748311928,1316.6588218214915,0.1442762435212664,0.0939298460424911,19.24408784035108,19.077003943537527,969.070598687916,968.8952134400104,190.80055416639937,189.03881976672665,31942.484813923984,7,1.0562991009895497,2015-04-29
2014,32,1407.9019933380525,0.24385714285714283,9.437545434169058,0.006683298206631371,47.0,10.0,10.0,10.0,115.0,192.0,0.13639103149255868,1215.9019933380525,1100.0,,275.0,275.0,275.0,275.0,115.9019933380525,28.371842119210765,6.036562153023568,6.036562153023568,6.036562153023568,69.42046475977104,75.37184211921077,16.03656215302357,16.03656215302357,16.03656215302357,184.42046475977102,1207.4449664252577,990.0,969.1870679784768,20.812932021523206,0.8559327602172087,0.48,988.6640672397828,0.5349,0.5349,0.5349,0.5349,18.94209926130599,18.94209926130599,18.94209926130599,18.94209926130599,,0.9368875501789742,0.9368875501789742,0.9368875501789742,0.9368875501789742,47.86160433576435,47.86160433576435,47.86160433576435,47.86160433576435,0.9747780923780925,0.9747780923780925,0.9747780923780925,0.9747780923780925,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.90437224904906,46.90437224904906,46.90437224904906,46.90437224904906,187.61748899619624,0.13328300225566042,4.7378153786918244e-05,1437.9147928703762,1390.4810800453631,0.138081706220509,0.1335266880568967,19.007290982954707,18.829786775723957,969.284032407735,969.1307850278388,188.3043100673498,186.43452114111787,31519.73815136097,7,1.0423193833122013,2015-05-06
2014,33,1450.3896243060324,0.2367142857142857,3.1912139005861655,0.0021937916146957575,47.0,10.0,10.0,10.0,115.0,192.0,0.13238148917618578,1258.3896243060324,1100.0,,275.0,275.0,275.0,275.0,158.38962430603237,38.77246011658084,7.942818399333157,8.249459599272521,8.249459599272521,95.17542659157334,85.77246011658085,17.942818399333156,18.24945959927252,18.24945959927252,210.17542659157334,1221.9647381151865,990.0,969.3243357092964,20.675664290703594,0.8772108722119872,0.48,988.6427891277881,0.5349,0.5349,0.5349,0.5349,18.783553418491618,18.783553418491618,18.783553418491618,18.783553418491618,,0.9363881932682486,0.9363881932682486,0.9363881932682486,0.9363881932682486,47.43568010048347,47.43568010048347,47.43568010048347,47.43568010048347,0.9661034643682987,0.9661034643682987,0.9661034643682987,0.9661034643682987,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.4869664984738,46.4869664984738,46.4869664984738,46.4869664984738,185.9478659938952,0.1282095793724476,4.695653181664021e-05,1460.2532901744794,1437.9147928703762,0.1335266880568967,0.1314840386198059,18.829786775723957,18.74731112860035,969.3562029374868,969.284032407735,186.43452114111787,185.56643507816244,31239.241486974395,7,1.0330436999660846,2015-05-13
2014,34,1450.5346363893766,0.2367142857142857,3.1912139005861655,0.0022107960733263,47.0,10.0,10.0,10.0,115.0,192.0,0.13237047449165815,1258.5346363893766,1100.0,,275.0,275.0,275.0,275.0,158.53463638937663,38.807957866149486,7.885636798666313,8.2570123119467,8.2570123119467,95.32701710066745,85.8079578661495,17.885636798666315,18.257012311946703,18.257012311946703,210.32701710066746,1221.9506069767626,990.0,969.3248042098734,20.675195790126654,0.877190163625625,0.48,988.6428098363743,0.5349,0.5349,0.5349,0.5349,18.783105626501044,18.783105626501044,18.783105626501044,18.783105626501044,,0.9363867827234783,0.9363867827234783,0.9363867827234783,0.9363867827234783,47.434481882166,47.434481882166,47.434481882166,47.434481882166,0.9660790607365782,0.9660790607365782,0.9660790607365782,0.9660790607365782,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.48579224452267,46.48579224452267,46.48579224452267,46.48579224452267,185.94316897809068,0.12819632603583994,4.6955345701538054e-05,1460.2532901744794,1437.9147928703762,0.1335266880568967,0.1314840386198059,18.829786775723957,18.74731112860035,969.3562029374868,969.284032407735,186.43452114111787,185.56643507816244,31238.452388319238,7,1.0330176054338371,2015-05-20
2014,35,1373.749697959029,0.24899999999999997,15.304910359806042,0.011141960613945472,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.13321906279890194,1190.6068408161718,1100.0,,275.0,275.0,275.0,275.0,90.60684081617185,22.949821087568544,4.94157289918249,4.803787129887911,4.803787129887911,53.107872569645004,69.37839251613997,14.941572899182491,14.518072844173625,14.518072844173625,160.39358685535927,1198.8380382594962,990.0,969.0770150736322,20.922984926367786,0.8433196706071893,0.48,988.6766803293929,0.5349,0.5349,0.5349,0.5349,19.06476525576057,19.06476525576057,19.06476525576057,19.06476525576057,,0.9372713399982606,0.9372713399982606,0.9372713399982606,0.9372713399982606,48.191355413433044,48.191355413433044,48.191355413433044,48.191355413433044,0.9814940002735854,0.9814940002735854,0.9814940002735854,0.9814940002735854,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.22752830516438,47.22752830516438,47.22752830516438,47.22752830516438,188.9101132206575,0.137604801715719,4.7704574045620584e-05,1424.002963153442,1330.780420351734,0.1412670684935901,0.1195688858435427,19.21258835538776,18.88184697000269,969.239086496342,968.9395956068196,190.4682823869807,186.9827067895256,31736.899021070465,7,1.049500629003653,2015-05-27
2014,36,1260.6476427696646,0.26471428571428574,18.883493235560245,0.015080607219601486,45.0,10.0,9.0,9.0,88.0,161.0,0.12786319748601996,1099.6476427696646,1080.3724470531824,,270.0931117632956,270.0931117632956,270.0931117632956,270.0931117632956,19.2751957164821,5.387477063613008,1.1972171252473351,1.0774954127226017,1.0774954127226017,10.53551070217655,50.387477063613005,11.197217125247334,10.077495412722602,10.077495412722602,98.53551070217655,1152.0346366547653,990.0,968.7191783058475,21.280821694152483,0.7747312628588195,0.4544841811691372,988.770784555972,0.5162566556591859,0.5162566556591859,0.5162566556591859,0.5162566556591859,19.535349594465327,19.535349594465327,19.535349594465327,19.535349594465327,,0.9387227609602444,0.9387227609602444,0.9387227609602444,0.9387227609602444,48.562179220946135,48.562179220946135,48.562179220946135,48.562179220946135,0.9890464199785364,0.9890464199785364,0.9890464199785364,0.9890464199785364,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.59093563652721,47.59093563652721,47.59093563652721,47.59093563652721,190.36374254610885,0.15114096003334326,4.8958092264699246e-05,1316.6588218214915,1198.5959677028122,0.1343238291620211,0.1222792095656712,19.90015065150861,19.26519694944715,968.8952134400104,968.5241587556374,192.7178008736742,186.4641222237425,31981.108747746286,7,1.0575763474783826,2015-06-03
2014,37,1127.8251089928578,0.29442857142857143,17.962192428038115,0.015966703420518844,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,203.0,0.18049165009637735,924.8251089928578,924.8251089928578,,231.20627724821446,231.20627724821446,231.20627724821446,231.20627724821446,0.0,0.0,0.0,0.0,0.0,0.0,51.857142857142854,11.714285714285714,11.571428571428571,12.428571428571429,115.42857142857143,999.9679661357148,990.0,968.3017360568347,21.69826394316533,0.5745248127810613,0.29153049004302184,989.133944697176,0.3792308912401449,0.3792308912401449,0.3792308912401449,0.3792308912401449,20.452977749101105,20.452977749101105,20.452977749101105,20.452977749101105,,0.9371895488259805,0.9371895488259805,0.9371895488259805,0.9371895488259805,43.43779507865015,43.43779507865015,43.43779507865015,43.43779507865015,0.8846801441680274,0.8846801441680274,0.8846801441680274,0.8846801441680274,0.9775625524531545,0.9775625524531545,0.9775625524531545,0.9775625524531545,42.46697565822729,42.46697565822729,42.46697565822729,42.46697565822729,169.86790263290916,0.15056435448509206,5.10441970264195e-05,1184.385639882299,1072.8606207065454,0.1957383801277951,0.1359354542799081,20.78623881437457,19.99711219300132,968.4794977253443,968.1289905222204,184.81113141918715,160.13421189063573,28537.80764232874,7,0.9437105701828287,2015-06-10
2014,38,958.4338780475407,0.34385714285714286,31.28252352136331,0.0331882428605796,53.0,12.0,12.0,13.0,120.0,210.0,0.2201895715168337,748.4338780475407,748.4338780475407,,194.77374279827805,194.77374279827805,194.77374279827805,164.1126496527065,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,825.4338780475407,990.0,967.7242011047003,22.27579889529964,0.41475613663585204,0.16880679391225412,989.4164370694518,0.27004544293950844,0.27004544293950844,0.27004544293950844,0.2234907349313653,21.422190521811995,21.422190521811995,21.422190521811995,21.46874522982014,,0.9294526523927205,0.9294526523927205,0.9294526523927205,0.7957192556863876,38.02689674913994,38.02689674913994,38.02689674913994,31.86246479374002,0.7744785488623204,0.7744785488623204,0.7744785488623204,0.6489300365323832,0.9714321186450608,0.9714321186450608,0.9714321186450608,0.968877267412067,36.9470248108773,36.9470248108773,36.9470248108773,30.91892568761968,141.7600001202516,0.14787090494812105,5.2690952504539976e-05,1052.6481071621029,853.8829560570023,0.2459353457173129,0.1994968675392877,21.899228427108312,20.89964518983608,968.0654654796524,967.315531824228,156.8303076650379,126.5900815884102,23815.680020202268,7,0.78755555622362,2015-06-17
2014,39,749.9003246715971,0.4172857142857143,25.16293129904081,0.033628041454530445,53.0,12.0,12.0,13.0,120.0,210.0,0.28124345578111,539.900324671597,539.900324671597,,179.96677489053235,179.96677489053235,179.96677489053235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,616.9003246715971,990.0,966.8996012986863,23.100398701313647,0.2770996003597143,0.08694476632990535,989.6359556333103,0.23106414953413276,0.23106414953413276,0.23106414953413276,0.0,22.505290185089894,22.505290185089894,22.505290185089894,22.736354334624025,,0.9258146895507072,0.9258146895507072,0.9258146895507072,0.0,36.748721433095774,36.748721433095774,36.748721433095774,0.0,0.7484464650325003,0.7484464650325003,0.7484464650325003,0.0,0.9706902959764557,0.9706902959764557,0.9706902959764557,0.96,35.67445657530561,35.67445657530561,35.67445657530561,0.0,107.02336972591684,0.14253130459616004,5.5092257540618335e-05,820.0614122679062,677.7424369637166,0.3098522219455508,0.2560783824948405,22.917359378037048,22.097172592034955,967.1802456490716,966.6109697478548,120.18068287735116,93.5659927731379,17979.92611395403,7,0.5945742762550935,2015-06-24
2014,40,608.5193644541284,0.47985714285714287,15.491878497408834,0.025247896984460727,50.0,10.0,9.0,9.0,108.0,186.0,0.3063192774752599,422.5193644541284,422.5193644541284,,189.38686806219343,189.38686806219343,43.745628329741535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,491.5193644541284,990.0,966.3301694949432,23.669830505056748,0.21036703982105426,0.054503872890825644,989.7351290872881,0.25793262625311486,0.25793262625311486,0.047435440514825525,0.0,23.14702696609177,23.14702696609177,23.357524151830056,23.40495959234488,,0.9294058969410699,0.9294058969410699,0.2619019704812244,0.0,40.0065348316253,40.0065348316253,9.06983964428523,0.0,0.8147970434139572,0.8147970434139572,0.18472178501599248,0.0,0.9753222031951684,0.9753222031951684,0.9628571428571429,0.96,39.04009656485932,39.04009656485932,8.797744454956673,0.0,86.87793758467531,0.14271312296457273,5.716150103089871e-05,657.6800383444725,569.2992874818548,0.3267174298122204,0.2828122934492638,23.33644410306404,22.99621624834628,966.5307201533778,966.1618467936684,94.75401341855,79.48902977940133,14595.49351422545,7,0.4826552088037517,2015-07-01
2014,41,530.1186493815683,0.5312857142857144,10.177530493227712,0.019290727818124857,50.0,10.0,9.0,9.0,108.0,186.0,0.35147426780784397,344.1186493815682,344.1186493815682,,172.0593246907841,172.0593246907841,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,413.1186493815682,990.0,965.985533922217,24.014466077782995,0.18133415195940455,0.038823729876313585,989.7798421181643,0.2103352244118515,0.2103352244118515,0.0,0.0,23.583972971535438,23.583972971535438,23.794308195947288,23.794308195947288,,0.924502781213466,0.924502781213466,0.0,0.0,36.7863925533476,36.7863925533476,0.0,0.0,0.7492136976241873,0.7492136976241873,0.0,0.0,0.9702148913336507,0.9702148913336507,0.96,0.96,35.69140042309947,35.69140042309947,0.0,0.0,71.38280084619895,0.13453504265551722,5.762596358588298e-05,561.2429249224854,498.0565740292608,0.3734515508856078,0.3314072957368486,23.78403285410692,23.38796628823218,966.1255931621512,965.8412545831316,77.7564431856219,64.85468696999375,11992.310542161424,7,0.3965711158122164,2015-07-08
2014,42,464.68679191311327,0.5814285714285715,7.263541321124429,0.0155434767312668,50.0,10.0,9.0,9.0,108.0,186.0,0.4005329270069455,278.68679191311327,278.68679191311327,,139.34339595655663,139.34339595655663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,347.68679191311327,990.0,965.6910905636089,24.308909436391023,0.15824121931587984,0.0257373583826226,989.8160214223016,0.13769268027066692,0.13769268027066692,0.0,0.0,23.98723817842187,23.98723817842187,24.124930858692533,24.124930858692533,,0.9115072768123476,0.9115072768123476,0.0,0.0,29.87860821411454,29.87860821411454,0.0,0.0,0.6085256255420477,0.6085256255420477,0.0,0.0,0.97,0.97,0.96,0.96,28.982249967691104,28.982249967691104,0.0,0.0,57.96449993538221,0.12468431185162096,5.7775598721579674e-05,486.2783732878,447.2117847813898,0.4159103277900475,0.3824969610357674,24.092491786727862,23.856329444095348,965.788252679795,965.6124530315162,62.43711261871966,54.32926107752398,9738.035989144211,7,0.3220249996410123,2015-07-15
2014,43,427.6440130895605,0.6195714285714286,4.6269923645424536,0.010840913912467286,50.0,10.0,9.0,9.0,108.0,186.0,0.4352013889286873,241.6440130895605,241.6440130895605,,120.82200654478025,120.82200654478025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,310.6440130895605,990.0,965.524398058903,24.475601941096993,0.14516767334916642,0.018328802617912043,989.836503524033,0.10354615057186359,0.10354615057186359,0.0,0.0,24.20855931455804,24.20855931455804,24.312105465129907,24.312105465129907,,0.9012504025561271,0.9012504025561271,0.0,0.0,25.853831813002586,25.853831813002586,0.0,0.0,0.5265546194094213,0.5265546194094213,0.0,0.0,0.9699636002392273,0.9699636002392273,0.96,0.96,25.077327798313203,25.077327798313203,0.0,0.0,50.154655596626405,0.11722252274558867,5.765027989964866e-05,444.2933536292678,414.8228382295926,0.4483841844239403,0.4186423192708937,24.28423170679663,24.10991347747422,965.5993200913316,965.4667027720332,53.72127345353082,47.371847558925445,8425.982140233235,7,0.2786369755368133,2015-07-22
2014,44,392.97264315386917,0.6607142857142857,5.244698699348037,0.01333096435258653,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.42761241855804416,224.6869288681549,224.6869288681549,,143.07694299940044,81.60998586875446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,289.11550029672634,990.0,965.3639005304915,24.636099469508526,0.13756959322313816,0.01493738577363093,989.8474930210033,0.15961172252791989,0.06604130328269833,0.0,0.0,24.32398076798383,24.417551187229048,24.483592490511747,24.483592490511747,,0.9084193719465828,0.640282815955647,0.0,0.0,31.15512679518802,17.51055907609152,0.0,0.0,0.6345239673154383,0.35663053108129367,0.0,0.0,0.9724309839121454,0.9667166981978597,0.96,0.96,30.346699455185973,16.975023090471403,0.0,0.0,47.32172254565738,0.120525382874983,5.853300509358613e-05,410.1421567276903,378.1099473341564,0.4662433979979563,0.3946605819499995,24.47093733771881,24.10074187619069,965.4456397052746,965.2905497366708,49.62980576181972,46.30576876706231,7950.0493876704395,7,0.2628984585869854,2015-07-29
2014,45,364.9559106325335,0.6931428571428572,3.40997785376125,0.009398268932614902,47.0,8.0,6.0,5.0,89.0,155.0,0.4249306657818624,209.9559106325335,209.9559106325335,,194.01948582295088,15.9364248095826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.9559106325335,990.0,965.2247795531626,24.77522044683737,0.1311605105962018,0.012012893487711571,989.856826595916,0.27465612447748106,0.012583993981046442,0.0,0.0,24.357390918276003,24.619463048772438,24.632047042753488,24.632047042753488,,0.9305932073018647,0.12774631864815006,0.0,0.0,43.23305124489618,3.420004173880258,0.0,0.0,0.88051020865369,0.06965385282851848,0.0,0.0,0.9783939567114233,0.961251099568566,0.96,0.96,42.3299414967457,3.313155367150099,0.0,0.0,45.6430968638958,0.12505103413883642,6.041576821086163e-05,378.1099473341564,354.2401023578276,0.4375563324657982,0.4099336742998142,24.47093733771881,24.24654799220164,965.2905497366708,965.1712005117892,47.84105877164153,43.67517143003006,7668.040273134495,7,0.25357276035497667,2015-08-05
2014,46,336.42407270951844,0.7294285714285714,4.21943834388145,0.012538434590589386,47.0,8.0,6.0,5.0,89.0,155.0,0.4610614219377247,181.42407270951844,181.42407270951844,,181.42407270951844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.42407270951844,990.0,965.0821203635476,24.917879636452426,0.12109072962832866,0.0081424072709518,989.8707668631007,0.23347643956069294,0.0,0.0,0.0,24.555170059992463,24.788646499553156,24.788646499553156,24.788646499553156,,0.92877540249173,0.0,0.0,0.0,40.57790486799075,0.0,0.0,0.0,0.8264339076983861,0.0,0.0,0.0,0.9733323808706196,0.96,0.96,0.96,39.50258222549056,0.0,0.0,0.0,39.50258222549056,0.11733460744871951,6.0471012473231816e-05,348.25654132213623,324.70403395065745,0.4773577898436397,0.445074195624729,24.64875949771896,24.459867061822774,965.1412827066108,965.0235201697532,42.28578864366955,36.79734518585366,6636.433813882415,7,0.21945879014161426,2015-08-12
2014,47,304.065606705539,0.7805714285714286,3.6609334050516105,0.011905722376145499,47.0,8.0,6.0,5.0,89.0,155.0,0.5098596068772893,149.065606705539,149.065606705539,,149.065606705539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,210.065606705539,990.0,964.9205916049233,25.07940839507668,0.10967015302682404,0.004906560670553872,989.8854232863026,0.1573905079575412,0.0,0.0,0.0,24.8074411734218,24.964831681379337,24.964831681379337,24.964831681379337,,0.916748613363593,0.0,0.0,0.0,33.24714497021698,0.0,0.0,0.0,0.6771312621225454,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.249730621110466,0.0,0.0,0.0,32.249730621110466,0.10603901045848661,6.0095106906677094e-05,312.3673714773974,299.0775001152962,0.5182603169420855,0.496210597370973,24.844436060399985,24.74457064327381,964.961836857387,964.8963100004612,34.08049766762012,31.14855668831376,5417.954744346558,7,0.17916517011728036,2015-08-19
2014,48,288.788855204809,0.8025714285714286,2.4234178123148564,0.008396857731486244,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.5181130156654861,139.07456949052332,139.07456949052332,,139.07456949052332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,198.50314091909473,990.0,964.8551554208192,25.144844579180795,0.10558930683625856,0.0039074569490523,989.8905032362147,0.13773608992398392,0.0,0.0,0.0,24.897611725471506,25.03534781539549,25.03534781539549,25.03534781539549,,0.9123423319145605,0.0,0.0,0.0,30.99138388653403,0.0,0.0,0.0,0.6311890811921391,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.061642369938006,0.0,0.0,0.0,30.061642369938006,0.10416597315880505,6.002354651626569e-05,295.76546380444813,282.1135754290922,0.546605544348805,0.4182712576682035,24.943411197069587,24.8634742645758,964.8830618552178,964.8284543017164,35.82132740082235,27.69229168614109,5050.355918149585,7,0.16700912427743336,2015-08-26
2014,49,268.42668705887075,0.8408571428571429,3.2493900407158742,0.012128120982203129,40.0,6.0,4.0,3.0,65.0,118.0,0.4399628735551975,150.42668705887075,150.42668705887075,,150.42668705887075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.42668705887073,990.0,964.7737067482356,25.22629325176451,0.106268202659639,0.005042668705887029,989.8886891286345,0.16057871133973198,0.0,0.0,0.0,24.954403669059243,25.114982380398974,25.114982380398974,25.114982380398974,,0.9174177374379301,0.0,0.0,0.0,33.77570781266542,0.0,0.0,0.0,0.6878962894636541,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.76243657828545,0.0,0.0,0.0,32.76243657828545,0.12196953812500944,6.049496549826875e-05,282.1135754290922,259.36784514408106,0.4549523088895232,0.4182712576682035,25.01385778015806,24.8634742645758,964.8284543017164,964.7374713805764,35.82132740082235,30.735423094832377,5504.089345151957,7,0.1820135365460303,2015-09-02
2014,50,240.01409508677668,0.8888571428571429,3.883588723992623,0.016017289446939857,35.714285714285715,6.0,4.0,3.0,50.0,98.71428571428571,0.41057817501413674,141.29980937249096,141.29980937249096,,141.29980937249096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.714285714285715,6.0,4.0,3.0,50.0,187.01409508677668,990.0,964.6395837475606,25.360416252439467,0.10153442845167664,0.0041299809372490285,989.8943355906111,0.14184039168833842,0.0,0.0,0.0,25.112911451362198,25.254751843050535,25.254751843050535,25.254751843050535,,0.9136275553175255,0.0,0.0,0.0,31.801356359162543,0.0,0.0,0.0,0.6476854655633918,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.847315668387665,0.0,0.0,0.0,30.847315668387665,0.1286858191329703,6.062805618119966e-05,251.75288036056145,232.1827240761327,0.4845003047255263,0.3736400655086686,25.160808202069614,25.06257433507151,964.7070115214424,964.5930963444569,33.40382036653346,27.20607650061752,5182.3490322891275,7,0.17137397593548703,2015-09-09
2014,51,228.70735797102017,0.9092857142857144,0.7535322930077372,0.003304736315306272,34.0,6.0,4.0,3.0,44.0,91.0,0.39792295960294266,137.70735797102017,137.70735797102017,,137.70735797102017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.70735797102017,990.0,964.5722441478259,25.427755852173863,0.09966150940978259,0.0037707357971019716,989.8965677547932,0.13426579131036345,0.0,0.0,0.0,25.190057815656616,25.324323606966978,25.324323606966978,25.324323606966978,,0.9121565127802974,0.0,0.0,0.0,31.03103891357272,0.0,0.0,0.0,0.6319967192173669,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.100107746165538,0.0,0.0,0.0,30.100107746165538,0.13160173082578552,6.0716417091239665e-05,232.1827240761327,226.9079980250785,0.4010435982514042,0.3919326916422994,25.20517323874885,25.160808202069614,964.5930963444569,964.5614479881503,30.87642704372096,29.698222690016525,5056.8181013558105,7,0.16722282081203077,2015-09-16
2014,52,220.91486136283874,0.9228571428571428,2.461297338345495,0.011409523799176728,34.0,6.0,4.0,3.0,44.0,91.0,0.4122736960712158,129.91486136283874,129.91486136283874,,129.91486136283874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.91486136283874,990.0,964.525489168177,25.474510831822972,0.09691128550326497,0.0029914861362838286,989.9000972283606,0.11977398559499956,0.0,0.0,0.0,25.254834074588455,25.364591525393255,25.364591525393255,25.364591525393255,,0.9081848213030119,0.0,0.0,0.0,29.22492589846947,0.0,0.0,0.0,0.5952123400910277,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.348178121515385,0.0,0.0,0.0,28.348178121515385,0.12823835694796146,6.060704111460772e-05,226.9079980250785,209.67891665666008,0.4339969008377149,0.4010435982514042,25.34740584927359,25.20517323874885,964.5614479881503,964.45807349994,29.698222690016525,25.79004798858928,4762.493924414584,7,0.15748987845286325,2015-09-23
2014,53,208.78068094814552,0.941,0.8982357085145622,0.0043022932219368,34.0,6.0,4.0,3.0,44.0,91.0,0.4358640827625306,117.78068094814552,117.78068094814552,,117.78068094814552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.78068094814552,990.0,964.4526840856888,25.547315914311184,0.0926287410582088,0.0017780680948145,989.905593190847,0.0982159303739215,0.0,0.0,0.0,25.35469317478422,25.4,25.4,25.4,,0.900482585022785,0.0,0.0,0.0,26.37220468915256,0.0,0.0,0.0,0.5371121117953678,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.58103854847798,0.0,0.0,0.0,25.58103854847798,0.1225258890444537,6.033115094972429e-05,208.78068094814552,208.78068094814552,0.4358640827625306,0.4358640827625306,25.35469317478422,25.35469317478422,964.4526840856888,964.4526840856888,25.58103854847798,25.58103854847798,613.9449251634716,1,0.14211688082487767,2015-09-30
2015,1,209.16563910893748,0.9397142857142856,0.2566387738613035,0.0012265937157195145,31.0,4.0,3.0,2.0,33.0,73.0,0.3490072738620385,136.16563910893748,136.16563910893748,,136.16563910893748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.16563910893748,990.0,964.4549938346536,25.54500616534642,0.096999793075,0.0036165639108937143,989.8993836430142,0.13126133987133867,0.0,0.0,0.0,25.31312846848918,25.4,25.4,25.4,,0.9115587237861026,0.0,0.0,0.0,30.81319898624087,0.0,0.0,0.0,0.6275600608195697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.888803016653643,0.0,0.0,0.0,29.888803016653643,0.14289501073699556,6.0973116567747785e-05,209.67891665666008,208.78068094814552,0.349649209249063,0.3481513600126724,25.31635939627876,25.30882056476974,964.45807349994,964.4526840856888,30.00388631409085,29.80249054357574,5021.318906797812,7,0.16604890564807578,2015-10-01
2015,2,200.9421868242644,0.9531428571428571,1.2525072928206018,0.006191690598045086,31.0,4.0,3.0,2.0,33.0,73.0,0.36329619033791066,127.94218682426443,127.94218682426443,,127.94218682426443,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.9421868242644,990.0,964.4056531209455,25.594346879054456,0.09409747098176102,0.002794218682426386,989.9031083103358,0.11589620543059616,0.0,0.0,0.0,25.38155898395973,25.4,25.4,25.4,,0.9079021202153772,0.0,0.0,0.0,28.91413517903146,0.0,0.0,0.0,0.5888825902043067,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.046711123660515,0.0,0.0,0.0,28.046711123660515,0.1395742548890378,6.089269537259573e-05,203.02355035552185,200.0131298984013,0.3649760395084117,0.3595641977108915,25.3892266970372,25.36438001672142,964.4181413021332,964.4000787793904,28.51263785990688,27.8387908191132,4711.847468774967,7,0.15581506179811397,2015-10-08
2015,3,191.2301746375727,0.9731428571428571,1.826624369121244,0.009495698148239256,31.0,4.0,3.0,2.0,33.0,73.0,0.3818418835599879,118.23017463757272,118.23017463757272,,118.23017463757272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.2301746375727,990.0,964.4175396507247,25.582460349275202,0.09066978798884366,0.0018230174637572285,989.9075071945474,0.09901721972622425,0.0,0.0,0.0,25.390950324096384,25.4,25.4,25.4,,0.9009055563776487,0.0,0.0,0.0,26.525211039942604,0.0,0.0,0.0,0.5402283307523952,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.729454708744324,0.0,0.0,0.0,25.729454708744324,0.13451818862037096,6.04458004516567e-05,196.05963252615788,187.9408001713541,0.3884201830227529,0.3723356973560607,25.39137337862437,25.39021528143836,964.4241183996572,964.4078807349476,26.897955062768578,24.935527901047696,4322.548391069046,7,0.14294141504857957,2015-10-15
2015,4,184.1505673843954,0.9797142857142856,2.2478750342761407,0.012304025659866614,31.0,4.0,3.0,2.0,33.0,73.0,0.3967942025060474,111.15056738439542,111.15056738439542,,111.15056738439542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1505673843954,990.0,964.4316988652312,25.568301134768813,0.08817116577629099,0.0011150567384395143,989.9107137774853,0.08767877297585182,0.0,0.0,0.0,25.39133613927823,25.4,25.4,25.4,,0.89496917892521,0.0,0.0,0.0,24.77783005166909,0.0,0.0,0.0,0.5046401232519162,0.0,0.0,0.0,0.9688695209605375,0.96,0.96,0.96,24.007961094784754,0.0,0.0,0.0,24.007961094784754,0.13026335637400147,5.99787792357767e-05,191.09816162620763,178.52039784112813,0.4089168570247383,0.3820026282764021,25.39159616410556,25.391020362459752,964.4429592043176,964.4178036767476,25.69565193653193,22.635475101659047,4033.3374639238396,7,0.1333775616376931,2015-10-22
2015,5,177.57923916491012,0.9838571428571428,1.2193755486055247,0.0068258174093384855,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.39175959670551797,108.00781059348152,108.00781059348152,,108.00781059348152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,144.29352487919581,990.0,964.4448415216701,25.555158478329854,0.08645695849659225,0.0008007810593481429,989.912742260444,0.08262458773335969,0.0,0.0,0.0,25.385276151040532,25.4,25.4,25.4,,0.892257167363608,0.0,0.0,0.0,23.993648123627047,0.0,0.0,0.0,0.4886690045545224,0.0,0.0,0.0,0.9686853669288114,0.96,0.96,0.96,23.243090245606094,0.0,0.0,0.0,23.243090245606094,0.13089125450313546,5.977120374798134e-05,179.83079120949702,176.21817347356213,0.4142592024479934,0.3725724585282349,25.391549123510647,25.380543863253894,964.4475636530528,964.440338417581,24.41871280913282,22.0551016600362,3904.839161261824,7,0.12912827914225608,2015-10-29
