WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2015,6,190.248373809887,0.9744285714285714,2.514175312595658,0.013248013678130027,29.0,4.0,2.0,2.0,30.0,67.0,0.3522933615162948,123.24837380988704,123.24837380988704,,123.24837380988704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,158.248373809887,990.0,964.4195032523802,25.580496747619822,0.09138207570495063,0.0023248373809886713,989.906293086914,0.10762786445615301,0.0,0.0,0.0,25.379161970077735,25.4,25.4,25.4,,0.9047858714246582,0.0,0.0,0.0,27.757310848534452,0.0,0.0,0.0,0.565322013208441,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.92459152307842,0.0,0.0,0.0,26.92459152307842,0.14148942408565449,6.067796222923575e-05,196.05963252615788,184.649249799592,0.3628501067441003,0.3417327633267955,25.38012985607392,25.37787290652692,964.4307015004008,964.4078807349476,28.303147583067314,25.57591212645206,4523.331375877174,7,0.1495810640171023,2015-11-05
2015,7,202.06901392300364,0.9504285714285714,2.04460429738977,0.009961630652624098,29.0,4.0,2.0,2.0,30.0,67.0,0.3316303405994559,135.06901392300364,135.06901392300364,,135.06901392300364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.06901392300364,990.0,964.412414083538,25.58758591646202,0.09555396164395792,0.0035069013923003,989.9009391369638,0.12920821693706683,0.0,0.0,0.0,25.359316836488695,25.4,25.4,25.4,,0.9111030678798989,0.0,0.0,0.0,30.60573435414384,0.0,0.0,0.0,0.6233347118970232,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.687562323519526,0.0,0.0,0.0,29.687562323519526,0.14690376504247787,6.105376544721756e-05,208.78068094814552,200.55260733721147,0.3340769331776645,0.3209109180779071,25.37203142069951,25.30291814484292,964.4526840856888,964.4033156440232,31.19527445583214,29.346989004314192,4987.51047035128,7,0.1649309017973307,2015-11-12
2015,8,215.3939225879826,0.9322857142857143,4.628965399440282,0.021837808855079712,29.0,4.0,2.0,2.0,30.0,67.0,0.3114575947540468,148.3939225879826,148.3939225879826,,148.3939225879826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,183.3939225879826,990.0,964.4923635355279,25.50763646447212,0.10025675257287706,0.004839392258798215,989.8949038551683,0.15625776520149273,0.0,0.0,0.0,25.246282554438974,25.38286472126659,25.38286472126659,25.38286472126659,,0.9167479634454192,0.0,0.0,0.0,33.68357729831515,0.0,0.0,0.0,0.686019904242671,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.67306997936569,0.0,0.0,0.0,32.67306997936569,0.1515971579359243,6.115774686443458e-05,224.7272915223594,200.55260733721147,0.3340769331776645,0.2981391336411572,25.37203142069951,25.1662581344097,964.5483637491342,964.4033156440232,34.75858156040798,29.346989004314192,5489.075756533436,7,0.1815170554409205,2015-11-19
2015,9,234.07818144844381,0.9001428571428571,3.150180775495232,0.013370363276478373,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,64.71428571428571,0.27692678166967644,169.36389573415812,169.36389573415812,,169.36389573415812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.142857142857142,4.0,2.2857142857142856,2.0,28.285714285714285,203.79246716272954,990.0,964.6044690886907,25.395530911309297,0.10745610774092672,0.006936389573415772,989.8856075026857,0.20349464295962957,0.0,0.0,0.0,25.077643771035365,25.281138413994995,25.281138413994995,25.281138413994995,,0.9249472728526626,0.0,0.0,0.0,38.5290476737512,0.0,0.0,0.0,0.7847056552698817,0.0,0.0,0.0,0.9713874793981068,0.96,0.96,0.96,37.43107938322763,0.0,0.0,0.0,37.43107938322763,0.15979367081178222,6.138046004966564e-05,243.54989841925496,226.9079980250785,0.2952738580532316,0.2422501523627631,25.14734501450186,24.976995205083032,964.6612993905156,964.5614479881503,41.04453806166747,35.245366194313846,6288.421336382242,7,0.20795044101793128,2015-11-26
2015,10,257.8012664960149,0.8617142857142858,2.59230949127924,0.01014855369119903,26.0,4.0,3.0,2.0,24.0,59.0,0.22891922539950343,198.80126649601488,198.80126649601488,,198.80126649601488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,231.80126649601488,990.0,964.7312050659841,25.26879493401592,0.11734158367910408,0.0100009272170116,989.872657489104,0.27976738926390343,0.0,0.0,0.0,24.861685033855924,25.141452423119826,25.141452423119826,25.141452423119826,,0.9346285083910674,0.0,0.0,0.0,45.30302151508037,0.0,0.0,0.0,0.922668462628928,0.0,0.0,0.0,0.9798438575013394,0.96,0.96,0.96,44.390103045617636,0.0,0.0,0.0,44.390103045617636,0.17217296025879542,6.202431654966737e-05,261.69606485820964,251.75288036056145,0.2343568022558469,0.2254523774821259,24.905618499463923,24.833249565079782,964.7467842594328,964.7070115214424,45.26846575164141,43.01923259666692,7457.537311663763,7,0.24661168358676464,2015-12-03
2015,11,277.3194962876141,0.8242857142857144,5.3402050367266485,0.0188268117841842,26.0,4.0,3.0,2.0,24.0,59.0,0.21317411723180557,218.3194962876141,218.3194962876141,,168.84002199387353,49.479474293740566,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,251.3194962876141,990.0,964.8092779851504,25.19072201484955,0.12423021071825345,0.013663899257522786,989.8621058900243,0.2169718865220851,0.040467933871137854,0.0,0.0,24.835856018351713,25.01235997100266,25.052827904873798,25.052827904873798,,0.920441844890337,0.38482916701752184,0.0,0.0,38.0466430917961,10.85045521021028,0.0,0.0,0.7748807147005315,0.22098686782505658,0.0,0.0,0.9756748767582436,0.9642463053296721,0.96,0.96,37.176243525874455,10.523979401920348,0.0,0.0,47.700222927794805,0.17207191537030556,6.0762624374359884e-05,299.0775001152962,261.69606485820964,0.2254523774821259,0.1972732819327938,24.942909932862133,24.73735493901717,964.8963100004612,964.7467842594328,51.18143551878017,45.26846575164141,8013.6374518695275,7,0.2650012384877489,2015-12-10
2015,12,321.9699604586228,0.7527142857142858,5.267463869445188,0.01639610597702946,26.0,4.0,3.0,2.0,24.0,59.0,0.1833660962365347,262.9699604586228,262.9699604586228,,131.4849802293114,131.4849802293114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,295.9699604586228,990.0,965.0098498022932,24.990150197706903,0.1399887448864195,0.022593992091724517,989.8374172630218,0.12250717963775316,0.12250717963775316,0.0,0.0,24.705060281091,24.705060281091,24.82756746072875,24.82756746072875,,0.9087565243282325,0.9087565243282325,0.0,0.0,28.949729845174314,28.949729845174314,0.0,0.0,0.5896075324882751,0.5896075324882751,0.0,0.0,0.97,0.97,0.96,0.96,28.081237949819087,28.081237949819087,0.0,0.0,56.162475899638174,0.17440906355709979,5.932523743234001e-05,335.9497472014125,312.12360204404035,0.189027678822171,0.1756215043812122,24.768832368030694,24.614197414390976,965.079748736007,964.9606180102202,59.134208133273766,54.06852287059616,9435.295951139211,7,0.3120137549979898,2015-12-17
2015,13,360.3642704181257,0.6982857142857143,6.537415610193152,0.018016771466375474,26.0,4.0,3.0,2.0,24.0,59.0,0.16400364713555218,301.3642704181257,301.3642704181257,,150.68213520906286,150.68213520906286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,334.3642704181257,990.0,965.2018213520906,24.7981786479094,0.15353928812473217,0.030272854083625098,989.8161878577915,0.1610799145712123,0.1610799145712123,0.0,0.0,24.453286591129817,24.453286591129817,24.61436650570103,24.61436650570103,,0.9170031190394285,0.9170031190394285,0.0,0.0,33.13490969917155,33.13490969917155,0.0,0.0,0.6748454113884226,0.6748454113884226,0.0,0.0,0.97,0.97,0.96,0.96,32.140862408196405,32.140862408196405,0.0,0.0,64.28172481639281,0.17832588191093285,5.925298968850568e-05,381.71165647276456,341.0310225674728,0.1730047887016697,0.1545669329178835,24.58097136474711,24.311607538392835,965.3085582823638,965.1051551128372,68.75578145151434,60.21349006179906,10799.329769153992,7,0.3571206934244045,2015-12-24
2015,14,407.5765721681297,0.6438571428571428,6.471364244739472,0.015874929736261402,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.1741452151210884,336.5765721681297,336.5765721681297,,168.28828608406485,168.28828608406485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,373.862286453844,990.0,965.432488096498,24.56751190350199,0.16747936348183848,0.03731531443362587,989.7952053220845,0.20065780640449069,0.20065780640449069,0.0,0.0,24.162059419182018,24.162059419182018,24.36271722558651,24.36271722558651,,0.9237105521527539,0.9237105521527539,0.0,0.0,36.83337723660056,36.83337723660056,0.0,0.0,0.7501706158167121,0.7501706158167121,0.0,0.0,0.97,0.97,0.96,0.96,35.72837591950255,35.72837591950255,0.0,0.0,71.4567518390051,0.17534148269461275,5.89758685967783e-05,427.01120618594086,385.8335000897204,0.1858724031119352,0.152915700648804,24.283979104925177,24.04204864283497,965.5215504278368,965.3291675004484,75.03861036216851,67.92995264186236,12004.734308952855,7,0.3969819546611394,2015-12-31
2015,15,450.7612517225113,0.595,6.8563805706020355,0.015089070210616272,29.0,5.0,4.0,2.0,33.0,73.0,0.1621242230653141,377.7612517225113,377.7612517225113,,188.88062586125565,188.88062586125565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,415.7612517225113,990.0,965.6284256327514,24.37157436724874,0.1822668083170884,0.04555225034450223,989.7721809413384,0.25281150101241473,0.25281150101241473,0.0,0.0,23.89094380757476,23.89094380757476,24.143755308587174,24.143755308587174,,0.9306540385192701,0.9306540385192701,0.0,0.0,41.182911526413086,41.182911526413086,0.0,0.0,0.8387558355684946,0.8387558355684946,0.0,0.0,0.9738957344106555,0.9738957344106555,0.96,0.96,40.112797284841086,40.112797284841086,0.0,0.0,80.22559456968217,0.17793059472055414,5.898801674643962e-05,475.0058701801551,432.0068351219016,0.1689788078917807,0.1536823112782024,24.01056153821601,23.735380529391374,965.7375264158106,965.5440307580484,85.59725128694936,76.06883854000914,13477.899887706608,7,0.4456977476093455,2016-01-07
2015,16,496.2833979935282,0.552,5.417330467963252,0.010868130554901958,29.0,5.0,4.0,2.0,33.0,73.0,0.14719717274369667,423.2833979935282,423.2833979935282,,211.6416989967641,211.6416989967641,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,461.2833979935282,990.0,965.8332752909708,24.16672470902917,0.1983329861438769,0.05465667959870561,989.7470103342574,0.3172096031919363,0.3172096031919363,0.0,0.0,23.59652544009464,23.59652544009464,23.91373504328658,23.91373504328658,,0.9370514145625243,0.9370514145625243,0.0,0.0,45.8903765535838,45.8903765535838,0.0,0.0,0.9346308870383666,0.9346308870383666,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.972569022512126,44.972569022512126,0.0,0.0,89.94513804502425,0.18122506020699006,5.902977068702141e-05,512.9271834558979,481.566763323433,0.1515885346742073,0.142320396256161,23.692846711668988,23.48734728079785,965.9081723255516,965.7670504349554,93.2502149890052,87.01436287831457,15110.783191564075,7,0.49969521136124584,2016-01-14
2015,17,539.934448209544,0.524,7.5187037051834,0.013816592078892328,34.0,5.0,4.0,3.0,45.0,91.0,0.16876549376283628,448.93444820954403,448.93444820954403,,180.20762974259102,180.20762974259102,88.51918872436201,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.93444820954403,990.0,966.0297050169429,23.9702949830571,0.2097180249717862,0.05978688964190876,989.7304950853862,0.23588213459261267,0.23588213459261267,0.0970723077426638,0.0,23.46490793385081,23.46490793385081,23.60371776070076,23.70079006844342,,0.9262446032385779,0.9262446032385779,0.5244486826158871,0.0,38.48075814538619,38.48075814538619,18.683744998016543,0.0,0.7837221618204928,0.7837221618204928,0.38052433804514335,0.0,0.9742857142857143,0.9742857142857143,0.9657142857142856,0.96,37.5243055324983,37.5243055324983,18.123232648076044,0.0,93.17184371307265,0.17261165969836445,5.7689159210938706e-05,565.5581093921818,512.9271834558979,0.1774130967028857,0.1609030062318437,23.52882805907212,23.392359487201063,966.1450114922648,965.9081723255516,97.0570600606232,89.36283889667595,15652.869743796206,7,0.5176213539615148,2016-01-21
2015,18,602.5853047966256,0.4828571428571428,11.903149796142072,0.019353457606794057,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16087496393150216,505.58530479662556,505.58530479662556,,168.5284349322085,168.5284349322085,168.5284349322085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,550.2995905109112,990.0,966.3064332563133,23.693566743686752,0.2392510589981036,0.07317860550502593,989.687570335497,0.20126740783401426,0.20126740783401426,0.20126740783401426,0.0,23.1798696713496,23.1798696713496,23.1798696713496,23.381137079183613,,0.9229154020096381,0.9229154020096381,0.9229154020096381,0.0,35.35286707782682,35.35286707782682,35.35286707782682,0.0,0.7200176594262082,0.7200176594262082,0.7200176594262082,0.0,0.97,0.97,0.97,0.96,34.29228106549202,34.29228106549202,34.29228106549202,0.0,102.87684319647606,0.17076909257970177,5.6529450120645774e-05,648.8801579651763,569.2992874818548,0.1737488090904729,0.1516061203982195,23.36988140372662,22.922077773244805,966.4955206318608,966.1618467936684,109.9729749758014,97.78069944460506,17283.309657007976,7,0.5715380177582002,2016-01-28
2015,19,677.8163757450768,0.4478571428571429,9.55124998883993,0.01399396657681953,36.0,6.0,5.0,4.0,54.0,105.0,0.15504231189360676,572.8163757450768,572.8163757450768,,190.9387919150256,190.9387919150256,190.9387919150256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,619.8163757450768,990.0,966.6112655029802,23.388734497019737,0.2787567634684706,0.09907968876119481,989.6221635477704,0.25825255152729143,0.25825255152729143,0.25825255152729143,0.0,22.7526454932628,22.7526454932628,22.7526454932628,23.010898044790093,,0.9302401830679284,0.9302401830679284,0.9302401830679284,0.0,39.628613166045454,39.628613166045454,39.628613166045454,0.0,0.8071000644815775,0.8071000644815775,0.8071000644815775,0.0,0.9714979688811706,0.9714979688811706,0.9714979688811706,0.96,38.5014321442409,38.5014321442409,38.5014321442409,0.0,115.50429643272271,0.17038548958280547,5.6014164469123646e-05,708.2803075785097,657.6800383444725,0.1596521011407134,0.1482463918261079,22.87078951708852,22.57369833492349,966.733121230314,966.5307201533778,121.47654151827344,111.61880222429338,19404.721800697414,7,0.6416905357373484,2016-02-04
2015,20,764.9333474915173,0.411,18.576109272701128,0.0237184635691029,36.0,6.0,5.0,4.0,54.0,105.0,0.1376255762126028,659.9333474915173,659.9333474915173,,195.02653939040536,195.02653939040536,195.02653939040536,74.85372932030131,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,706.9333474915173,990.0,966.9597333899659,23.040266610033978,0.328264480612973,0.12893180631852427,989.5428037130686,0.2715746163111488,0.2715746163111488,0.2715746163111488,0.09264674131772678,22.311495706791312,22.311495706791312,22.311495706791312,22.49042358178474,,0.9302962268113141,0.9302962268113141,0.9302962268113141,0.3956895818566032,39.738187552033374,39.738187552033374,39.738187552033374,15.02842871299342,0.8093317220373396,0.8093317220373396,0.8093317220373396,0.3060779778613731,0.9745264318457985,0.9745264318457985,0.9745264318457985,0.9642857142857143,38.74275472900597,38.74275472900597,38.74275472900597,14.577575851603617,130.80584003862154,0.17106303637215195,5.510734500574262e-05,838.3130724874176,713.287888908656,0.1472056397321592,0.1252515360263286,22.54454608184564,21.982338786343234,967.2532522899496,966.7531515556344,142.0281858191083,122.47487222450624,21975.381126488417,7,0.7266991113256752,2016-02-11
2015,21,942.008370110095,0.3505714285714286,30.874315960558356,0.03202049502287648,40.0,6.571428571428571,5.0,4.0,67.71428571428571,123.28571428571429,0.13053319345583242,818.7226558243808,818.7226558243808,,204.6806639560952,204.6806639560952,204.6806639560952,204.6806639560952,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.571428571428571,5.0,4.0,67.71428571428571,870.2940843958094,990.0,967.6583515704696,22.3416484295305,0.45162516309214773,0.20906673188493957,989.3393081050228,0.297799054428943,0.297799054428943,0.297799054428943,0.297799054428943,21.38315748012446,21.38315748012446,21.38315748012446,21.38315748012446,,0.9324171854470349,0.9324171854470349,0.9324171854470349,0.9324171854470349,39.978268613178294,39.978268613178294,39.978268613178294,39.978268613178294,0.8142213566838757,0.8142213566838757,0.8142213566838757,0.8142213566838757,0.9724773757093486,0.9724773757093486,0.9724773757093486,0.9724773757093486,38.885321805975586,38.885321805975586,38.885321805975586,38.885321805975586,155.54128722390234,0.16532278086465643,5.281375447034034e-05,1054.433284211326,869.7507435242177,0.1476598718713376,0.119338919058071,21.79193393767625,20.727759624237702,968.0710760360928,967.3790029740968,171.20625051179965,147.26256488067006,26130.936253615593,7,0.864118262355013,2016-02-18
2015,22,1303.9188473462493,0.2624285714285714,83.415911109711,0.060704518640302414,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.1155467878547652,1153.775990203392,1054.8946933838367,,263.7236733459592,263.7236733459592,263.7236733459592,263.7236733459592,98.88129681955532,20.90634014380444,3.602693246001387,4.396157357770571,4.459686258915694,65.51641981306322,65.62062585809015,11.174121817429958,10.539014500627713,9.888257687487123,151.80213409877751,1142.2284555599847,990.0,968.8605237697409,21.139476230259106,0.7666923205596973,0.4250609119004465,988.8082467675398,0.4933830537203048,0.4933830537203048,0.4933830537203048,0.4933830537203048,19.454339944078665,19.454339944078665,19.454339944078665,19.454339944078665,,0.9378074793685017,0.9378074793685017,0.9378074793685017,0.9378074793685017,47.09532890831311,47.09532890831311,47.09532890831311,47.09532890831311,0.9591716681937497,0.9591716681937497,0.9591716681937497,0.9591716681937497,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.13222353248944,46.13222353248944,46.13222353248944,46.13222353248944,184.52889412995773,0.14419618726791458,4.868949571894481e-05,1638.344661979303,1088.1402560616616,0.1259028872765429,0.1007999394980304,20.536191491050943,18.12723552570241,969.9315750617792,968.1770122333368,192.8,176.2298059864791,31000.854213832903,7,1.0251605229442098,2016-02-25
2015,23,2125.2538161757075,0.16271428571428573,106.33768029414425,0.05183216343912267,49.0,9.0,9.0,9.0,107.0,183.0,0.08682980896662564,1942.2538161757075,1100.0,,275.0,275.0,275.0,275.0,842.2538161757075,51.0,9.0,16.0,41.422318828313486,724.831497347394,100.0,18.0,25.0,50.422318828313486,831.831497347394,1243.0,990.0,971.3739028004549,18.626097199545093,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.684907787026816,16.684907787026816,16.684907787026816,16.684907787026816,,0.9272314454246748,0.9272314454246748,0.9272314454246748,0.9272314454246748,41.727197468418524,41.727197468418524,41.727197468418524,41.727197468418524,0.8498410889698274,0.8498410889698274,0.8498410889698274,0.8498410889698274,0.9749841088969827,0.9749841088969827,0.9749841088969827,0.9749841088969827,40.687209999258364,40.687209999258364,40.687209999258364,40.687209999258364,162.74883999703346,0.07747741149679951,4.109819191844279e-05,2382.708424038313,1820.7199323683387,0.1005096922083777,0.0768033546000748,17.538023113676324,16.035031632906446,972.0237789545752,970.5207874738054,172.6740318574926,155.25766259212037,27341.805119501623,7,0.9041602222057415,2016-03-03
2015,24,2492.7101918726435,0.12542857142857142,35.92428035014421,0.014407990890370129,57.57142857142857,10.714285714285714,11.571428571428571,12.428571428571429,138.71428571428572,231.0,0.09266723257059568,2261.7101918726435,1100.0,,275.0,275.0,275.0,275.0,1161.7101918726435,42.42857142857143,7.285714285714285,13.42857142857143,62.29841016405431,1036.2689245657318,100.0,18.0,25.0,74.72698159262575,1174.9832102800176,1243.0,990.0,972.2893004631408,17.710699536859142,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.769510124340863,15.769510124340863,15.769510124340863,15.769510124340863,,0.9213502828242301,0.9213502828242301,0.9213502828242301,0.9213502828242301,39.18466348185425,39.18466348185425,39.18466348185425,39.18466348185425,0.7980583193860336,0.7980583193860336,0.7980583193860336,0.7980583193860336,0.9700883329202973,0.9700883329202973,0.9700883329202973,0.9700883329202973,38.01260669351118,38.01260669351118,38.01260669351118,38.01260669351118,152.05042677404472,0.06101146236131975,3.839657241768806e-05,2553.043283719102,2457.8731008118675,0.0972385433247368,0.0738131845333899,15.853599654487532,15.623878523332216,972.4349320641496,972.2052109329942,153.04391154529662,150.37825821669992,25544.47169803951,7,0.8447245931891372,2016-03-10
2015,25,2611.2504553569224,0.11571428571428573,15.086919402659012,0.005786582420833543,54.714285714285715,10.142857142857142,10.714285714285714,11.285714285714286,128.14285714285714,215.0,0.08235642108092052,2396.2504553569224,1100.0,,275.0,275.0,275.0,275.0,1296.250455356922,45.285714285714285,7.857142857142857,14.285714285714286,66.36879515954853,1162.4530887688022,100.0,18.0,25.0,77.6545094452628,1290.595945911659,1243.0,990.0,972.5754321336201,17.424567866379853,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.483378453861576,15.483378453861576,15.483378453861576,15.483378453861576,,0.9183029805336257,0.9183029805336257,0.9183029805336257,0.9183029805336257,38.346344390981365,38.346344390981365,38.346344390981365,38.346344390981365,0.7809846108142844,0.7809846108142844,0.7809846108142844,0.7809846108142844,0.97,0.97,0.97,0.97,37.19595405925192,37.19595405925192,37.19595405925192,37.19595405925192,148.78381623700767,0.05698357602518857,3.7571670766921136e-05,2632.6923900235674,2573.65800073286,0.0928639313894634,0.0695105894989736,15.574118861574782,15.431622059838666,972.627188527643,972.4846917259068,149.81296230520135,148.19717682470625,24995.68112781729,7,0.8265767568722648,2016-03-17
2015,26,2659.2706826162516,0.11214285714285714,14.99897562530688,0.0056083113411663854,49.0,9.0,9.0,9.0,107.0,183.0,0.06883215715525144,2476.2706826162516,1100.0,,275.0,275.0,275.0,275.0,1376.2706826162519,51.0,9.0,16.0,67.68544340735664,1232.5852392088952,100.0,18.0,25.0,76.68544340735664,1339.5852392088952,1243.0,990.0,972.6913430270048,17.30865697299526,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.36746756047698,15.36746756047698,15.36746756047698,15.36746756047698,,0.9170685295190798,0.9170685295190798,0.9170685295190798,0.9170685295190798,38.00832060105216,38.00832060105216,38.00832060105216,38.00832060105216,0.7741002159073761,0.7741002159073761,0.7741002159073761,0.7741002159073761,0.97,0.97,0.97,0.97,36.868070983020594,36.868070983020594,36.868070983020594,36.868070983020594,147.47228393208238,0.05547551173611902,3.724047574042484e-05,2711.725889886568,2606.73306050942,0.0702028154598374,0.0674846969903934,15.49428251039,15.240851542927992,972.8179590445536,972.5645280770916,148.90713243513366,146.04109613684372,24775.343700589845,7,0.8192904662893468,2016-03-24
2015,27,2814.138528869873,0.10028571428571428,28.363918388273824,0.01003692218819727,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.07536152899612901,2601.9956717270156,1100.0,,275.0,275.0,275.0,275.0,1501.9956717270159,46.714285714285715,5.571428571428571,11.714285714285714,62.36260779727231,1375.6330639297432,100.0,18.0,25.0,79.93403636870089,1491.204492501172,1243.0,990.0,973.0651619662376,16.93483803376237,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.993648621244095,14.993648621244095,14.993648621244095,14.993648621244095,,0.913054079345501,0.913054079345501,0.913054079345501,0.913054079345501,36.92182541646481,36.92182541646481,36.92182541646481,36.92182541646481,0.7519720044086521,0.7519720044086521,0.7519720044086521,0.7519720044086521,0.97,0.97,0.97,0.97,35.81417065397087,35.81417065397087,35.81417065397087,35.81417065397087,143.25668261588348,0.050944943598979546,3.6175929953505924e-05,2910.2733186044848,2717.277843145093,0.0787632706107586,0.0673468119801058,15.227450276441791,14.761599128781306,973.2972114587004,972.83136031104,145.88994048940845,140.64234583287032,24067.122679468423,7,0.7958704589771304,2016-03-31
2015,28,2957.4133401044955,0.09,9.321582302308213,0.0031604080549992144,54.0,13.0,14.0,19.0,117.0,217.0,0.07337791210582842,2740.4133401044955,1100.0,,275.0,275.0,275.0,275.0,1640.4133401044953,46.0,5.0,11.0,61.0,1517.413340104495,100.0,18.0,25.0,80.0,1634.413340104495,1243.0,990.0,973.4109977174936,16.589002282506417,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.647812869988142,14.647812869988142,14.647812869988142,14.647812869988142,,0.9092316353716677,0.9092316353716677,0.9092316353716677,0.9092316353716677,35.91860522712148,35.91860522712148,35.91860522712148,35.91860522712148,0.7315398213263032,0.7315398213263032,0.7315398213263032,0.7315398213263032,0.97,0.97,0.97,0.97,34.84104707030784,34.84104707030784,34.84104707030784,34.84104707030784,139.36418828123135,0.047126691329625145,3.519297683869479e-05,2975.5243947206427,2924.858223971913,0.0741916302887725,0.0729283216044253,14.726394184790928,14.604096531259522,973.4547140562222,973.3324164026908,140.24649286213383,138.87359364044968,23413.183631246866,7,0.7742454904512852,2016-04-07
2015,29,2966.3817759849417,0.08942857142857143,1.8285237471401554,0.0006171763881930571,54.0,13.0,14.0,19.0,117.0,217.0,0.0731533697950493,2749.3817759849417,1100.0,,275.0,275.0,275.0,275.0,1649.3817759849414,46.0,5.0,11.0,61.0,1526.3817759849414,100.0,18.0,25.0,80.0,1643.3817759849414,1243.0,990.0,973.4326456661705,16.567354333829485,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.626164921311206,14.626164921311206,14.626164921311206,14.626164921311206,,0.9089904772234069,0.9089904772234069,0.9089904772234069,0.9089904772234069,35.85595249608518,35.85595249608518,35.85595249608518,35.85595249608518,0.7302637982909407,0.7302637982909407,0.7302637982909407,0.7302637982909407,0.97,0.97,0.97,0.97,34.78027392120263,34.78027392120263,34.78027392120263,34.78027392120263,139.1210956848105,0.046899535663033544,3.513158981939659e-05,2975.5243947206427,2962.724728490661,0.0732433890712989,0.0729283216044253,14.634992277331882,14.604096531259522,973.4547140562222,973.4238183101498,139.22009650255484,138.87359364044968,23372.344075048164,7,0.772894976026725,2016-04-14
2015,30,2968.210299732082,0.08914285714285715,3.657047494280311,0.0012316978992196286,54.0,13.0,14.0,19.0,117.0,217.0,0.0731083601569245,2751.210299732082,1100.0,,275.0,275.0,275.0,275.0,1651.210299732082,46.0,5.0,11.0,61.0,1528.2102997320817,100.0,18.0,25.0,80.0,1645.2102997320817,1243.0,990.0,973.4370593441809,16.562940655819148,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.621751243300869,14.621751243300869,14.621751243300869,14.621751243300869,,0.9089413088503716,0.9089413088503716,0.9089413088503716,0.9089413088503716,35.843194658746995,35.843194658746995,35.843194658746995,35.843194658746995,0.7300039645365988,0.7300039645365988,0.7300039645365988,0.7300039645365988,0.97,0.97,0.97,0.97,34.767898818984584,34.767898818984584,34.767898818984584,34.767898818984584,139.07159527593834,0.046854023092060916,3.5119089716146046e-05,2975.5243947206427,2962.724728490661,0.0732433890712989,0.0729283216044253,14.634992277331882,14.604096531259522,973.4547140562222,973.4238183101498,139.22009650255484,138.87359364044968,23364.028006357643,7,0.7726199737552131,2016-04-21
2015,31,2896.0969941144076,0.095,17.603501271093073,0.0060959033473705565,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.08665418010124688,2645.382708400122,1100.0,,275.0,275.0,275.0,275.0,1545.382708400122,45.42857142857143,5.0,11.571428571428571,62.142857142857146,1421.239851257265,100.0,18.0,25.0,80.0,1573.0969941144078,1243.0,990.0,973.2629927444141,16.737007255585905,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.795817843067628,14.795817843067628,14.795817843067628,14.795817843067628,,0.9108804107717734,0.9108804107717734,0.9108804107717734,0.9108804107717734,36.34741392301775,36.34741392301775,36.34741392301775,36.34741392301775,0.7402731959881415,0.7402731959881415,0.7402731959881415,0.7402731959881415,0.97,0.97,0.97,0.97,35.256991505327214,35.256991505327214,35.256991505327214,35.256991505327214,141.02796602130886,0.04870363921565747,3.5613122732653745e-05,2939.375886394469,2839.5002195930097,0.0972002037878199,0.0738251956833527,14.932430747084815,14.691351551357108,973.3674590361246,973.1263798403968,142.56732117969463,139.85275190757363,23692.698291579887,7,0.7834887001183826,2016-04-28
2015,32,2744.528944417812,0.10528571428571429,26.54229063063953,0.0097207731895166,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.10302540013016057,2462.1003729892404,1100.0,,275.0,275.0,275.0,275.0,1362.1003729892402,43.57142857142857,4.857142857142857,11.428571428571429,62.142857142857146,1240.1003729892402,100.0,18.0,25.0,80.0,1421.5289444178118,1243.0,990.0,972.8971388313533,17.102861168646672,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.161671756128394,15.161671756128394,15.161671756128394,15.161671756128394,,0.9148759275437149,0.9148759275437149,0.9148759275437149,0.9148759275437149,37.40988399019161,37.40988399019161,37.40988399019161,37.40988399019161,0.7619120975599106,0.7619120975599106,0.7619120975599106,0.7619120975599106,0.97,0.97,0.97,0.97,36.28758747048587,36.28758747048587,36.28758747048587,36.28758747048587,145.15034988194347,0.05291838500681758,3.665412875806653e-05,2816.695633695474,2653.704185178533,0.1209629927076458,0.0979871579656233,15.380903933602546,14.987476299251275,973.0713342882304,972.6779066538792,147.62317100635954,143.18903823775517,24385.2587801665,7,0.8063908326774636,2016-05-05
2015,33,2509.562980683205,0.124,36.63267749426196,0.014637215310652258,65.0,14.0,17.0,23.0,202.0,321.0,0.128010555888633,2188.562980683205,1100.0,,275.0,275.0,275.0,275.0,1088.562980683205,35.0,4.0,8.000000000000002,57.0,984.562980683205,100.0,18.0,25.0,80.0,1186.562980683205,1243.0,990.0,972.3299796085456,17.670020391454337,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.72883097893606,15.72883097893606,15.72883097893606,15.72883097893606,,0.920917049925669,0.920917049925669,0.920917049925669,0.920917049925669,39.065862931012575,39.065862931012575,39.065862931012575,39.065862931012575,0.7956387562324353,0.7956387562324353,0.7956387562324353,0.7956387562324353,0.9702636475202242,0.9702636475202242,0.9702636475202242,0.9702636475202242,37.904372358581654,37.904372358581654,37.904372358581654,37.904372358581654,151.61748943432661,0.06048519475963203,3.8287244806648126e-05,2606.73306050942,2397.275442718699,0.1339020098733254,0.123142643511518,15.99986986367798,15.49428251039,972.5645280770916,972.0589407238036,154.85681108931334,148.90713243513366,25471.738224966866,7,0.8423193857462588,2016-05-12
2015,34,2251.594847574857,0.14928571428571427,34.20351519113456,0.015151420074733428,65.0,14.0,17.0,23.0,202.0,321.0,0.1426898538080951,1930.5948475748569,1100.0,,275.0,275.0,275.0,275.0,830.5948475748568,35.0,4.0,7.999999999999999,56.021418073324405,727.5734295015324,100.0,18.0,25.0,79.02141807332441,929.5734295015324,1243.0,990.0,971.7072979079394,18.292702092060658,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.351512679542378,16.351512679542378,16.351512679542378,16.351512679542378,,0.925555533144121,0.925555533144121,0.925555533144121,0.925555533144121,40.816474790911634,40.816474790911634,40.816474790911634,40.816474790911634,0.831292765599015,0.831292765599015,0.831292765599015,0.831292765599015,0.9731292765599014,0.9731292765599014,0.9731292765599014,0.9731292765599014,39.720093652528654,39.720093652528654,39.720093652528654,39.720093652528654,158.88037461011461,0.07064911017945869,4.012130671972591e-05,2353.225621696834,2157.8508363807573,0.1487591239338838,0.1364085096815057,16.577791327252264,16.106197017868674,971.952613569613,971.4810192602296,161.4797317292115,156.0695714903793,26691.902934499252,7,0.88266874783397,2016-05-19
2015,35,2009.1016867705912,0.17557142857142854,38.21731695266817,0.019124433854083515,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.15514411929233599,1697.2445439134483,1100.0,,275.0,275.0,275.0,275.0,597.2445439134482,35.42857142857142,4.2857142857142865,8.428571428571429,42.07747301595362,507.02421375463746,100.0,18.0,25.0,64.07747301595363,702.0242137546375,1243.0,990.0,971.1013559040246,18.898644095975474,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.957454683457197,16.957454683457197,16.957454683457197,16.957454683457197,,0.9285830234215403,0.9285830234215403,0.9285830234215403,0.9285830234215403,42.46767054967614,42.46767054967614,42.46767054967614,42.46767054967614,0.8649220071217137,0.8649220071217137,0.8649220071217137,0.8649220071217137,0.9764922007121715,0.9764922007121715,0.9764922007121715,0.9764922007121715,41.46996663326763,41.46996663326763,41.46996663326763,41.46996663326763,165.8798665330705,0.08271368825158311,4.1888855185118815e-05,2122.6951751857887,1890.32961771208,0.1639586300310115,0.1359551252818301,17.313130284104197,16.662649819791902,971.3961607676898,970.7456803033776,170.0294455458144,162.4587587330554,27867.817577555845,7,0.9215548140726139,2016-05-26
2015,36,1673.4072907265784,0.21028571428571427,50.613308791949166,0.030105986785704687,62.0,12.0,14.0,16.0,153.0,257.0,0.15409889558486148,1416.4072907265784,1100.0,,275.0,275.0,275.0,275.0,316.4072907265785,38.0,6.0,10.821851243111785,19.698508372082706,241.886931111384,100.0,18.0,24.821851243111787,35.698508372082706,394.886931111384,1242.8218512431117,990.0,970.0448543238859,19.955145676114107,0.9258279476804825,0.48,988.5941720523194,0.5349,0.5349,0.5349,0.5349,18.014417728433653,18.014417728433653,18.014417728433653,18.014417728433653,,0.933703733991546,0.933703733991546,0.933703733991546,0.933703733991546,45.36399617814836,45.36399617814836,45.36399617814836,45.36399617814836,0.9239103091272579,0.9239103091272579,0.9239103091272579,0.9239103091272579,0.9799625499910402,0.9799625499910402,0.9799625499910402,0.9799625499910402,44.45506615909286,44.45506615909286,44.45506615909286,44.45506615909286,177.82026463637143,0.10673932019462976,4.490410723140693e-05,1820.7199323683387,1536.036456168436,0.1673137372280038,0.1411529557243337,18.46099998295619,17.538023113676324,970.5207874738054,969.6010408583904,182.55642281867992,172.6740318574926,29873.804458910403,7,0.9878903590909525,2016-06-02
2015,37,1356.825198989987,0.2507142857142857,44.814745932696205,0.03347179165845276,55.57142857142857,12.0,12.571428571428571,13.857142857142858,129.42857142857142,223.42857142857142,0.1645995275996389,1133.3966275614155,1079.7840993080215,,269.9460248270054,269.9460248270054,269.9460248270054,269.9460248270054,53.61252825339404,13.208707764899176,2.7613280000608627,2.986404095904647,3.3290528104982786,31.327035582031076,68.78013633632774,14.761328000060862,15.557832667333217,17.186195667641137,160.75560701060252,1178.8833963117431,990.0,969.0248325745057,20.975167425494305,0.8145338801735776,0.45371932910042784,988.731746790726,0.5159243399724363,0.5159243399724363,0.5159243399724363,0.5159243399724363,19.190989876247862,19.190989876247862,19.190989876247862,19.190989876247862,,0.9375581926118632,0.9375581926118632,0.9375581926118632,0.9375581926118632,47.6041536019344,47.6041536019344,47.6041536019344,47.6041536019344,0.9695346965770754,0.9695346965770754,0.9695346965770754,0.9695346965770754,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.65207052989571,46.65207052989571,46.65207052989571,46.65207052989571,186.60828211958284,0.1380276643837984,4.803619144132821e-05,1478.5411553411084,1222.3332346395623,0.1787310355761586,0.1530777400570791,19.89928361440621,18.67818969116467,969.4152868095636,968.5987615945814,189.46980713842837,181.8334779152261,31350.19139608992,7,1.036712678442127,2016-06-09
2015,38,1083.323007147818,0.3068571428571429,37.70610571962892,0.03545732809132743,53.0,12.0,12.0,13.0,120.0,210.0,0.19489743277030921,873.3230071478182,873.3230071478182,,218.33075178695452,218.33075178695452,218.33075178695452,218.33075178695452,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,950.3230071478181,990.0,968.156633122663,21.843366877336994,0.5267907993324211,0.25134926350593606,989.2218599371616,0.3399741578761858,0.3399741578761858,0.3399741578761858,0.3399741578761858,20.725252656622434,20.725252656622434,20.725252656622434,20.725252656622434,,0.9346145022447213,0.9346145022447213,0.9346145022447213,0.9346145022447213,41.406206848363304,41.406206848363304,41.406206848363304,41.406206848363304,0.8433036017996599,0.8433036017996599,0.8433036017996599,0.8433036017996599,0.9750066133692089,0.9750066133692089,0.9750066133692089,0.9750066133692089,40.383236001916146,40.383236001916146,40.383236001916146,40.383236001916146,161.53294400766458,0.14905804328112507,5.1440518657210356e-05,1184.385639882299,958.39049460216,0.2191173651896178,0.177307114278141,21.444025326975652,20.143987702244,968.4794977253443,967.7335619784086,177.12757106393485,141.5477123798654,27137.53459328765,7,0.8974052444870255,2016-06-16
2015,39,835.2151968745568,0.38485714285714284,30.749936557388764,0.037145454292992826,53.0,12.0,12.0,13.0,120.0,210.0,0.2532616756631139,625.2151968745568,625.2151968745568,,191.27711688343885,191.27711688343885,191.27711688343885,51.38384622424036,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,702.2151968745568,990.0,967.240860787498,22.759139212501818,0.3274154191298128,0.11688516731034582,989.5556994135598,0.26042866613108995,0.26042866613108995,0.26042866613108995,0.0654513906951401,22.054409959930545,22.054409959930545,22.054409959930545,22.249387235366495,,0.9289936288069146,0.9289936288069146,0.9289936288069146,0.26416243490047,38.438778695833676,38.438778695833676,38.438778695833676,10.070599376457011,0.7828671832145352,0.7828671832145352,0.7828671832145352,0.20510385695431793,0.9720237183467978,0.9720237183467978,0.9720237183467978,0.9628571428571429,37.37283577914947,37.37283577914947,37.37283577914947,9.7684813951633,121.88698873261171,0.1457794967121653,5.425242943449339e-05,952.2480246537352,743.1409387004387,0.2825843511827456,0.2205307803881893,22.547437446257835,21.48137162770912,967.7089920986148,966.8725637548016,140.55268825498314,105.79952993277531,20477.01410707877,7,0.6771499374033985,2016-06-23
2015,40,649.8995749557342,0.4604285714285714,24.323225137674495,0.03800664274857174,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,189.42857142857142,0.292745632360732,460.4710035271628,460.4710035271628,,182.88286140673208,182.88286140673208,94.70528071369858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.42857142857143,10.285714285714286,9.428571428571429,9.571428571428571,109.71428571428571,530.6138606700199,990.0,966.4976610400183,23.50233895998162,0.2304344859508778,0.06305715347219207,989.7065083605769,0.23989859082113527,0.23989859082113527,0.11125948209339075,0.0,22.96894872973744,22.96894872973744,23.097587838465188,23.20884732055858,,0.9271280619706868,0.9271280619706868,0.5264362295661228,0.0,38.24996282372913,38.24996282372913,19.529834372251067,0.0,0.7790216461044629,0.7790216461044629,0.3977563008605105,0.0,0.9733519059090577,0.9733519059090577,0.9657142857142856,0.96,37.2510086920774,37.2510086920774,18.943939341083535,0.0,93.44595672523833,0.14372165712289522,5.6471175332763474e-05,721.4230392580745,572.8783627367172,0.3246762525843233,0.2626078940919626,23.31349174031496,22.673164982507235,966.7856921570324,966.1779526323152,104.28392274078593,80.25901111562943,15698.92072984004,7,0.5191442040291019,2016-06-30
2015,41,533.4021681713443,0.5295714285714286,9.418149019127393,0.0176682313453287,50.0,10.0,9.0,9.0,108.0,186.0,0.34900344172572206,347.40216817134433,347.40216817134433,,173.70108408567216,173.70108408567216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,416.40216817134433,990.0,966.0003097567709,23.999690243229015,0.18249300761748527,0.039480433634268806,989.7780265587483,0.21391596745990857,0.21391596745990857,0.0,0.0,23.563800834517338,23.563800834517338,23.77771680197725,23.77771680197725,,0.9251555647936741,0.9251555647936741,0.0,0.0,37.134182985725396,37.134182985725396,0.0,0.0,0.7562970058192545,0.7562970058192545,0.0,0.0,0.9700869135977268,0.9700869135977268,0.96,0.96,36.02359742527916,36.02359742527916,0.0,0.0,72.04719485055833,0.13501307605618845,5.761048321362551e-05,556.9368928227394,506.9513196028255,0.3668991337190383,0.3339696155829986,23.729177097851764,23.415451394124144,966.1062160177024,965.8812809382126,76.83087975640854,66.67773261410986,12103.928734893798,7,0.4002621936142129,2016-07-07
2015,42,473.7149645942605,0.5715714285714286,7.733112010336876,0.016222288207653587,50.0,10.0,9.0,9.0,108.0,186.0,0.3928136568911402,287.7149645942605,287.7149645942605,,143.85748229713025,143.85748229713025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,356.7149645942605,990.0,965.7317173406742,24.268282659325855,0.16142754157060654,0.02754299291885207,989.8110294655105,0.14666032239876947,0.14666032239876947,0.0,0.0,23.932651802437654,23.932651802437654,24.079312124836424,24.079312124836424,,0.9135522321778617,0.9135522321778617,0.0,0.0,30.845388356790988,30.845388356790988,0.0,0.0,0.6282156488144803,0.6282156488144803,0.0,0.0,0.97,0.97,0.96,0.96,29.92002670608726,29.92002670608726,0.0,0.0,59.84005341217452,0.12628537924613373,5.7773615349280954e-05,491.76619950541016,458.3294938779206,0.4058215813829831,0.3782285162889763,24.02579423811979,23.82267298441554,965.8129478977744,965.6624827224506,63.56397290728758,56.644846272684106,10053.128973245319,7,0.33244474117874734,2016-07-14
2015,43,432.957431819421,0.6135714285714285,6.215236521189711,0.014369652763001629,50.0,10.0,9.0,9.0,108.0,186.0,0.42990599230216986,246.95743181942103,246.95743181942103,,123.47871590971052,123.47871590971052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,315.957431819421,990.0,965.5483084431874,24.45169155681263,0.14704294367745668,0.01939148636388414,989.8335655699586,0.10816339409288767,0.10816339409288767,0.0,0.0,24.177093732678397,24.177093732678397,24.285257126771285,24.285257126771285,,0.9031056856393546,0.9031056856393546,0.0,0.0,26.442379106097057,26.442379106097057,0.0,0.0,0.5385413259897567,0.5385413259897567,0.0,0.0,0.9699636002392273,0.9699636002392273,0.96,0.96,25.64821867261484,25.64821867261484,0.0,0.0,51.29643734522968,0.11841115959884607,5.769378015677681e-05,447.2117847813898,414.8228382295926,0.4483841844239403,0.4159103277900475,24.28423170679663,24.092491786727862,965.6124530315162,965.4667027720332,54.32926107752398,47.371847558925445,8617.801473998585,7,0.28498020747349817,2016-07-21
2015,44,395.7400577942829,0.6564285714285714,4.730168822404006,0.011979370303895088,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.43601018422323357,223.02577207999713,223.02577207999713,,157.01368900090947,66.01208307908766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,288.5972006514257,990.0,965.3777376036936,24.622262396306446,0.13738666919711826,0.014605154415999386,989.848008176387,0.19079297111741916,0.05401925585471213,0.0,0.0,24.279477601575913,24.41625131683862,24.47027057269333,24.47027057269333,,0.9147144898381574,0.5128118102301965,0.0,0.0,34.37177294111103,14.16659008800934,0.0,0.0,0.7000361087802655,0.28852525637493553,0.0,0.0,0.974037027200722,0.9654655986292936,0.96,0.96,33.5367010495851,13.735621853545437,0.0,0.0,47.27232290313054,0.11953254642722297,5.892906955966426e-05,410.1421567276903,381.71165647276456,0.4735926983399994,0.3946605819499995,24.448055927982637,24.10074187619069,965.4456397052746,965.3085582823638,49.62980576181972,45.00581981927565,7941.7502477259295,7,0.26262401612850295,2016-07-28
2015,45,362.5652244937925,0.695857142857143,4.779302164375475,0.013238121182797158,47.0,8.0,6.0,5.0,89.0,155.0,0.42792811029607297,207.56522449379253,207.56522449379253,,175.69237487462732,31.8728496191652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.5652244937925,990.0,965.212826122469,24.787173877531067,0.1303167632824354,0.011678721659484656,989.8580045150582,0.23028840391191158,0.025167987962092884,0.0,0.0,24.41488998867726,24.620010404627077,24.645178392589173,24.645178392589173,,0.9232840613283912,0.2554926372963001,0.0,0.0,39.004345035437616,6.840008347760516,0.0,0.0,0.794385845935593,0.13930770565703696,0.0,0.0,0.976403603313271,0.9625021991371323,0.96,0.96,38.13068246203731,6.626310734300198,0.0,0.0,44.75699319633752,0.12343378234419969,5.99627229877286e-05,378.1099473341564,348.25654132213623,0.445074195624729,0.4099336742998142,24.47093733771881,24.309279171055454,965.2905497366708,965.1412827066108,46.38417514010139,42.28578864366955,7519.174856984702,7,0.24864996220187507,2016-08-04
2015,46,338.9247789886543,0.7262857142857142,3.364643910211254,0.010077405580227086,47.0,8.0,6.0,5.0,89.0,155.0,0.45761684155908655,183.92477898865425,183.92477898865425,,183.92477898865425,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.92477898865425,990.0,965.0946238949433,24.90537610505674,0.12197330999037943,0.008392477898865386,989.8696342121108,0.23985070228146282,0.0,0.0,0.0,24.535159614886044,24.775010317167503,24.775010317167503,24.775010317167503,,0.9296322133615847,0.0,0.0,0.0,41.14155053795753,0.0,0.0,0.0,0.8379134529115585,0.0,0.0,0.0,0.9742134110726629,0.96,0.96,0.96,40.086712135663184,0.0,0.0,0.0,40.086712135663184,0.11820296261669572,6.053228281476145e-05,348.25654132213623,324.70403395065745,0.4773577898436397,0.445074195624729,24.64875949771896,24.459867061822774,965.1412827066108,965.0235201697532,42.28578864366955,36.79734518585366,6734.567638791416,7,0.22270395630923995,2016-08-11
2015,47,309.7486914773609,0.7695714285714287,3.2813620977332625,0.010634126040041015,42.42857142857143,7.428571428571429,5.428571428571429,4.428571428571429,72.42857142857143,132.14285714285714,0.426227289323728,177.60583433450378,177.60583433450378,,177.60583433450378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,7.428571428571429,5.428571428571429,4.428571428571429,72.42857142857143,232.8915486202181,990.0,964.9487434573867,25.05125654261321,0.11772633613322224,0.007760583433450342,989.8745130804333,0.22547451708579855,0.0,0.0,0.0,24.700295105960727,24.92576962304653,24.92576962304653,24.92576962304653,,0.9272589532077964,0.0,0.0,0.0,39.913283586530376,0.0,0.0,0.0,0.8128978327195596,0.0,0.0,0.0,0.9747603505867964,0.96,0.96,0.96,38.92402865847663,0.0,0.0,0.0,38.92402865847663,0.12575388096446624,6.081932690326892e-05,312.3673714773974,301.7344992665246,0.496598139278585,0.3684437807550792,24.74644107208608,24.631621263370874,964.961836857387,964.9086724963328,43.58231101961,34.026727879033615,6539.236814624073,7,0.21624460365820347,2016-08-18
