WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2015,48,291.4321992405027,0.798,2.802989119633204,0.009678865425082043,39.0,7.0,5.0,4.0,60.0,115.0,0.3947182475080653,176.43219924050274,176.43219924050274,,176.43219924050274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.43219924050274,990.0,964.865728796962,25.134271203038015,0.11579955875456625,0.007643219924050258,989.8765572213215,0.22044085727097254,0.0,0.0,0.0,24.790387567088434,25.010828424359406,25.010828424359406,25.010828424359406,,0.927361622446924,0.0,0.0,0.0,39.779071575031665,0.0,0.0,0.0,0.8101643905301764,0.0,0.0,0.0,0.9715439702557461,0.96,0.96,0.96,38.64871347442702,0.0,0.0,0.0,38.64871347442702,0.13258670721059834,6.084575248892768e-05,299.0775001152962,282.1135754290922,0.4076372426427407,0.3845157190215473,24.85469340908508,24.737064392898382,964.8963100004612,964.8284543017164,40.48173484330314,36.507982746491095,6492.983863703738,7,0.21471507485792785,2016-08-25
2015,49,270.56924783217283,0.8348571428571429,2.578194564544674,0.009514089958191486,40.0,6.0,4.0,3.0,65.0,118.0,0.43626997296526593,152.5692478321728,152.5692478321728,,152.5692478321728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.56924783217278,990.0,964.7822769913286,25.217723008671328,0.1070243826680373,0.0052569247832172285,989.8877186925487,0.16491788866383214,0.0,0.0,0.0,24.94052381255625,25.105441701220084,25.105441701220084,25.105441701220084,,0.9182991773641547,0.0,0.0,0.0,34.26936269301677,0.0,0.0,0.0,0.6979503603465737,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.24128181222626,0.0,0.0,0.0,33.24128181222626,0.12282175064081924,6.051965522193988e-05,276.3852007435198,264.06621347727946,0.446857621223674,0.4269403704777295,24.98338158711429,24.902028464727028,964.805540802974,964.7562648539092,34.5400152820769,31.78975192112405,5584.535344454013,7,0.1846737878457015,2016-09-01
2015,50,248.92376324616512,0.8745714285714286,3.888125428847364,0.015695391707793972,36.57142857142857,6.0,4.0,3.0,53.0,102.57142857142857,0.41087684840628086,146.35233467473654,146.35233467473654,,146.35233467473654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,6.0,4.0,3.0,53.0,192.92376324616512,990.0,964.6863463111965,25.313653688803534,0.10362014134559976,0.0046352334674736,989.891744625187,0.15192574186659574,0.0,0.0,0.0,25.05347257212386,25.205398313990454,25.205398313990454,25.205398313990454,,0.9157886911806238,0.0,0.0,0.0,32.93564203606248,0.0,0.0,0.0,0.6707870068444498,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.94757277498061,0.0,0.0,0.0,31.94757277498061,0.1286142492994879,6.062772154849717e-05,264.06621347727946,236.8493354753479,0.4687136045116939,0.3686464716419368,25.12121735939174,24.98338158711429,964.7562648539092,964.621096012852,34.13555531825362,29.026668394436967,5367.192226196743,7,0.17748651541655897,2016-09-08
2015,51,232.59549812820387,0.9029999999999999,1.4201910643241962,0.006161863767023686,34.0,6.0,4.0,3.0,44.0,91.0,0.39130380360543926,141.5954981282039,141.5954981282039,,141.5954981282039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.59549812820387,990.0,964.5955729887693,25.404427011230723,0.10103375973594263,0.0041595498128203425,989.8948066904512,0.14198188460492706,0.0,0.0,0.0,25.157251817077015,25.299233701681942,25.299233701681942,25.299233701681942,,0.9138937851998609,0.0,0.0,0.0,31.926453816824058,0.0,0.0,0.0,0.6502332752917324,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.968660202319338,0.0,0.0,0.0,30.968660202319338,0.1331284801289878,6.075278665653006e-05,236.8493354753479,226.9079980250785,0.4010435982514042,0.3842104932123467,25.20517323874885,25.12121735939174,964.621096012852,964.5614479881503,31.918191297352596,29.698222690016525,5202.734913989649,7,0.17204811223510744,2016-09-15
2015,52,222.5570939806384,0.9234285714285715,0.9812371896248716,0.0044161651061738,34.0,6.0,4.0,3.0,44.0,91.0,0.40890687909563345,131.5570939806384,131.5570939806384,,131.5570939806384,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.5570939806384,990.0,964.5353425638839,25.464657436116163,0.09749088247104472,0.003155709398063814,989.899353408131,0.12254929467908118,0.0,0.0,0.0,25.241461549568008,25.364010844247087,25.364010844247087,25.364010844247087,,0.9094061111545483,0.0,0.0,0.0,29.61601512340692,0.0,0.0,0.0,0.6031774974217294,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.727534669704713,0.0,0.0,0.0,28.727534669704713,0.12907410391732396,6.065688513024273e-05,224.7272915223594,220.03933769770444,0.4135624154850806,0.404935241214109,25.26238694728329,25.223399398327278,964.5483637491342,964.5202360261862,29.2115389180622,28.16618491507668,4826.225824510391,7,0.15959741483169282,2016-09-22
2015,53,214.96180135581074,0.933,3.3120708035368267,0.01540118991127495,34.0,6.0,4.0,3.0,44.0,91.0,0.4233529412512289,123.96180135581074,123.96180135581074,,123.96180135581074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,167.96180135581074,990.0,964.4897708081348,25.510229191865164,0.09481025822388539,0.002396180135581,989.9027935616407,0.10880878655774034,0.0,0.0,0.0,25.304213966947998,25.4,25.4,25.4,,0.9055215780392791,0.0,0.0,0.0,27.856230399325653,0.0,0.0,0.0,0.5673366680107057,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.020543487345883,0.0,0.0,0.0,27.020543487345883,0.12569376821824013,6.054793026117837e-05,216.50840662099068,213.4151960906308,0.4263988772446885,0.4203070052577694,25.31690045141007,25.29152748248593,964.499050439726,964.4804911765438,27.379596243907475,26.66149073078429,1296.9860873926023,2,0.1501141304852549,2016-09-29
2016,1,202.85659904685573,0.9492857142857142,2.479366223496129,0.01224033392873283,31.0,4.0,3.0,2.0,33.0,73.0,0.36003500264577787,129.85659904685573,129.85659904685573,,129.85659904685573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.85659904685573,990.0,964.4216428713942,25.578357128605944,0.09477312892891653,0.0029856599046855143,989.9022412111664,0.11952225681884672,0.0,0.0,0.0,25.361076082953513,25.4,25.4,25.4,,0.9086422532843113,0.0,0.0,0.0,29.348088380781487,0.0,0.0,0.0,0.5977207409527797,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.467645729358043,0.0,0.0,0.0,28.467645729358043,0.1402918539489841,6.089299500936497e-05,209.67891665666008,196.05963252615788,0.3723356973560607,0.3481513600126724,25.39021528143836,25.30882056476974,964.45807349994,964.4033156440232,30.00388631409085,26.897955062768578,4782.564482532151,7,0.15815358738532245,2016-10-01
2016,2,191.07705747151118,0.9745714285714285,0.8066662622435185,0.004218559399352057,31.0,4.0,3.0,2.0,33.0,73.0,0.38207203743811097,118.0770574715112,118.0770574715112,,118.0770574715112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.07705747151118,990.0,964.4178458850569,25.582154114943055,0.09061574799219375,0.0018077057471510857,989.9075765462605,0.09873147643308403,0.0,0.0,0.0,25.390999184770628,25.4,25.4,25.4,,0.9007771830978709,0.0,0.0,0.0,26.485634717173337,0.0,0.0,0.0,0.5394222956654449,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.691065675658137,0.0,0.0,0.0,25.691065675658137,0.1344462907726371,6.0437305688623785e-05,195.0615901578589,190.41296869045323,0.3833772484198447,0.3742407715477084,25.391097742887748,25.3904078360679,964.419174062619,964.4098768196844,26.655339092081704,25.530353439587543,4316.099033510567,7,0.1427281426425452,2016-10-08
2016,3,184.03214861249415,0.9804285714285713,1.7075090503521397,0.009263102952539515,31.0,4.0,3.0,2.0,33.0,73.0,0.39683703968801926,111.03214861249414,111.03214861249414,,111.03214861249414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.03214861249415,990.0,964.431935702775,25.568064297225014,0.08812937196439231,0.0011032148612493858,989.9107674131744,0.08736328683746884,0.0,0.0,0.0,25.39146842356189,25.4,25.4,25.4,,0.8948700526163506,0.0,0.0,0.0,24.7450440275337,0.0,0.0,0.0,0.5039723834528248,0.0,0.0,0.0,0.9693960461153247,0.96,0.96,0.96,23.988218508913807,0.0,0.0,0.0,23.988218508913807,0.1303007622511411,6.0004804474280205e-05,191.09816162620763,179.83079120949702,0.4059371563068828,0.3820026282764021,25.39159616410556,25.391020362459752,964.440338417581,964.4178036767476,25.69565193653193,22.96033417043551,4030.0207094975203,7,0.13326788060507674,2016-10-15
2016,4,177.19389909771706,0.984,0.8559194053020462,0.004869846810466443,31.0,4.0,3.0,2.0,33.0,73.0,0.4120162513189295,104.19389909771705,104.19389909771705,,104.19389909771705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,142.19389909771706,990.0,964.4456122018045,25.554387798195453,0.08571593269840314,0.0004193899097716957,989.9138646773918,0.07686300431630695,0.0,0.0,0.0,25.39138947127097,25.4,25.4,25.4,,0.8888437714702467,0.0,0.0,0.0,23.062552707538053,0.0,0.0,0.0,0.46970575779099905,0.0,0.0,0.0,0.9669705757790998,0.96,0.96,0.96,22.301173303415407,0.0,0.0,0.0,22.301173303415407,0.12584576617380197,5.945140932856935e-05,178.52039784112813,173.8393553723827,0.4199279262375663,0.4089168570247383,25.391513654202267,25.39105409767245,964.4523212892552,964.4429592043176,22.635475101659047,21.456109397199267,3746.597114973789,7,0.12389540724119671,2016-10-22
2016,5,165.32924801715393,0.9898571428571429,2.072704175334532,0.012630988228870071,26.428571428571427,4.0,2.4285714285714284,2.0,25.0,59.857142857142854,0.36090119992492437,105.47210516001108,105.47210516001108,,105.47210516001108,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.428571428571427,4.0,2.4285714285714284,2.0,25.0,138.32924801715393,990.0,964.4693415039657,25.530658496034334,0.0843519724265495,0.0007222528487483386,989.9149257747248,0.0792625252232551,0.0,0.0,0.0,25.366321745535775,25.4,25.4,25.4,,0.8891739864675042,0.0,0.0,0.0,23.346123280301217,0.0,0.0,0.0,0.47548112587171526,0.0,0.0,0.0,0.9668962420038355,0.96,0.96,0.96,22.580622433640478,0.0,0.0,0.0,22.580622433640478,0.1368482831420153,5.941157006481166e-05,173.8393553723827,159.33042614504097,0.4374570676049851,0.3043089759740724,25.39105409767245,25.34858333452763,964.48133914771,964.4523212892552,24.73988396253247,19.727459204304584,3793.5445688516,7,0.12544790240911377,2016-10-29
2016,6,166.1484518087133,0.9894285714285714,3.5355729228382535,0.02084108330265694,23.0,4.0,2.0,2.0,19.0,50.0,0.3013329114864137,116.14845180871329,116.14845180871329,,116.14845180871329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,145.1484518087133,990.0,964.4677030963825,25.532296903617457,0.08675868984125734,0.0016148451808712715,989.911626464978,0.09576855722692205,0.0,0.0,0.0,25.348154811368406,25.4,25.4,25.4,,0.8989083309995248,0.0,0.0,0.0,25.961676790423123,0.0,0.0,0.0,0.5287510547947682,0.0,0.0,0.0,0.9697241979567564,0.96,0.96,0.96,25.176316988027175,0.0,0.0,0.0,25.176316988027175,0.15141134708917098,6.019316777489196e-05,178.52039784112813,156.55090676315066,0.3193849274577892,0.2800800390580399,25.34871793856797,25.34612689032673,964.4868981864736,964.4429592043176,28.14112942867237,22.84843983526801,4229.6212539885655,7,0.1398684277112621,2016-11-05
2016,7,189.61007518523223,0.9758571428571428,2.1595151204231473,0.011412344764359372,23.0,4.0,2.0,2.0,19.0,50.0,0.2637898260758646,139.61007518523223,139.61007518523223,,139.61007518523223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,168.61007518523223,990.0,964.4207798496294,25.579220150370507,0.0950390550104984,0.0039610075185232,989.900999937471,0.13803812114810657,0.0,0.0,0.0,25.342181966693442,25.4,25.4,25.4,,0.9131414504086435,0.0,0.0,0.0,31.685124060440824,0.0,0.0,0.0,0.6453182089702816,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.7345703386276,0.0,0.0,0.0,30.7345703386276,0.1620686972429806,6.114908397433066e-05,193.63700368409016,181.5686791602694,0.2753778913370039,0.2582151089343062,25.34523038712784,25.340403271329876,964.4368626416796,964.4127259926316,31.680585615847143,28.851278218992,5163.4078168894375,7,0.1707476129923756,2016-11-12
2016,8,198.19560753803964,0.9581428571428571,2.977634187407026,0.014967968820688685,23.0,4.0,2.0,2.0,19.0,50.0,0.25232882605490176,148.19560753803964,148.19560753803964,,148.19560753803964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,177.19560753803964,990.0,964.4083273735296,25.59167262647046,0.09806916686220976,0.004819560753803886,989.897111272384,0.1554940495651789,0.0,0.0,0.0,25.333289849289294,25.4,25.4,25.4,,0.9168353037357991,0.0,0.0,0.0,33.75703993096914,0.0,0.0,0.0,0.6875160882071107,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.744328733040064,0.0,0.0,0.0,32.744328733040064,0.1651983544502276,6.137488267672656e-05,203.02355035552185,195.0615901578589,0.2563292955806222,0.2462768477471859,25.339725842934204,25.311052370141848,964.4181413021332,964.4033156440232,33.85054816195531,32.01633162879419,5501.047227150731,7,0.18191293740577813,2016-11-19
2016,9,223.99921574726224,0.9158571428571428,7.314324717621425,0.03184923939129153,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.2347756004485297,171.42778717583366,171.42778717583366,,171.42778717583366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,201.5706443186908,990.0,964.5434944715234,25.456505528476587,0.10667196940209565,0.007142778717583315,989.8861852518803,0.20899662733042154,0.0,0.0,0.0,25.13369415302647,25.326887944712123,25.326887944712123,25.326887944712123,,0.9256105366868272,0.0,0.0,0.0,39.10984224698323,0.0,0.0,0.0,0.7965344653153407,0.0,0.0,0.0,0.9721252581514196,0.96,0.96,0.96,38.02714258929006,0.0,0.0,0.0,38.02714258929006,0.16971798701707824,6.16072958407716e-05,251.75288036056145,203.02355035552185,0.2491035065882248,0.2203536254128594,25.311052370141848,24.905618499463923,964.7070115214424,964.4181413021332,43.01923259666692,33.85054816195531,6388.559955000729,7,0.21126190327383362,2016-11-26
2016,10,292.03444361789076,0.7992857142857143,8.65921301669085,0.030263903271884215,26.0,4.0,3.0,2.0,24.0,59.0,0.20263960362865965,233.03444361789073,233.03444361789073,,146.69232282471674,86.34212079317399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,266.03444361789076,990.0,964.8709238691475,25.12907613085245,0.12942357218922984,0.0166068887235781,989.8539695390873,0.16423600146378386,0.07397298919046351,0.0,0.0,24.818809668475872,24.909072680749194,24.983045669939656,24.983045669939656,,0.9124931881554462,0.644515219796183,0.0,0.0,32.72856501717524,18.97890290274119,0.0,0.0,0.6665695522846281,0.3865357006668266,0.0,0.0,0.9728571428571428,0.9671428571428571,0.96,0.96,31.837865092613868,18.409535815658952,0.0,0.0,50.247400908272816,0.1720835132374094,5.9963639824565076e-05,312.3673714773974,264.06621347727946,0.223428810611837,0.1888801628702413,24.90860840898113,24.72273526975468,964.961836857387,964.7562648539092,54.1203882070023,45.79830493868442,8441.563352589834,7,0.27915222726818234,2016-12-03
2016,11,323.56785688182794,0.7497142857142858,6.89367152436217,0.021320060865927328,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,74.42857142857143,0.2301999194100827,249.1392854532565,249.1392854532565,,124.56964272662825,124.56964272662825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.285714285714285,4.857142857142857,3.0,2.0,34.285714285714285,287.28214259611366,990.0,965.0178392844091,24.982160715590876,0.13692254440732016,0.019827857090651213,989.843249598502,0.11005599795280954,0.11005599795280954,0.0,0.0,24.715354316140115,24.715354316140115,24.825410314092924,24.825410314092924,,0.9046422441325692,0.9046422441325692,0.0,0.0,27.316562279941103,27.316562279941103,0.0,0.0,0.5563454639499206,0.5563454639499206,0.0,0.0,0.97,0.97,0.96,0.96,26.497065411542867,26.497065411542867,0.0,0.0,52.99413082308573,0.16373860342311053,5.908107055562751e-05,335.9497472014125,312.3673714773974,0.2465046193391285,0.1817039329082241,24.79067022901613,24.639119069017035,965.079748736007,964.961836857387,56.74423567128361,49.93925710218184,8903.013978278403,7,0.2944118379060318,2016-12-10
2016,12,397.21517430558197,0.6551428571428571,13.722441131498451,0.03490692323713846,31.0,5.0,3.0,2.0,36.0,77.0,0.19491486486291024,320.21517430558197,320.21517430558197,,160.10758715279098,160.10758715279098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,359.21517430558197,990.0,965.3810192685372,24.618980731462734,0.16230994315130548,0.03404303486111636,989.8036470219876,0.18284750571555192,0.18284750571555192,0.0,0.0,24.239780247734775,24.239780247734775,24.422627753450325,24.422627753450325,,0.9204129300567885,0.9204129300567885,0.0,0.0,35.025702117896714,35.025702117896714,0.0,0.0,0.7133544219530898,0.7133544219530898,0.0,0.0,0.97,0.97,0.96,0.96,33.97493105435981,33.97493105435981,0.0,0.0,67.94986210871961,0.1708567163480005,5.895205840878723e-05,432.0068351219016,341.0310225674728,0.2257859106784503,0.1782379206529742,24.606168708648795,24.017420331296496,965.5440307580484,965.1051551128372,75.1850179502389,56.17060503221845,11415.576834264895,7,0.3774992339373312,2016-12-17
2016,13,487.89138183758394,0.5645714285714286,39.28771136033466,0.0790353546170041,31.0,5.0,3.0,2.0,36.0,77.0,0.15927375476909514,410.89138183758394,410.89138183758394,,182.5031905929855,182.5031905929855,45.88500065161285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,449.89138183758394,990.0,965.7955112182691,24.204488781730902,0.19561530564504861,0.052450563284456644,989.7519341310706,0.23746074110068635,0.23746074110068635,0.052320963753218826,0.0,23.718962171700703,23.718962171700703,23.90410194904817,23.95642291280139,,0.9281274565386423,0.9281274565386423,0.2628513359878121,0.0,39.440192200794954,39.440192200794954,9.689820033841139,0.0,0.8032625702809563,0.8032625702809563,0.1973486768603083,0.0,0.9734485321992077,0.9734485321992077,0.9628571428571429,0.96,38.403949001521276,38.403949001521276,9.399125432825903,0.0,86.20702343586845,0.17665459099855965,5.838186010928162e-05,586.5300420928967,440.5030705808828,0.1748001436141219,0.1312805729869237,23.96372902238764,23.24443018495973,966.239385189418,965.582263817614,104.05012514147144,76.99572318301202,14482.779937225901,7,0.478927907977047,2016-12-24
2016,14,503.7876517548378,0.553,21.957281522328895,0.040456089338248624,43.857142857142854,6.714285714285714,5.571428571428571,3.7142857142857144,70.28571428571429,130.14285714285714,0.25948803116053837,373.6447946119806,373.6447946119806,,175.74333328526185,175.74333328526185,22.158128041456877,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.714285714285714,5.571428571428571,3.7142857142857144,70.28571428571429,429.7876517548378,990.0,965.8667358122631,24.133264187736895,0.18777526052403873,0.04472895892239608,989.7674957805536,0.22104336734617405,0.22104336734617405,0.02431961568060569,0.0,23.6797166009443,23.6797166009443,23.87644035260987,23.900759968290476,,0.9255895090926594,0.9255895090926594,0.13109210089011938,0.0,37.78818920993017,37.78818920993017,4.631276522330183,0.0,0.7696168881859503,0.7696168881859503,0.09432335076028886,0.0,0.972187691813663,0.972187691813663,0.9614285714285714,0.96,36.750421568720526,36.750421568720526,4.492338226660277,0.0,77.99318136410133,0.15474929394921436,5.804633521138515e-05,604.3206888705944,458.3294938779206,0.3032752678077132,0.1680014073467188,23.954239660984204,23.224928291951905,966.3172827554824,965.6624827224506,94.33910275986584,66.96125152193248,13102.854469169022,7,0.43329545202278513,2016-12-31
2016,15,683.786965718297,0.44885714285714284,48.99360194434981,0.06784860582262865,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.19850703105066328,552.9298228611541,552.9298228611541,,198.08348014241997,198.08348014241997,105.88806874165182,50.87479383466238,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,608.5012514325826,990.0,966.6285575599883,23.3714424400118,0.2748055489967877,0.09512906349265186,989.6300653875106,0.27988357184593443,0.27988357184593443,0.13955917964238113,0.06427951676173863,22.72162425567641,22.72162425567641,22.861948647879963,22.93722831076061,,0.9317602523333556,0.9317602523333556,0.5299531679304742,0.264101598874049,41.2172518987428,41.2172518987428,21.511069255758052,10.158148847312438,0.8394552321536211,0.8394552321536211,0.4381073168178829,0.20688694190045703,0.9751512758146541,0.9751512758146541,0.9665798472432255,0.9628571428571429,40.21437041433255,40.21437041433255,20.9023114242075,9.853404381893066,111.18445663476567,0.16203186370824657,5.6253913580203226e-05,869.7507435242177,565.5581093921818,0.2457749216068822,0.1379705632831789,23.27093943680483,21.81954534826681,967.3790029740968,966.1450114922648,144.35271248269157,89.40450364846792,18678.988714640633,7,0.6176914257486982,2017-01-07
2016,16,977.3691272888724,0.3372857142857143,32.13504364171755,0.03267217371381632,41.0,6.0,4.0,3.0,66.0,120.0,0.122957366461135,857.3691272888724,857.3691272888724,,214.3422818222181,214.3422818222181,214.3422818222181,214.3422818222181,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,908.3691272888724,990.0,967.8033011081749,22.19669889182517,0.4864643445984925,0.23589530183109783,989.2776403535705,0.325659019921936,0.325659019921936,0.325659019921936,0.325659019921936,21.148680225473658,21.148680225473658,21.148680225473658,21.148680225473658,,0.9350726294341464,0.9350726294341464,0.9350726294341464,0.9350726294341464,41.55241170014973,41.55241170014973,41.55241170014973,41.55241170014973,0.8462812973553918,0.8462812973553918,0.8462812973553918,0.8462812973553918,0.9746281297355391,0.9746281297355391,0.9746281297355391,0.9746281297355391,40.50232498531638,40.50232498531638,40.50232498531638,40.50232498531638,162.0092999412655,0.1657645508231059,5.250278849049042e-05,1025.216220670923,927.8079295597248,0.1293371140478869,0.1170484797065242,21.462824093103407,20.85403190151367,967.9792509792514,967.6112317182389,169.78433985923078,153.90079435086582,27217.562390132607,7,0.900051666340364,2017-01-14
2016,17,1047.9606385249463,0.3191428571428571,13.868495118734506,0.013183813364693242,46.0,7.0,6.0,4.0,76.0,139.0,0.13268435577827745,908.9606385249461,908.9606385249461,,227.24015963123657,227.24015963123657,227.24015963123657,227.24015963123657,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,967.9606385249461,990.0,968.0507334353641,21.94926656463591,0.5409913869454157,0.2771685108199569,989.1818401022347,0.36547648971478747,0.36547648971478747,0.36547648971478747,0.36547648971478747,20.765630177155778,20.765630177155778,20.765630177155778,20.765630177155778,,0.9373307461903263,0.9373307461903263,0.9373307461903263,0.9373307461903263,43.372746476827515,43.372746476827515,43.372746476827515,43.372746476827515,0.8833553253936357,0.8833553253936357,0.8833553253936357,0.8833553253936357,0.9781524843823745,0.9781524843823745,0.9781524843823745,0.9781524843823745,42.42598558253481,42.42598558253481,42.42598558253481,42.42598558253481,169.70394233013923,0.16193927024662166,5.186528065051218e-05,1086.9790649487445,1024.6356472173295,0.1356579779138969,0.127877347855411,20.897592476311644,20.544257780732465,968.1733627755532,967.977426319826,175.69101514104068,165.98238449354469,28510.26231146339,7,0.9427996796118846,2017-01-21
2016,18,1092.2696949701578,0.30271428571428566,3.5706272623309103,0.0032668144318511,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.13624490307245232,943.4125521130148,943.4125521130148,,235.8531380282537,235.8531380282537,235.8531380282537,235.8531380282537,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,1004.5554092558721,990.0,968.1899904699061,21.810009530093794,0.5744760993135293,0.3047300416904119,989.1207938589961,0.39350798829140465,0.39350798829140465,0.39350798829140465,0.39350798829140465,20.537295400798484,20.537295400798484,20.537295400798484,20.537295400798484,,0.9384265162163394,0.9384265162163394,0.9384265162163394,0.9384265162163394,44.57831165735189,44.57831165735189,44.57831165735189,44.57831165735189,0.9079085877261077,0.9079085877261077,0.9079085877261077,0.9079085877261077,0.9799573513081886,0.9799573513081886,0.9799573513081886,0.9799573513081886,43.68486703011052,43.68486703011052,43.68486703011052,43.68486703011052,174.73946812044207,0.15998565420617025,5.145017238789182e-05,1099.019084262322,1086.9790649487445,0.1481540755698216,0.1271198549642296,20.561370983131,20.507351613582134,968.211202836253,968.1733627755532,176.61171744266275,172.59759743463655,29356.230644234267,7,0.9707748228913448,2017-01-28
2016,19,1102.3315127874064,0.29942857142857143,3.3124285250843455,0.002998255105265014,49.0,8.0,7.0,5.0,93.0,162.0,0.1469645372391312,940.3315127874064,940.3315127874064,,235.0828781968516,235.0828781968516,235.0828781968516,235.0828781968516,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1004.3315127874064,990.0,968.2216133259033,21.778386674096705,0.5742712310031922,0.302265210229925,989.1234635587668,0.39092105525195947,0.39092105525195947,0.39092105525195947,0.39092105525195947,20.510929177611608,20.510929177611608,20.510929177611608,20.510929177611608,,0.9382466453626043,0.9382466453626043,0.9382466453626043,0.9382466453626043,44.366875960871184,44.366875960871184,44.366875960871184,44.366875960871184,0.9036023617285373,0.9036023617285373,0.9036023617285373,0.9036023617285373,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,43.47953844165375,43.47953844165375,43.47953844165375,43.47953844165375,173.918153766615,0.157773352462906,5.1376500554667076e-05,1110.6125841001171,1099.019084262322,0.147404173703441,0.1458654460783566,20.529785933339436,20.46378728829204,968.2476395500288,968.211202836253,175.0961425048112,173.44695827133654,29218.24983279132,7,0.9662119653700834,2017-02-04
2016,20,1176.7336306933412,0.2814285714285715,33.031537121551764,0.027999774747111714,49.0,8.0,7.0,5.0,93.0,162.0,0.13790141511929935,1014.7336306933412,1014.7336306933412,,253.6834076733353,253.6834076733353,253.6834076733353,253.6834076733353,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1078.7336306933412,990.0,968.4554485536077,21.544551446392365,0.6713052987001238,0.37592044094362065,988.9527742603563,0.45622768500883365,0.45622768500883365,0.45622768500883365,0.45622768500883365,20.04109802173981,20.04109802173981,20.04109802173981,20.04109802173981,,0.9392267466141834,0.9392267466141834,0.9392267466141834,0.9392267466141834,46.797770985153136,46.797770985153136,46.797770985153136,46.797770985153136,0.9531114253595343,0.9531114253595343,0.9531114253595343,0.9531114253595343,0.979819793098515,0.979819793098515,0.979819793098515,0.979819793098515,45.853963837423926,45.853963837423926,45.853963837423926,45.853963837423926,183.4158553496957,0.15591482307820526,5.0242208435880675e-05,1238.7368100654537,1080.5994501120829,0.1499167892258291,0.1307783854355955,20.63434922665537,19.629235397334494,968.6503156887773,968.1533125574952,190.77102007908587,170.5770168232843,30813.86369874888,7,1.0189769741649761,2017-02-11
2016,21,1346.8585461465318,0.2527142857142857,50.497477078490064,0.03671333526136316,49.0,8.0,7.0,5.0,93.0,162.0,0.12064500067219593,1184.8585461465318,1098.3301315761678,,274.58253289404195,274.58253289404195,274.58253289404195,274.58253289404195,86.52841457036386,24.101172474356698,4.173952357329373,3.738882111065105,2.6706300793322177,51.843777548280464,73.10117247435669,12.173952357329373,10.738882111065106,7.670630079332218,144.84377754828046,1194.3441385189192,990.0,968.9927579841582,21.007242015841744,0.8379525683594603,0.4778291710490183,988.6842182605915,0.5332885769710021,0.5332885769710021,0.5332885769710021,0.5332885769710021,19.158171699462255,19.158171699462255,19.158171699462255,19.158171699462255,,0.9375720461884478,0.9375720461884478,0.9375720461884478,0.9375720461884478,48.368609899940694,48.368609899940694,48.368609899940694,48.368609899940694,0.9851040712818879,0.9851040712818879,0.9851040712818879,0.9851040712818879,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.40123770194189,47.40123770194189,47.40123770194189,47.40123770194189,189.60495080776755,0.14131002201004098,4.795425865217293e-05,1478.5411553411084,1256.1554605165877,0.1289649291763444,0.1095674607465529,19.50957679152169,18.66591277151712,969.4152868095636,968.7050600187664,192.5822459660995,184.71013209864373,31853.63173570495,7,1.053360837820931,2017-02-18
2016,22,1513.8594969521093,0.22885714285714287,46.43477239306487,0.0300792694846371,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.11300926138438194,1342.8594969521093,1100.0,,275.0,275.0,275.0,275.0,242.85949695210934,50.714413751780114,9.098185227681258,11.156398579520872,9.527985782722405,162.36251361040468,99.71441375178013,17.526756656252683,19.01354143666373,16.242271497008115,261.3625136104047,1236.2547118446964,990.0,969.5293922209222,20.470607779077778,0.908816861156934,0.48,988.6111831388431,0.5349,0.5349,0.5349,0.5349,18.546890917920816,18.546890917920816,18.546890917920816,18.546890917920816,,0.9356427063914506,0.9356427063914506,0.9356427063914506,0.9356427063914506,46.801055831017884,46.801055831017884,46.801055831017884,46.801055831017884,0.9531783264973092,0.9531783264973092,0.9531783264973092,0.9531783264973092,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.86503471439752,45.86503471439752,45.86503471439752,45.86503471439752,183.46013885759007,0.12142184359645229,4.6328317893330834e-05,1590.8393392724963,1424.002963153442,0.1205094618110264,0.1018330361845866,18.858576073519195,18.290533940162952,969.7780963268804,969.239086496342,186.73764560311815,180.7668925530195,30821.303328075133,7,1.0192229936532782,2017-02-25
2016,23,1611.5504791936073,0.217,13.702793403247695,0.008403242266189614,49.0,9.0,9.0,9.0,107.0,183.0,0.11358899202159611,1428.5504791936073,1100.0,,275.0,275.0,275.0,275.0,328.55047919360743,51.0,9.0,15.508365506487015,16.158220288210202,236.88389339891023,100.0,18.0,24.508365506487017,25.158220288210202,343.8838933989102,1242.508365506487,990.0,969.8450092404717,20.154990759528346,0.9250159148201919,0.48,988.5949840851798,0.5349,0.5349,0.5349,0.5349,18.215074844708163,18.215074844708163,18.215074844708163,18.215074844708163,,0.9345974857608308,0.9345974857608308,0.9345974857608308,0.9345974857608308,45.912150350899594,45.912150350899594,45.912150350899594,45.912150350899594,0.9350743452321709,0.9350743452321709,0.9350743452321709,0.9350743452321709,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.99390734388161,44.99390734388161,44.99390734388161,44.99390734388161,179.97562937552644,0.11172192386961374,4.544839125644606e-05,1666.8712830513916,1590.8393392724963,0.1150336149492552,0.1097865215273241,18.282942881573028,18.03507259608488,970.0237379913968,969.7780963268804,180.68724762297188,178.0887162134632,30235.90573508844,7,0.9998646076418135,2017-03-04
2016,24,1970.0651033735692,0.17928571428571427,82.51954904733869,0.04158557591322776,49.0,9.0,9.0,9.0,107.0,183.0,0.09360379575523549,1787.0651033735692,1100.0,,275.0,275.0,275.0,275.0,687.0651033735694,51.0,9.0,16.0,33.79008705115915,577.2750163224102,100.0,18.0,25.0,42.790087051159155,684.2750163224102,1243.0,990.0,970.9537949789459,19.046205021054025,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.105015608535748,17.105015608535748,17.105015608535748,17.105015608535748,,0.9293496565173868,0.9293496565173868,0.9293496565173868,0.9293496565173868,42.87537866018321,42.87537866018321,42.87537866018321,42.87537866018321,0.8732256346269491,0.8732256346269491,0.8732256346269491,0.8732256346269491,0.9770697328323024,0.9770697328323024,0.9770697328323024,0.9770697328323024,41.89549681606661,41.89549681606661,41.89549681606661,41.89549681606661,167.58198726426644,0.08597253300129239,4.231868365259254e-05,2244.5081263827624,1726.6076432517052,0.1059881790256399,0.0815323401367772,17.842078201591555,16.368618558281916,971.6901920291998,970.2167323858902,176.00917629489078,159.07367532990466,28153.773860396763,7,0.9310110403570359,2017-03-11
2016,25,2771.925082948321,0.10485714285714286,149.29937012282218,0.05310698987446013,49.0,9.0,9.0,9.0,107.0,183.0,0.06690631473904904,2588.925082948321,1100.0,,275.0,275.0,275.0,275.0,1488.9250829483208,51.0,9.000000000000002,16.0,65.28438437832743,1347.6406985699934,100.0,18.0,25.0,74.28438437832743,1454.6406985699934,1243.0,990.0,972.9578102829681,17.042189717031857,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.10100030451358,15.10100030451358,15.10100030451358,15.10100030451358,,0.9138867328465973,0.9138867328465973,0.9138867328465973,0.9138867328465973,37.236769695260016,37.236769695260016,37.236769695260016,37.236769695260016,0.7583863481723017,0.7583863481723017,0.7583863481723017,0.7583863481723017,0.970325179781805,0.970325179781805,0.970325179781805,0.970325179781805,36.13271781207729,36.13271781207729,36.13271781207729,36.13271781207729,144.53087124830915,0.053206098207980834,3.6497694759674026e-05,3289.6037172425176,2338.6724560938283,0.0782495212286615,0.0556298009516472,16.14132534863449,13.884174139039253,974.1746364484424,971.9174852388472,156.47077676065186,130.7769395327208,24281.18636971594,7,0.8029492847128287,2017-03-18
2016,26,3712.990271829568,0.04828571428571428,81.09983058565591,0.022329956470513425,49.0,9.0,9.0,9.0,107.0,183.0,0.04936490041720439,3529.990271829568,1100.0,,275.0,275.0,275.0,275.0,2429.990271829568,51.0,8.999999999999996,15.999999999999996,71.0,2282.990271829568,100.0,18.0,25.0,80.0,2389.990271829568,1243.0,990.0,975.0718127188769,14.928187281123087,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.986997868604808,12.986997868604808,12.986997868604808,12.986997868604808,,0.8847405171841061,0.8847405171841061,0.8847405171841061,0.8847405171841061,30.992943273070228,30.992943273070228,30.992943273070228,30.992943273070228,0.6312208405920616,0.6312208405920616,0.6312208405920616,0.6312208405920616,0.97,0.97,0.97,0.97,30.06315497487812,30.06315497487812,30.06315497487812,30.06315497487812,120.25261989951248,0.032478384119897584,3.0366823206947593e-05,3857.302531342109,3465.6682919300456,0.0528036686102138,0.0474424804673868,13.511084921248989,12.681193318685352,975.3776172687964,974.5477256662329,126.40692466005034,116.60879659709958,20202.440143118096,7,0.668070110552847,2017-03-25
2016,27,3849.938180541207,0.04271428571428571,17.49378726043369,0.0045488411824254,70.0,14.0,18.0,25.0,168.0,295.0,0.07662807953503041,3554.938180541207,1100.0,,275.0,275.0,275.0,275.0,2454.938180541207,30.0,4.0,7.0,55.0,2358.938180541207,100.0,18.0,25.0,80.0,2526.938180541207,1243.0,990.0,975.3620118587659,14.637988141234116,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.696798728715839,12.696798728715839,12.696798728715839,12.696798728715839,,0.879099863949115,0.879099863949115,0.879099863949115,0.879099863949115,30.102767287900868,30.102767287900868,30.102767287900868,30.102767287900868,0.6130909834603028,0.6130909834603028,0.6130909834603028,0.6130909834603028,0.97,0.97,0.97,0.97,29.199684269263837,29.199684269263837,29.199684269263837,29.199684269263837,116.79873707705535,0.030340361920457727,2.9494630575013977e-05,3889.991232059012,3800.223421952879,0.0776270148475648,0.0758356465096332,12.802146669533949,12.61192440526144,975.4468861822204,975.2566639179478,118.07853858669054,115.7701307021144,19622.1878289453,7,0.6488818726503076,2017-04-01
2016,28,3591.7923280631535,0.05242857142857143,43.4179010467058,0.012003110828827043,70.0,14.0,18.0,25.0,168.0,295.0,0.0821746612023769,3296.7923280631535,1100.0,,275.0,275.0,275.0,275.0,2196.7923280631535,30.000000000000018,4.0,7.0,55.0,2100.7923280631535,100.0,18.0,25.0,80.0,2268.7923280631535,1243.0,990.0,974.8149885047052,15.185011495294768,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.24382208277649,13.24382208277649,13.24382208277649,13.24382208277649,,0.8896733129653454,0.8896733129653454,0.8896733129653454,0.8896733129653454,31.77858963199526,31.77858963199526,31.77858963199526,31.77858963199526,0.6472217847656877,0.6472217847656877,0.6472217847656877,0.6472217847656877,0.97,0.97,0.97,0.97,30.8252319430354,30.8252319430354,30.8252319430354,30.8252319430354,123.3009277721416,0.03435938403949417,3.1136597922257985e-05,3747.977061032573,3496.2981146259385,0.0843749561188552,0.0787091263356684,13.44617886839341,12.912859196246124,975.1459513912356,974.6126317190884,125.65150304576368,119.4297630854296,20714.55586571979,7,0.6850051542896756,2017-04-08
2016,29,3368.8766208750244,0.06471428571428571,43.70120019106941,0.013195800916671215,70.0,14.0,18.0,25.0,168.0,295.0,0.08764964932879545,3073.8766208750244,1100.0,,275.0,275.0,275.0,275.0,1973.8766208750242,29.999999999999993,4.0,7.0,55.0,1877.8766208750244,100.0,18.0,25.0,80.0,2045.8766208750242,1243.0,990.0,974.34261950614,15.657380493860112,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.716191081341833,13.716191081341833,13.716191081341833,13.716191081341833,,0.8973416157486008,0.8973416157486008,0.8973416157486008,0.8973416157486008,33.19625969163186,33.19625969163186,33.19625969163186,33.19625969163186,0.6760949020698953,0.6760949020698953,0.6760949020698953,0.6760949020698953,0.97,0.97,0.97,0.97,32.20037190088291,32.20037190088291,32.20037190088291,32.20037190088291,128.80148760353163,0.03829268437625883,3.252562818271001e-05,3483.480329502967,3190.3897132884526,0.092465192816815,0.0846854215026072,14.09441333789436,13.473340365439746,974.585470222042,973.9643972495874,133.18949794016618,125.9674533089041,21638.649917393315,7,0.7155638200196203,2017-04-15
2016,30,3029.717175183722,0.08485714285714284,39.51266665571744,0.013045553622940001,70.0,14.0,18.0,25.0,168.0,295.0,0.09742684396441408,2734.717175183722,1100.0,,275.0,275.0,275.0,275.0,1634.7171751837216,30.0,4.0,7.0,55.0,1538.7171751837216,100.0,18.0,25.0,80.0,1706.7171751837216,1243.0,990.0,973.5855242159606,16.41447578403932,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.47328637152104,14.47328637152104,14.47328637152104,14.47328637152104,,0.9072874101787444,0.9072874101787444,0.9072874101787444,0.9072874101787444,35.41564494484154,35.41564494484154,35.41564494484154,35.41564494484154,0.7212962310558358,0.7212962310558358,0.7212962310558358,0.7212962310558358,0.97,0.97,0.97,0.97,34.35317559649629,34.35317559649629,34.35317559649629,34.35317559649629,137.41270238598517,0.045398069392573015,3.470017737019828e-05,3138.65846664605,2913.8010466984306,0.1012423275550191,0.0939892005246544,14.753083923037243,14.210324633508542,973.8484859539732,973.3057266644444,140.54657229127668,134.4768448578808,23085.33400084551,7,0.763403902144362,2017-04-22
2016,31,2732.63739794971,0.10642857142857143,43.86685516985868,0.0160410740012621,59.285714285714285,13.285714285714286,14.428571428571429,19.285714285714285,175.14285714285714,281.42857142857144,0.10300638187892373,2451.2088265211382,1100.0,,275.0,275.0,275.0,275.0,1351.208826521138,40.71428571428571,4.714285714285711,10.571428571428568,60.714285714285715,1234.4945408068522,100.0,18.0,25.0,80.0,1409.6373979497093,1243.0,990.0,972.8684350984993,17.131564901500724,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.190375488982445,15.190375488982445,15.190375488982445,15.190375488982445,,0.9151745131632011,0.9151745131632011,0.9151745131632011,0.9151745131632011,37.493569640644175,37.493569640644175,37.493569640644175,37.493569640644175,0.7636164896261542,0.7636164896261542,0.7636164896261542,0.7636164896261542,0.97,0.97,0.97,0.97,36.36876255142485,36.36876255142485,36.36876255142485,36.36876255142485,145.4750502056994,0.05330801417460694,3.673612378931803e-05,2853.581718258364,2606.73306050942,0.1058796561033613,0.0995381507742876,15.49428251039,14.898440922720162,973.1603696647616,972.5645280770916,148.90713243513366,142.18377275495118,24439.808434557497,7,0.8081947233649966,2017-04-29
2016,32,2437.6128987602997,0.13028571428571428,43.934571597616205,0.018105032068336944,55.0,13.0,13.0,17.0,178.0,276.0,0.11339061478020392,2161.6128987602997,1100.0,,275.0,275.0,275.0,275.0,1061.6128987602995,44.99999999999999,5.0,12.0,61.58041526312463,938.032483497175,100.0,18.0,25.0,78.58041526312464,1116.032483497175,1243.0,990.0,972.1563069970076,17.843693002992364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.902503590474087,15.902503590474087,15.902503590474087,15.902503590474087,,0.9224605232359427,0.9224605232359427,0.9224605232359427,0.9224605232359427,39.56378468956047,39.56378468956047,39.56378468956047,39.56378468956047,0.8057797289116185,0.8057797289116185,0.8057797289116185,0.8057797289116185,0.9709008881156633,0.9709008881156633,0.9709008881156633,0.9709008881156633,38.41309482916199,38.41309482916199,38.41309482916199,38.41309482916199,153.65237931664797,0.06316730009697644,3.880110588804241e-05,2573.65800073286,2299.1910593261064,0.1200422204498723,0.1072403559141921,16.23662527186695,15.574118861574782,972.4846917259068,971.8221853156148,157.56065764835083,149.81296230520135,25813.59972519686,7,0.8536243295369331,2017-05-06
2016,33,2169.248629275948,0.15842857142857142,30.867594092682275,0.014203293355202259,55.0,13.0,13.0,17.0,178.0,276.0,0.1273349016288784,1893.2486292759481,1100.0,,275.0,275.0,275.0,275.0,793.2486292759482,45.0,5.0,12.0,48.85951702062,682.3891122553281,100.0,18.0,25.0,65.85951702062,860.3891122553281,1243.0,990.0,971.5085311741143,18.491468825885622,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.550279413367345,16.550279413367345,16.550279413367345,16.550279413367345,,0.9265453914785694,0.9265453914785694,0.9265453914785694,0.9265453914785694,41.35676284007088,41.35676284007088,41.35676284007088,41.35676284007088,0.8422965955207918,0.8422965955207918,0.8422965955207918,0.8422965955207918,0.9742296595520792,0.9742296595520792,0.9742296595520792,0.9742296595520792,40.29131778450447,40.29131778450447,40.29131778450447,40.29131778450447,161.16527113801789,0.07437720790122022,4.0698300792428754e-05,2272.049082136472,2083.1179006773305,0.1324937008655429,0.1214762489815886,16.75818117205369,16.302140389221215,971.7566701982604,971.300629415428,163.56294336619067,158.31113838146297,27075.765551187003,7,0.8953626174334327,2017-05-13
2016,34,1956.8687608693294,0.18085714285714286,33.226843265793114,0.01707084863542807,55.0,13.0,13.0,17.0,178.0,276.0,0.14118835997376641,1680.8687608693294,1100.0,,275.0,275.0,275.0,275.0,580.8687608693293,45.0,5.0,12.0,35.77814831441522,483.0906125549141,100.0,18.0,25.0,52.77814831441521,661.0906125549142,1243.0,990.0,970.9537904355775,19.046209564422547,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.105020151904267,17.105020151904267,17.105020151904267,17.105020151904267,,0.9293297754812588,0.9293297754812588,0.9293297754812588,0.9293297754812588,42.87163855638222,42.87163855638222,42.87163855638222,42.87163855638222,0.8731494614334466,0.8731494614334466,0.8731494614334466,0.8731494614334466,0.9773149461433447,0.9773149461433447,0.9773149461433447,0.9773149461433447,41.89966980741326,41.89966980741326,41.89966980741326,41.89966980741326,167.59867922965304,0.08577299174974713,4.232289879536693e-05,2047.3575826099195,1850.5299978167784,0.1491464609196391,0.1348079115950825,17.441713671458267,16.844499181181952,971.2143114062998,970.6170969160236,171.5400014570926,164.56248216534044,28156.578110581708,7,0.9311037734980724,2017-05-20
2016,35,1690.534031397339,0.20828571428571427,41.315709568203864,0.024601652643723698,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1518110196233379,1433.391174254482,1100.0,,275.0,275.0,275.0,275.0,333.3911742544819,45.57142857142858,5.285714285714287,12.285714285714288,20.55952441613633,249.6887926954884,100.0,18.0,25.0,36.41666727327919,411.1173641240598,1243.0,990.0,970.1001868706683,19.89981312933167,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.95862371681339,17.95862371681339,17.95862371681339,17.95862371681339,,0.9335048461019378,0.9335048461019378,0.9335048461019378,0.9335048461019378,45.21368558116959,45.21368558116959,45.21368558116959,45.21368558116959,0.9208489935065087,0.9208489935065087,0.9208489935065087,0.9208489935065087,0.9799625499910402,0.9799625499910402,0.9799625499910402,0.9799625499910402,44.30776177405365,44.30776177405365,44.30776177405365,44.30776177405365,177.2310470962146,0.10520958162725316,4.475531492328652e-05,1820.7199323683387,1561.3200308393516,0.1684627211874705,0.1302503245071762,18.37608433400077,17.538023113676324,970.5207874738054,969.682726253481,181.66474749697488,172.6740318574926,29774.81591216406,7,0.9846169283123036,2017-05-27
2016,36,1426.4824645682554,0.2414285714285714,34.95160128826573,0.024655755542348244,53.0,12.0,12.0,13.0,120.0,210.0,0.1475915192142414,1216.4824645682554,1100.0,,275.0,275.0,275.0,275.0,116.48246456825548,27.869231034025297,4.54096083074892,6.656140832471742,7.210819235177719,70.20531263583179,80.8692310340253,16.54096083074892,18.656140832471742,20.21081923517772,190.2053126358318,1216.066332697246,990.0,969.247515920733,20.75248407926704,0.8738524638990673,0.48,988.6461475361009,0.5349,0.5349,0.5349,0.5349,18.863731615367957,18.863731615367957,18.863731615367957,18.863731615367957,,0.936639070787959,0.936639070787959,0.936639070787959,0.936639070787959,47.65153688792536,47.65153688792536,47.65153688792536,47.65153688792536,0.9704997329516365,0.9704997329516365,0.9704997329516365,0.9704997329516365,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.69850615016685,46.69850615016685,46.69850615016685,46.69850615016685,186.7940246006674,0.13138299333867423,4.717020823249177e-05,1536.036456168436,1316.6588218214915,0.1594946211726147,0.1367155051279409,19.274991597103277,18.457986361537444,969.6010408583904,968.8952134400104,191.12660552769756,182.5247694090331,31381.396132912123,7,1.037744581114819,2017-06-03
2016,37,1180.586887930943,0.2804285714285714,29.435176817339197,0.0246947531510984,53.0,12.0,12.0,13.0,120.0,210.0,0.17820617978365183,970.5868879309429,970.5868879309429,,242.64672198273573,242.64672198273573,242.64672198273573,242.64672198273573,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1047.586887930943,990.0,968.4675587906402,21.532441209359913,0.6305471455483913,0.3318189582434716,989.0376338962081,0.41764058172735957,0.41764058172735957,0.41764058172735957,0.41764058172735957,20.1524345238407,20.1524345238407,20.1524345238407,20.1524345238407,,0.9383091598534197,0.9383091598534197,0.9383091598534197,0.9383091598534197,44.96193695948278,44.96193695948278,44.96193695948278,44.96193695948278,0.915721730335698,0.915721730335698,0.915721730335698,0.915721730335698,0.9791498137903388,0.9791498137903388,0.9791498137903388,0.9791498137903388,44.0261816825759,44.0261816825759,44.0261816825759,44.0261816825759,176.1047267303036,0.1491958022830399,5.0436671340248986e-05,1256.1554605165877,1110.6125841001171,0.1890848375089808,0.1671767600434094,20.573454204219598,19.6686340312972,968.7050600187664,968.2476395500288,185.7178361300768,166.2353005456057,29585.594090691004,7,0.9783595929461311,2017-06-10
