WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
2016,38,981.3686730831199,0.337,34.40883436798564,0.03559684999309147,53.0,12.0,12.0,13.0,120.0,210.0,0.21523801071752896,771.3686730831199,771.3686730831199,,200.69634378892542,200.69634378892542,200.69634378892542,169.27964171634363,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,848.3686730831199,990.0,967.804110590585,22.19588940941505,0.43423225624012807,0.1831152732117945,989.3826524705481,0.2869598716537724,0.2869598716537724,0.2869598716537724,0.23808214355593482,21.29158200830935,21.29158200830935,21.29158200830935,21.340459736407187,,0.9309936333488132,0.9309936333488132,0.9309936333488132,0.7971014776919014,38.99970874955825,38.99970874955825,38.99970874955825,32.70286576583615,0.7942914205612679,0.7942914205612679,0.7942914205612679,0.6660461459437098,0.9725014942411392,0.9725014942411392,0.9725014942411392,0.9696769667793834,37.93690550397855,37.93690550397855,37.93690550397855,31.767436998096123,145.5781535100318,0.1483020204136399,5.2513328001947946e-05,1086.9790649487445,869.7507435242177,0.2414484857455631,0.1931959931628511,21.80571829301455,20.70678203529737,968.1733627755532,967.3790029740968,162.42676398571828,129.55883862353102,24457.129789685343,7,0.8087675195001767,2017-06-17
2016,39,752.392516755324,0.41685714285714287,27.429758080071583,0.03629318570791946,53.0,12.0,12.0,13.0,120.0,210.0,0.2805172832236253,542.392516755324,542.392516755324,,180.79750558510798,180.79750558510798,180.79750558510798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,619.392516755324,990.0,966.9095700670213,23.090429932978754,0.2785158885786166,0.08768090516026025,989.6338032062612,0.23355327006461377,0.23355327006461377,0.23355327006461377,0.0,22.49067986917525,22.49067986917525,22.49067986917525,22.724233139239864,,0.9260260981358883,0.9260260981358883,0.9260260981358883,0.0,36.89735194914459,36.89735194914459,36.89735194914459,0.0,0.7514735631190345,0.7514735631190345,0.7514735631190345,0.0,0.9712018455834632,0.9712018455834632,0.9712018455834632,0.96,35.840580963582816,35.840580963582816,35.840580963582816,0.0,107.52174289074846,0.14268600524633218,5.509696518374397e-05,838.3130724874176,677.7424369637166,0.3098522219455508,0.2505030720526572,22.917359378037048,21.99056328298241,967.2532522899496,966.6109697478548,123.66110533813212,93.5659927731379,18063.652805645743,7,0.5973430160597137,2017-06-24
2016,40,600.6659562951511,0.4842857142857143,17.257934877282455,0.028549315736587557,50.0,10.0,9.0,9.0,108.0,186.0,0.3105642349613045,414.66595629515103,414.66595629515103,,185.6696849441166,185.6696849441166,43.326586406917905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,483.66595629515103,990.0,966.2954577211121,23.704542278887907,0.20732459490926844,0.052933191259030156,989.7397422138317,0.24789780009610565,0.24789780009610565,0.046511224137685145,0.0,23.196386692623516,23.196386692623516,23.397773268581936,23.44428449271962,,0.9282646181944941,0.9282646181944941,0.26173522354163614,0.0,39.25361172294934,39.25361172294934,8.986855457057658,0.0,0.7994625605488662,0.7994625605488662,0.1830316793698097,0.0,0.9739577654732775,0.9739577654732775,0.9628571428571429,0.96,38.249967675733714,38.249967675733714,8.717249793345928,0.0,85.21718514481336,0.14176537872075018,5.7132214736799896e-05,648.8801579651763,556.9368928227394,0.3339696155829986,0.2866476925157913,23.415451394124144,23.02083376371257,966.4955206318608,966.1062160177024,93.06362552472434,76.83087975640854,14316.487104328644,7,0.47342880636007423,2017-07-01
2016,41,508.10045344655936,0.5458571428571429,12.098000259472988,0.023910179856483072,50.0,10.0,9.0,9.0,108.0,186.0,0.3668445841962278,322.10045344655936,322.10045344655936,,161.05022672327968,161.05022672327968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.10045344655947,990.0,965.8864520405094,24.113547959490543,0.17356324745918886,0.03442009068931181,989.7920166618514,0.18451229932547006,0.18451229932547006,0.0,0.0,23.72105232201657,23.72105232201657,23.90556462134204,23.90556462134204,,0.9203962227950979,0.9203962227950979,0.0,0.0,34.47912582469952,34.47912582469952,0.0,0.0,0.702222521887974,0.702222521887974,0.0,0.0,0.97,0.97,0.96,0.96,33.44475204995854,33.44475204995854,0.0,0.0,66.88950409991708,0.13149288316653382,5.7690436567909656e-05,545.4907662863702,472.2508910064285,0.3938584416508133,0.3409773574468797,23.9416965877774,23.48807049163302,966.0547084482886,965.7251290095288,74.48501144521359,59.543269722465325,11237.436688786069,7,0.3716083561106504,2017-07-08
2016,42,451.9433816769606,0.5931428571428572,6.5362877474257255,0.014537879480075042,50.0,10.0,9.0,9.0,108.0,186.0,0.41199099144305606,265.94338167696054,265.94338167696054,,132.97169083848027,132.97169083848027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.9433816769606,990.0,965.6337452175463,24.366254782453716,0.15374367445595968,0.02318867633539207,989.8230676492086,0.12554998574835355,0.12554998574835355,0.0,0.0,24.063772445913987,24.063772445913987,24.18932243166234,24.18932243166234,,0.9085120904650054,0.9085120904650054,0.0,0.0,28.50962034823101,28.50962034823101,0.0,0.0,0.5806439989456418,0.5806439989456418,0.0,0.0,0.97,0.97,0.96,0.96,27.65433173778408,27.65433173778408,0.0,0.0,55.30866347556815,0.12228828297846558,5.776917124637381e-05,475.0058701801551,432.0068351219016,0.4305487433954961,0.3915741081882965,24.182934479762125,23.92499333906672,965.7375264158106,965.5440307580484,60.116874043984296,51.12243833631032,9291.85546389545,7,0.30727035264204533,2017-07-15
2016,43,411.17252422502213,0.6387142857142857,4.724796052813677,0.011456010678661786,50.0,10.0,9.0,9.0,108.0,186.0,0.4526029334013256,225.17252422502207,225.17252422502207,,158.8437004751423,66.32882374987976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,294.17252422502213,990.0,965.4502001634949,24.549799836505095,0.13935437387083915,0.015034504845004373,989.8456111212843,0.19585407307840086,0.05454177576747454,0.0,0.0,24.199556884710848,24.340869182021773,24.395410957789245,24.395410957789245,,0.9152784231883505,0.512994072701536,0.0,0.0,34.705870065061966,14.170287385197472,0.0,0.0,0.7068405308566591,0.2886005577433294,0.0,0.0,0.9740606319232897,0.9654892033518612,0.96,0.96,33.86465093280265,13.739779906535446,0.0,0.0,47.60443083933809,0.11578026189536086,5.8775398907691586e-05,427.01120618594086,398.9332627522059,0.4662433979979563,0.4355857581850131,24.311627412785644,24.10074187619069,965.5215504278368,965.394666313761,50.034144481110566,46.30576876706231,7997.5443810088,7,0.264469060218545,2017-07-22
2016,44,377.83452040115674,0.6788571428571429,5.261727868483815,0.01397631718417863,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.3832617227030431,232.40594897258532,232.40594897258532,,159.2235243506295,73.18242462195583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,291.120234686871,990.0,965.2891726020058,24.710827397994258,0.13827712618996688,0.016544830415052943,989.845178043395,0.18868340307007822,0.0664049015704559,0.0,0.0,24.36732203831918,24.489600539818802,24.556005441389257,24.556005441389257,,0.9186733920080103,0.5181099729654869,0.0,0.0,35.035912394351996,15.918915874055577,0.0,0.0,0.7135623705570672,0.32421417258769,0.0,0.0,0.9740825209227982,0.9657142857142856,0.96,0.96,34.16716777830151,15.44134839783391,0.0,0.0,49.608516176135424,0.13160722617112713,5.9400760977996295e-05,392.74254153823074,362.1011676728192,0.4872788054699379,0.3041443389966364,24.52125499818916,24.18966585072206,965.3637127076912,965.210505838364,55.5177564080698,42.55993145746419,8334.230717590752,7,0.2756028676451968,2017-07-29
2016,45,344.44620091540827,0.7167142857142857,4.257421751845551,0.012365971839611743,39.0,7.0,5.0,4.0,60.0,115.0,0.3340461775618556,229.44620091540833,229.44620091540833,,130.24447298698277,99.20172792842557,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.4462009154083,990.0,965.122231004577,24.877768995422976,0.1345099284906209,0.015889240183081615,989.8496008313265,0.12905660555681878,0.08133066506217691,0.0,0.0,24.598313221192495,24.64603916168714,24.727369826749314,24.727369826749314,,0.903773041172932,0.7695941400613212,0.0,0.0,28.50194420520931,21.507540859338327,0.0,0.0,0.5804876620205561,0.43803545538367267,0.0,0.0,0.9712176693090918,0.968360526451949,0.96,0.96,27.711776807979497,20.85726152902594,0.0,0.0,48.56903833700544,0.14099981413115678,5.881955732103525e-05,354.2401023578276,332.29921540990034,0.3460736428707612,0.324638569248818,24.68819025043468,24.46073961598283,965.1712005117892,965.0614960770496,50.38829629832828,46.3028147879085,8159.598440616914,7,0.26982799076114133,2017-08-05
2016,46,322.31477118171944,0.7518571428571429,2.882230480837141,0.009019525114197,39.0,7.0,5.0,4.0,60.0,115.0,0.35697017550961635,207.31477118171944,207.31477118171944,,207.31477118171944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.31477118171944,990.0,965.0115738559086,24.988426144091413,0.12669906026956554,0.011541654614609015,989.8617592851159,0.3044363916198813,0.0,0.0,0.0,24.54574903758736,24.85018542920724,24.85018542920724,24.85018542920724,,0.9366840290229461,0.0,0.0,0.0,46.74442102266973,0.0,0.0,0.0,0.9520248680788131,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.809532602216336,0.0,0.0,0.0,45.809532602216336,0.14208912478793387,6.13803733824482e-05,330.1784061646158,312.12360204404035,0.3684437807550792,0.3482965507522163,24.631621263370874,24.47904841591825,965.0508920308232,964.9606180102202,47.52214067509753,43.58231101961,7696.0014771723445,7,0.2544974033456463,2017-08-12
2016,47,296.21876384573386,0.7911428571428571,3.3717196394372477,0.011314519732669929,39.0,7.0,5.0,4.0,60.0,115.0,0.38836925763440705,181.21876384573383,181.21876384573383,,181.21876384573383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,232.21876384573383,990.0,964.885894382705,25.114105617295,0.11748892464164365,0.008121876384573358,989.8743891989737,0.23259574352283793,0.0,0.0,0.0,24.755899072745937,24.988494816268776,24.988494816268776,24.988494816268776,,0.9290194013090896,0.0,0.0,0.0,40.87422844169412,0.0,0.0,0.0,0.8324690110324668,0.0,0.0,0.0,0.9732964269568157,0.96,0.96,0.96,39.78609747415228,0.0,0.0,0.0,39.78609747415228,0.13427396052258245,6.097948838656292e-05,305.4007919880862,288.5215645679796,0.3985837251790738,0.3765543607512523,24.810696694755247,24.686736214428095,964.9270039599404,964.854086258272,41.99584803878663,37.93648625204444,6684.064375657584,7,0.22103387485640158,2017-08-19
2016,48,271.2568109069974,0.834,3.8322142442528557,0.014055217780664642,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4111347768511099,159.68538233556882,159.68538233556882,,159.68538233556882,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,209.6853823355688,990.0,964.785027243628,25.21497275637203,0.1095359557387957,0.005968538233556828,989.8844955060276,0.18083388963270505,0.0,0.0,0.0,24.918634372766974,25.099468262399682,25.099468262399682,25.099468262399682,,0.9210829262394299,0.0,0.0,0.0,35.9471789801001,0.0,0.0,0.0,0.7321217714888003,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.868763610697094,0.0,0.0,0.0,34.868763610697094,0.1285858416637738,6.064979657657676e-05,283.56829088636164,261.69606485820964,0.4354968342434112,0.3477316330656519,24.975429857169303,24.84475342220945,964.8342731635454,964.7467842594328,37.45828294543004,32.47441328117689,5857.952286597112,7,0.19371535339276164,2017-08-26
2016,49,250.46425797285502,0.8732857142857142,3.094980011065372,0.012469699556087557,34.0,6.0,4.0,3.0,44.0,91.0,0.3635381506976347,159.46425797285502,159.46425797285502,,159.46425797285502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.46425797285502,990.0,964.6972082132951,25.30279178670498,0.10734026783157975,0.005946425797285457,989.8867133063712,0.18019614953068114,0.0,0.0,0.0,25.009308943545403,25.189505093076086,25.189505093076086,25.189505093076086,,0.9210914984328263,0.0,0.0,0.0,36.02599231222139,0.0,0.0,0.0,0.7337269310024723,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.945212542854755,0.0,0.0,0.0,34.945212542854755,0.1394727608921546,6.087098552578808e-05,259.36784514408106,240.03120478075203,0.379117373856123,0.350853051770734,25.09406668395773,24.94459365296223,964.7374713805764,964.6401872286846,36.93694368638151,32.62359903233121,5870.795707199598,7,0.1941400696825264,2017-09-02
2016,50,226.82141003726238,0.9155714285714287,2.855981011863942,0.012523476184703829,34.0,6.0,4.0,3.0,44.0,91.0,0.401430732089027,135.82141003726235,135.82141003726235,,135.82141003726235,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.82141003726238,990.0,964.5609284602235,25.439071539776396,0.09899589743012224,0.0035821410037262,989.8974219615662,0.130797291247133,0.0,0.0,0.0,25.205696210095436,25.33649350134257,25.33649350134257,25.33649350134257,,0.911315492271891,0.0,0.0,0.0,30.597608810659096,0.0,0.0,0.0,0.6231692222130162,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.679680546339323,0.0,0.0,0.0,29.679680546339323,0.13079654956391046,6.069784292098927e-05,234.7386552171941,220.03933769770444,0.4135624154850806,0.3876651671016919,25.26238694728329,25.13915197049682,964.6084319313032,964.5202360261862,31.447817565869236,28.16618491507668,4986.186331785007,7,0.1648871141463296,2017-09-09
2016,51,215.65782821075885,0.9334285714285715,1.4800601487206233,0.006945918773719015,34.0,6.0,4.0,3.0,44.0,91.0,0.42207621383039884,124.65782821075884,124.65782821075884,,124.65782821075884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.65782821075885,990.0,964.4939469692646,25.506053030735465,0.09505590859658451,0.0024657828210758286,989.9024783085824,0.11009768051325043,0.0,0.0,0.0,25.298433658804594,25.394359358611187,25.394359358611187,25.394359358611187,,0.9056971114068891,0.0,0.0,0.0,28.012458286911066,0.0,0.0,0.0,0.5705184987150931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.17208453830374,0.0,0.0,0.0,27.17208453830374,0.12596904783029858,6.054569610106923e-05,220.03933769770444,209.67891665666008,0.4339969008377149,0.4135624154850806,25.34740584927359,25.26238694728329,964.5202360261862,964.45807349994,28.16618491507668,25.79004798858928,4564.910202435028,7,0.15095602521279852,2017-09-16
2016,52,200.9055991969701,0.9535714285714285,1.3037584742069441,0.006443132183720886,34.0,6.0,4.0,3.0,44.0,91.0,0.4529573653076689,109.9055991969701,109.9055991969701,,109.9055991969701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.9055991969701,990.0,964.4054335951818,25.59456640481822,0.08984937018557673,0.0009905599196969573,989.9091600698948,0.0854796370691719,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8939383638068199,0.0,0.0,0.0,24.473866146531048,0.0,0.0,0.0,0.4984494123529744,0.0,0.0,0.0,0.9697155031318795,0.96,0.96,0.96,23.73271212827516,0.0,0.0,0.0,23.73271212827516,0.11812640196728955,5.9982128380550564e-05,203.02355035552185,200.55260733721147,0.4537462823756339,0.4482238628998785,25.4,25.4,964.4181413021332,964.4033156440232,24.245032398603875,23.64732541655371,3987.095637550227,7,0.13184840071263979,2017-09-23
2016,53,200.0131298984013,0.958,0.5394774388101666,0.0026972101235763,34.0,6.0,4.0,3.0,44.0,91.0,0.4549701314419927,109.0131298984013,109.0131298984013,,109.0131298984013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.0131298984013,990.0,964.4000787793904,25.599921220609644,0.0895343889255041,0.0009013129898401,989.9095642980848,0.0840999574455699,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8931902067938299,0.0,0.0,0.0,24.254659253957605,0.0,0.0,0.0,0.4939849135225581,0.0,0.0,0.0,0.9693984913522558,0.96,0.96,0.96,23.51243008904953,0.0,0.0,0.0,23.51243008904953,0.1175544330564343,5.991232970173914e-05,200.0131298984013,200.0131298984013,0.4549701314419927,0.4549701314419927,25.4,25.4,964.4000787793904,964.4000787793904,23.51243008904953,23.51243008904953,564.2983221371887,1,0.13062461160583072,2017-09-30
