WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1928,42,1929-07-15,324,37,8,6,4,53,108,0.33,216,0,0,0,0,0,0,37,8,6,4,53,267,201,15,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.13,0.0,0.0,45.2,3.4,0.0,0.0,47.6,7995
1928,43,1929-07-22,306,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,7374
1928,44,1929-07-29,289,35,7,5,3,47,99,0.34,190,0,0,0,0,0,0,35,7,5,3,47,238,190,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.1,7064
1928,45,1929-08-05,277,34,7,5,3,44,93,0.34,184,0,0,0,0,0,0,34,7,5,3,44,230,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,6843
1928,46,1929-08-12,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,6488
1928,47,1929-08-19,258,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,6086
1928,48,1929-08-26,240,33,6,4,2,42,90,0.37,150,0,0,0,0,0,0,33,6,4,2,42,195,150,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,5520
1928,49,1929-09-02,232,30,6,4,2,30,72,0.31,160,0,0,0,0,0,0,30,6,4,2,30,200,160,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,5919
1928,50,1929-09-09,222,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,5578
1928,51,1929-09-16,204,30,6,4,2,30,72,0.35,132,0,0,0,0,0,0,30,6,4,2,30,172,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,4868
1928,52,1929-09-23,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,4653
1928,53,1929-09-30,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1929,1,1929-10-01,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,4430
1929,2,1929-10-08,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,4223
1929,3,1929-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,4270
1929,4,1929-10-22,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,4411
1929,5,1929-10-29,199,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,4802
1929,6,1929-11-05,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,5062
1929,7,1929-11-12,230,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,6062
1929,8,1929-11-19,249,34,4,2,2,42,85,0.34,164,0,0,0,0,0,0,34,4,2,2,42,205,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.1,6072
1929,9,1929-11-26,264,34,5,3,2,43,88,0.34,175,0,0,0,0,0,0,34,5,3,2,43,218,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.7,6505
1929,10,1929-12-03,410,31,5,3,2,36,77,0.19,333,0,0,0,0,0,0,31,5,3,2,36,372,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.9,11907
1929,11,1929-12-10,492,40,6,4,2,57,112,0.23,380,0,0,0,0,0,0,40,6,4,2,57,432,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.1,13461
1929,12,1929-12-17,464,42,7,5,3,61,118,0.25,346,0,0,0,0,0,0,42,7,5,3,61,400,173,173,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.8,12231
1929,13,1929-12-24,467,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.5,12342
1929,14,1929-12-31,495,41,6,4,3,65,119,0.24,376,0,0,0,0,0,0,41,6,4,3,65,427,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.1,13289
1929,15,1930-01-07,558,41,6,4,3,66,120,0.22,438,0,0,0,0,0,0,41,6,4,3,66,489,165,165,106,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.5,23.6,0.92,0.92,0.65,0.0,35.2,35.2,22.4,0.0,90.2,15151
1929,16,1930-01-14,616,41,6,4,3,66,120,0.19,496,0,0,0,0,0,0,41,6,4,3,66,547,165,165,165,0,990.0,966.4,0.24,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.7,16922
1929,17,1930-01-21,630,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,170,170,170,0,990.0,966.4,0.25,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.4,17362
1929,18,1930-01-28,647,38,6,4,3,60,113,0.18,534,0,0,0,0,0,0,38,6,4,3,60,583,178,178,178,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,108.0,18137
1929,19,1930-02-04,664,36,6,5,4,54,105,0.16,559,0,0,0,0,0,0,36,6,5,4,54,606,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,18966
1929,20,1930-02-11,715,36,6,5,4,54,105,0.15,610,0,0,0,0,0,0,36,6,5,4,54,657,203,203,203,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,122.8,20636
1929,21,1930-02-18,749,36,6,5,4,54,105,0.14,644,0,0,0,0,0,0,36,6,5,4,54,691,206,206,206,24,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.13,42.3,42.3,42.3,5.0,128.9,21654
1929,22,1930-02-25,825,38,6,5,4,59,115,0.14,710,0,0,0,0,0,0,38,6,5,4,59,760,177,177,177,177,990.0,967.2,0.36,0.15,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,137.8,23144
1929,23,1930-03-04,879,41,8,7,6,67,129,0.15,750,0,0,0,0,0,0,41,8,7,6,67,806,187,187,187,187,990.0,967.4,0.39,0.17,989.4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.2,24222
1929,24,1930-03-11,905,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,194,194,194,194,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,148.4,24939
1929,25,1930-03-18,917,38,8,6,4,59,116,0.13,801,0,0,0,0,0,0,38,8,6,4,59,853,200,200,200,200,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.9,25687
1929,26,1930-03-25,965,36,8,6,4,53,107,0.11,858,0,0,0,0,0,0,36,8,6,4,53,908,214,214,214,214,990.0,967.8,0.49,0.24,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.8,27343
1929,27,1930-04-01,1023,40,10,8,5,62,125,0.12,898,0,0,0,0,0,0,40,10,8,5,62,956,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.4,28289
1929,28,1930-04-08,1053,40,10,8,5,62,125,0.12,928,0,0,0,0,0,0,40,10,8,5,62,986,232,232,232,232,990.0,968.1,0.56,0.29,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,29110
1929,29,1930-04-15,1086,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.0,29905
1929,30,1930-04-22,1142,40,10,8,5,62,125,0.11,1017,0,0,0,0,0,0,40,10,8,5,62,1075,254,254,254,254,990.0,968.3,0.66,0.37,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,31114
1929,31,1930-04-29,1221,41,9,8,5,76,140,0.12,1071,9,2,0,0,0,5,44,9,8,6,81,1134,267,267,267,267,990.0,968.6,0.75,0.44,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,31999
1929,32,1930-05-06,1539,43,9,8,7,91,159,0.1,1100,279,51,8,12,12,194,94,17,21,19,286,1233,275,275,275,275,990.0,969.6,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,30679
1929,33,1930-05-13,2054,47,10,10,10,115,192,0.09,1100,762,52,8,15,39,646,100,18,25,49,761,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,27657
1929,34,1930-05-20,2130,53,12,12,16,169,264,0.12,1100,766,46,5,12,45,656,100,18,25,61,825,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,27258
1929,35,1930-05-27,1911,54,12,12,15,161,257,0.13,1100,553,45,5,12,34,456,100,18,25,50,618,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.3,28443
1929,36,1930-06-03,1700,53,12,12,13,120,210,0.12,1100,390,47,5,13,24,299,100,18,25,37,419,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.9,29722
1929,37,1930-06-10,1446,60,12,13,15,148,250,0.17,1093,103,21,3,5,6,66,82,15,19,21,214,1210,273,273,273,273,990.0,969.3,0.87,0.47,988.7,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,31106
1929,38,1930-06-17,1152,62,12,14,16,153,257,0.22,895,0,0,0,0,0,0,62,12,14,16,153,983,223,223,223,223,990.0,968.4,0.57,0.27,989.2,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.1,27399
1929,39,1930-06-24,1001,62,12,14,16,153,257,0.26,744,0,0,0,0,0,0,62,12,14,16,153,832,186,186,186,186,990.0,967.9,0.42,0.16,989.4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.6,23457
1929,40,1930-07-01,903,58,11,11,11,136,227,0.25,676,0,0,0,0,0,0,58,11,11,11,136,756,182,182,182,128,990.0,967.5,0.36,0.13,989.5,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.66,36.1,36.1,36.1,25.1,129.5,21755
1929,41,1930-07-08,652,58,11,11,11,136,227,0.35,425,0,0,0,0,0,0,58,11,11,11,136,505,179,179,66,0,990.0,966.5,0.22,0.06,989.7,23.0,23.0,23.1,23.2,0.93,0.93,0.39,0.0,37.5,37.5,13.8,0.0,86.3,14495
1929,42,1930-07-15,523,56,10,10,10,132,221,0.42,302,0,0,0,0,0,0,56,10,10,10,132,380,151,151,0,0,990.0,966.0,0.17,0.03,989.8,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.5,10492
1929,43,1930-07-22,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,61.4,10310
1929,44,1930-07-29,458,48,8,7,6,97,168,0.37,290,0,0,0,0,0,0,48,8,7,6,97,354,145,145,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,10170
1929,45,1930-08-05,431,47,8,6,5,89,155,0.36,276,0,0,0,0,0,0,47,8,6,5,89,337,138,138,0,0,990.0,965.5,0.15,0.03,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,9738
1929,46,1930-08-12,402,47,8,6,5,89,155,0.39,247,0,0,0,0,0,0,47,8,6,5,89,308,123,123,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.7,8683
1929,47,1930-08-19,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,156,64,0,0,990.0,965.3,0.13,0.01,989.9,24.4,24.5,24.6,24.6,0.91,0.51,0.0,0.0,34.4,13.8,0.0,0.0,47.0,7887
1929,48,1930-08-26,348,46,7,5,4,85,149,0.43,198,0,0,0,0,0,0,46,7,5,4,85,257,182,15,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.93,0.13,0.0,0.0,40.7,3.4,0.0,0.0,43.1,7236
1929,49,1930-09-02,322,40,6,4,3,65,118,0.37,204,0,0,0,0,0,0,40,6,4,3,65,254,188,15,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.9,24.9,0.93,0.13,0.0,0.0,42.4,3.4,0.0,0.0,44.8,7522
1929,50,1930-09-09,289,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.4,6290
1929,51,1930-09-16,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.4,5774
1929,52,1930-09-23,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,5469
1929,53,1930-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1930,1,1930-10-01,257,41,6,4,3,56,110,0.43,147,0,0,0,0,0,0,41,6,4,3,56,198,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5404
1930,2,1930-10-08,242,41,6,4,3,56,110,0.45,132,0,0,0,0,0,0,41,6,4,3,56,183,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4857
1930,3,1930-10-15,235,40,5,3,2,55,108,0.46,127,0,0,0,0,0,0,40,5,3,2,55,177,127,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,4652
1930,4,1930-10-22,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,4773
1930,5,1930-10-29,219,36,5,3,2,48,94,0.43,124,0,0,0,0,0,0,36,5,3,2,48,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4564
1930,6,1930-11-05,201,35,4,2,2,44,89,0.44,112,0,0,0,0,0,0,35,4,2,2,44,154,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,4068
1930,7,1930-11-12,214,29,4,2,2,30,67,0.31,147,0,0,0,0,0,0,29,4,2,2,30,182,147,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5463
1930,8,1930-11-19,226,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,5901
1930,9,1930-11-26,251,29,4,2,2,31,69,0.28,181,0,0,0,0,0,0,29,4,2,2,31,217,181,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.2,6746
1930,10,1930-12-03,289,31,5,3,2,36,77,0.27,212,0,0,0,0,0,0,31,5,3,2,36,251,178,34,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.26,0.0,0.0,40.2,7.5,0.0,0.0,46.5,7819
1930,11,1930-12-10,367,31,5,3,2,36,77,0.21,290,0,0,0,0,0,0,31,5,3,2,36,329,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.8,10383
1930,12,1930-12-17,379,31,5,3,2,36,77,0.2,302,0,0,0,0,0,0,31,5,3,2,36,341,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,10782
1930,13,1930-12-24,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,11432
1930,14,1930-12-31,449,33,5,3,2,43,89,0.2,360,0,0,0,0,0,0,33,5,3,2,43,403,180,180,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.2,12803
1930,15,1931-01-07,476,34,5,4,3,45,91,0.19,385,0,0,0,0,0,0,34,5,4,3,45,428,192,192,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,13700
1930,16,1931-01-14,501,34,5,4,3,45,91,0.18,410,0,0,0,0,0,0,34,5,4,3,45,453,205,205,0,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,14615
1930,17,1931-01-21,567,34,5,4,3,45,91,0.16,476,0,0,0,0,0,0,34,5,4,3,45,519,158,158,158,0,990.0,966.2,0.22,0.07,989.7,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.5,33.5,33.5,0.0,97.4,16355
1930,18,1931-01-28,575,34,5,4,3,48,97,0.17,478,0,0,0,0,0,0,34,5,4,3,48,523,159,159,159,0,990.0,966.2,0.22,0.07,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.8,16428
1930,19,1931-02-04,592,36,6,5,4,54,105,0.18,487,0,0,0,0,0,0,36,6,5,4,54,534,162,162,162,0,990.0,966.3,0.23,0.07,989.7,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,16670
1930,20,1931-02-11,665,31,6,4,3,41,85,0.13,580,0,0,0,0,0,0,31,6,4,3,41,621,193,193,193,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,19750
1930,21,1931-02-18,723,31,6,4,3,41,85,0.12,638,0,0,0,0,0,0,31,6,4,3,41,679,204,204,204,23,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.13,42.2,42.2,42.2,4.8,128.3,21562
1930,22,1931-02-25,782,35,6,5,4,52,103,0.13,678,0,0,0,0,0,0,35,6,5,4,52,726,177,177,177,146,990.0,967.0,0.34,0.13,989.5,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.79,35.8,35.8,35.8,29.5,133.1,22361
1930,23,1931-03-04,848,41,8,7,6,67,129,0.15,719,0,0,0,0,0,0,41,8,7,6,67,775,179,179,179,179,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,139.0,23348
1930,24,1931-03-11,952,41,8,7,6,67,129,0.14,823,0,0,0,0,0,0,41,8,7,6,67,879,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,156.1,26231
1930,25,1931-03-18,1101,41,8,7,6,67,129,0.12,972,0,0,0,0,0,0,41,8,7,6,67,1028,243,243,243,243,990.0,968.2,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,30081
1930,26,1931-03-25,1587,41,8,7,6,67,129,0.08,1098,360,45,7,12,16,278,86,15,19,22,345,1219,274,274,274,274,990.0,969.8,0.89,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,180.8,30375
1930,27,1931-04-01,2488,45,11,10,10,72,148,0.06,1100,1240,55,7,15,69,1093,100,18,25,79,1165,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.2,25576
1930,28,1931-04-08,2772,50,12,12,15,97,187,0.07,1100,1485,49,5,12,64,1351,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,24256
1930,29,1931-04-15,2974,54,13,14,19,117,217,0.07,1100,1657,46,5,11,61,1534,100,18,25,80,1651,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,23334
1930,30,1931-04-22,3168,54,13,14,19,117,217,0.07,1100,1851,45,5,11,61,1728,100,18,25,80,1845,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.8,22477
1930,31,1931-04-29,3320,61,13,16,21,177,291,0.09,1100,1929,38,4,8,58,1819,100,18,25,80,1997,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,130.0,21841
1930,32,1931-05-06,3072,65,14,17,23,202,321,0.1,1100,1651,35,4,8,57,1547,100,18,25,80,1749,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.3,22895
1930,33,1931-05-13,2686,65,14,17,23,202,321,0.12,1100,1265,35,4,8,57,1161,100,18,25,80,1363,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.7,24650
1930,34,1931-05-20,2267,65,14,17,23,202,321,0.14,1100,846,35,4,8,55,744,100,18,25,78,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,26612
1930,35,1931-05-27,1976,64,13,16,21,188,302,0.15,1100,573,35,4,8,39,484,100,18,25,60,672,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,28062
1930,36,1931-06-03,1675,62,12,14,16,153,257,0.15,1100,318,38,6,10,19,244,100,18,24,35,397,1242,275,275,275,275,990.0,970.1,0.93,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,29861
1930,37,1931-06-10,1438,62,12,14,16,153,257,0.18,1099,81,19,3,4,5,49,81,15,18,21,202,1214,274,274,274,274,990.0,969.3,0.87,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,31313
1930,38,1931-06-17,1202,62,12,14,16,153,257,0.21,945,0,0,0,0,0,0,62,12,14,16,153,1033,236,236,236,236,990.0,968.5,0.62,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,170.7,28683
1930,39,1931-06-24,1029,62,12,14,16,153,257,0.25,772,0,0,0,0,0,0,62,12,14,16,153,860,193,193,193,193,990.0,968.0,0.44,0.18,989.4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.1,37.1,37.1,37.1,144.1,24204
1930,40,1931-07-01,808,58,11,11,11,136,227,0.28,581,0,0,0,0,0,0,58,11,11,11,136,661,185,185,185,23,990.0,967.1,0.3,0.1,989.6,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.13,37.6,37.6,37.6,4.7,114.1,19163
1930,41,1931-07-08,652,58,11,11,11,136,227,0.35,425,0,0,0,0,0,0,58,11,11,11,136,505,179,179,66,0,990.0,966.5,0.22,0.06,989.7,23.0,23.0,23.1,23.2,0.93,0.93,0.39,0.0,37.5,37.5,13.8,0.0,86.3,14498
1930,42,1931-07-15,557,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,11441
1930,43,1931-07-22,505,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.0,965.9,0.16,0.03,989.8,23.8,23.8,23.9,23.9,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.5,9656
1930,44,1931-07-29,462,51,9,8,7,109,185,0.4,276,0,0,0,0,0,0,51,9,8,7,109,346,138,138,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.6,9678
1930,45,1931-08-05,433,47,8,6,5,89,155,0.36,278,0,0,0,0,0,0,47,8,6,5,89,339,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.2,9780
1930,46,1931-08-12,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,128,128,0,0,990.0,965.5,0.15,0.02,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.8,9031
1930,47,1931-08-19,369,52,8,7,5,101,175,0.48,193,0,0,0,0,0,0,52,8,7,5,101,261,159,33,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.92,0.26,0.0,0.0,35.3,7.3,0.0,0.0,41.4,6949
1930,48,1931-08-26,332,52,8,7,5,101,174,0.52,157,0,0,0,0,0,0,52,8,7,5,101,225,157,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,5735
1930,49,1931-09-02,313,40,6,4,3,65,118,0.38,195,0,0,0,0,0,0,40,6,4,3,65,245,195,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,7266
1930,50,1931-09-09,299,40,6,4,3,65,118,0.39,181,0,0,0,0,0,0,40,6,4,3,65,231,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,6686
1930,51,1931-09-16,290,41,6,4,3,67,123,0.43,166,0,0,0,0,0,0,41,6,4,3,67,218,166,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,6095
1930,52,1931-09-23,267,46,7,6,4,75,138,0.52,129,0,0,0,0,0,0,46,7,6,4,75,188,129,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,4682
1930,53,1931-09-30,249,46,7,6,4,75,138,0.55,111,0,0,0,0,0,0,46,7,6,4,75,170,111,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,573
1931,1,1931-10-01,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,5321
1931,2,1931-10-08,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,5105
1931,3,1931-10-15,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,5105
1931,4,1931-10-22,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5487
1931,5,1931-10-29,265,38,5,3,2,51,102,0.38,163,0,0,0,0,0,0,38,5,3,2,51,211,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6008
1931,6,1931-11-05,293,40,6,4,3,53,106,0.36,187,0,0,0,0,0,0,40,6,4,3,53,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,6938
1931,7,1931-11-12,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,6640
1931,8,1931-11-19,319,40,6,4,3,53,106,0.33,213,0,0,0,0,0,0,40,6,4,3,53,263,149,63,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,24.9,24.9,0.91,0.51,0.0,0.0,33.3,13.9,0.0,0.0,45.9,7719
1931,9,1931-11-26,378,40,6,4,3,55,109,0.29,268,0,0,0,0,0,0,40,6,4,3,55,319,134,134,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.7,9529
1931,10,1931-12-03,515,42,7,5,3,61,118,0.24,397,0,0,0,0,0,0,42,7,5,3,61,451,154,154,89,0,990.0,965.9,0.2,0.05,989.8,23.7,23.7,23.7,23.8,0.92,0.92,0.52,0.0,32.8,32.8,18.7,0.0,81.8,13740
1931,11,1931-12-10,589,43,7,5,3,63,124,0.21,464,0,0,0,0,0,0,43,7,5,3,63,521,154,154,154,0,990.0,966.3,0.22,0.06,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.4,15861
1931,12,1931-12-17,600,44,8,6,4,64,126,0.21,474,0,0,0,0,0,0,44,8,6,4,64,532,158,158,158,0,990.0,966.3,0.23,0.06,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.1,33.1,33.1,0.0,96.4,16194
1931,13,1931-12-24,622,44,8,6,4,64,126,0.2,496,0,0,0,0,0,0,44,8,6,4,64,554,165,165,165,0,990.0,966.4,0.24,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,16904
1931,14,1931-12-31,634,45,7,6,4,74,137,0.22,497,0,0,0,0,0,0,45,7,6,4,74,556,165,165,165,0,990.0,966.4,0.24,0.07,989.7,23.1,23.1,23.1,23.2,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,16905
1931,15,1932-01-07,744,46,7,6,4,76,139,0.19,605,0,0,0,0,0,0,46,7,6,4,76,664,177,177,177,72,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,22.6,0.92,0.92,0.92,0.39,36.2,36.2,36.2,14.5,119.6,20092
1931,16,1932-01-14,863,46,7,6,4,76,139,0.16,724,0,0,0,0,0,0,46,7,6,4,76,783,181,181,181,181,990.0,967.4,0.38,0.15,989.5,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.5,23440
1931,17,1932-01-21,934,46,7,6,4,76,139,0.15,795,0,0,0,0,0,0,46,7,6,4,76,854,198,198,198,198,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,151.2,25409
1931,18,1932-01-28,951,47,7,6,4,83,148,0.16,802,0,0,0,0,0,0,47,7,6,4,83,863,200,200,200,200,990.0,967.7,0.45,0.19,989.4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.2,39.2,39.2,39.2,152.1,25552
1931,19,1932-02-04,1013,49,8,7,5,93,162,0.16,851,0,0,0,0,0,0,49,8,7,5,93,915,212,212,212,212,990.0,967.9,0.49,0.23,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,26820
1931,20,1932-02-11,1059,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.2,28086
1931,21,1932-02-18,1110,45,7,5,4,84,147,0.13,963,0,0,0,0,0,0,45,7,5,4,84,1022,240,240,240,240,990.0,968.2,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.4,29804
1931,22,1932-02-25,1288,44,7,6,5,86,150,0.12,1083,54,15,2,2,2,31,60,10,8,7,118,1163,270,270,270,270,990.0,968.8,0.79,0.46,988.7,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,31885
1931,23,1932-03-03,1843,49,9,9,9,107,183,0.1,1100,560,51,9,14,27,458,100,18,23,36,565,1241,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,28921
1931,24,1932-03-10,2848,49,9,9,9,107,183,0.07,1100,1565,51,9,16,66,1423,100,18,25,75,1530,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,23946
1931,25,1932-03-17,3676,53,9,10,10,122,207,0.06,1100,2369,46,8,14,69,2230,100,18,25,80,2353,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.2,20363
1931,26,1932-03-24,3740,59,11,12,13,144,239,0.06,1100,2401,41,7,13,67,2273,100,18,25,80,2417,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.6,20091
1931,27,1932-03-31,3536,68,13,17,23,164,287,0.08,1100,2149,31,4,7,56,2048,100,18,25,80,2213,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.7,20943
1931,28,1932-04-07,3283,63,13,16,22,146,261,0.08,1100,1921,36,4,8,57,1814,100,18,25,80,1960,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.9,21994
1931,29,1932-04-14,2962,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,23389
1931,30,1932-04-21,2513,54,13,14,19,117,217,0.09,1100,1196,46,5,11,61,1073,100,18,25,80,1190,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.5,25452
1931,31,1932-04-28,2205,54,13,13,17,151,250,0.11,1100,855,45,5,11,52,740,100,18,25,70,892,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,26905
1931,32,1932-05-05,1956,55,13,13,17,178,276,0.14,1100,580,45,5,12,35,482,100,18,25,52,660,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,28170
1931,33,1932-05-12,1740,55,13,13,17,178,276,0.16,1100,364,45,5,11,22,280,100,18,24,39,458,1242,275,275,275,275,990.0,970.3,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.5,29481
1931,34,1932-05-19,1503,49,10,10,12,133,216,0.14,1100,187,42,7,9,10,118,91,17,20,22,251,1229,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.9,30902
1931,35,1932-05-26,1339,46,10,9,9,111,187,0.14,1095,56,13,2,2,2,33,60,12,12,12,145,1182,273,273,273,273,990.0,969.0,0.82,0.47,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,31860
1931,36,1932-06-02,1173,45,10,9,9,88,161,0.14,1012,0,0,0,0,0,0,45,10,9,9,88,1076,253,253,253,253,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,30821
1931,37,1932-06-09,1076,45,10,9,9,88,161,0.15,915,0,0,0,0,0,0,45,10,9,9,88,979,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.0,28564
1931,38,1932-06-16,889,45,10,9,9,88,161,0.18,728,0,0,0,0,0,0,45,10,9,9,88,792,190,190,190,158,990.0,967.5,0.39,0.16,989.5,21.7,21.7,21.7,21.8,0.93,0.93,0.93,0.79,37.6,37.6,37.6,31.3,140.0,23515
1931,39,1932-06-23,724,45,10,9,9,88,161,0.22,563,0,0,0,0,0,0,45,10,9,9,88,627,187,187,187,0,990.0,966.8,0.28,0.09,989.6,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.5,18891
1931,40,1932-06-30,620,49,10,9,9,105,182,0.29,438,0,0,0,0,0,0,49,10,9,9,105,506,185,185,66,0,990.0,966.4,0.22,0.06,989.7,23.1,23.1,23.3,23.3,0.93,0.93,0.39,0.0,39.1,39.1,13.8,0.0,89.7,15069
1931,41,1932-07-07,550,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.6,12705
1931,42,1932-07-14,493,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.9,10734
1931,43,1932-07-21,448,50,10,9,9,108,186,0.41,262,0,0,0,0,0,0,50,10,9,9,108,331,131,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.7,9187
1931,44,1932-07-28,425,48,9,7,7,99,172,0.41,252,0,0,0,0,0,0,48,9,7,7,99,318,126,126,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,27.1,27.1,0.0,0.0,52.6,8839
1931,45,1932-08-04,399,47,8,6,5,89,155,0.39,244,0,0,0,0,0,0,47,8,6,5,89,305,122,122,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.3,26.3,0.0,0.0,51.1,8580
1931,46,1932-08-11,376,47,8,6,5,89,155,0.41,221,0,0,0,0,0,0,47,8,6,5,89,282,156,64,0,0,990.0,965.3,0.14,0.01,989.9,24.4,24.5,24.6,24.6,0.91,0.51,0.0,0.0,34.5,13.9,0.0,0.0,47.1,7918
1931,47,1932-08-18,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.4,7291
1931,48,1932-08-25,330,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.1,6397
1931,49,1932-09-01,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,7131
1931,50,1932-09-08,291,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,6388
1931,51,1932-09-15,275,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,5757
1931,52,1932-09-22,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5412
1931,53,1932-09-29,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,1446
1932,1,1932-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,5431
1932,2,1932-10-08,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,4734
1932,3,1932-10-15,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4317
1932,4,1932-10-22,199,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.9,3675
1932,5,1932-10-29,195,32,4,2,2,38,79,0.41,115,0,0,0,0,0,0,32,4,2,2,38,154,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,4196
1932,6,1932-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,4721
1932,7,1932-11-12,199,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,4888
1932,8,1932-11-19,245,29,4,2,2,30,67,0.28,178,0,0,0,0,0,0,29,4,2,2,30,213,178,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.5,6639
1932,9,1932-11-26,271,31,4,2,2,36,77,0.29,193,0,0,0,0,0,0,31,4,2,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.0,7215
1932,10,1932-12-03,273,38,5,4,3,54,104,0.38,169,0,0,0,0,0,0,38,5,4,3,54,216,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,6248
1932,11,1932-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,268,142,85,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.8,24.9,24.9,0.91,0.64,0.0,0.0,31.7,18.7,0.0,0.0,48.9,8212
1932,12,1932-12-17,371,31,5,3,2,36,77,0.21,294,0,0,0,0,0,0,31,5,3,2,36,333,147,147,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.5,10506
1932,13,1932-12-24,423,31,5,3,2,36,77,0.18,346,0,0,0,0,0,0,31,5,3,2,36,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.5,12350
1932,14,1932-12-31,481,39,5,3,2,61,113,0.24,367,0,0,0,0,0,0,39,5,3,2,61,416,183,183,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.4,12997
1932,15,1933-01-07,567,41,6,4,3,66,120,0.21,447,0,0,0,0,0,0,41,6,4,3,66,498,169,169,108,0,990.0,966.2,0.21,0.06,989.7,23.4,23.4,23.5,23.6,0.92,0.92,0.65,0.0,35.8,35.8,22.9,0.0,91.9,15439
1932,16,1933-01-14,647,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,175,175,175,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.6,17914
1932,17,1933-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,192,192,192,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,19532
1932,18,1933-01-28,694,41,6,4,3,71,127,0.18,566,0,0,0,0,0,0,41,6,4,3,71,619,188,188,188,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.8,19119
1932,19,1933-02-04,730,43,7,5,4,78,137,0.19,593,0,0,0,0,0,0,43,7,5,4,78,648,197,197,197,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.7,19949
1932,20,1933-02-11,772,36,6,5,4,54,105,0.14,667,0,0,0,0,0,0,36,6,5,4,54,714,198,198,198,73,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.4,40.3,40.3,40.3,14.8,132.4,22241
1932,21,1933-02-18,859,36,6,5,4,54,105,0.12,754,0,0,0,0,0,0,36,6,5,4,54,801,188,188,188,188,990.0,967.3,0.39,0.17,989.4,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,145.6,24457
1932,22,1933-02-25,936,38,6,5,4,59,115,0.12,821,0,0,0,0,0,0,38,6,5,4,59,871,205,205,205,205,990.0,967.6,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.3,26251
1932,23,1933-03-04,1021,41,8,7,6,67,129,0.13,892,0,0,0,0,0,0,41,8,7,6,67,948,223,223,223,223,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.4,28129
1932,24,1933-03-11,1099,41,8,7,6,67,129,0.12,970,0,0,0,0,0,0,41,8,7,6,67,1026,242,242,242,242,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.1,30094
1932,25,1933-03-18,1202,41,8,7,6,67,129,0.11,1063,10,3,0,0,0,5,44,8,7,6,72,1123,265,265,265,265,990.0,968.5,0.73,0.43,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,189.8,31887
1932,26,1933-03-25,1384,41,8,7,6,67,129,0.09,1100,155,48,8,8,7,83,89,16,15,13,150,1221,275,275,275,275,990.0,969.1,0.88,0.48,988.6,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,31608
1932,27,1933-04-01,1526,45,11,10,10,72,148,0.1,1100,278,55,7,14,18,182,100,18,24,28,254,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.9,30721
1932,28,1933-04-08,1568,45,11,10,10,72,148,0.09,1100,320,55,7,15,21,221,100,18,25,31,293,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,30479
1932,29,1933-04-15,1467,45,11,10,10,72,148,0.1,1100,219,54,7,14,14,129,99,18,24,24,201,1241,275,275,275,275,990.0,969.4,0.92,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,31061
1932,30,1933-04-22,1372,45,11,10,10,72,148,0.11,1100,124,37,6,8,8,63,82,17,18,18,135,1218,275,275,275,275,990.0,969.1,0.87,0.48,988.6,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,31692
1932,31,1933-04-29,1191,46,10,10,10,102,179,0.15,1012,0,0,0,0,0,0,46,10,10,10,102,1078,253,253,253,253,990.0,968.5,0.67,0.37,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,30656
1932,32,1933-05-06,1093,45,9,9,8,105,179,0.16,914,0,0,0,0,0,0,45,9,9,8,105,978,228,228,228,228,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.3,28449
1932,33,1933-05-13,985,42,9,8,6,82,147,0.15,838,0,0,0,0,0,0,42,9,8,6,82,897,209,209,209,209,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,26540
1932,34,1933-05-20,833,42,9,8,6,82,147,0.18,686,0,0,0,0,0,0,42,9,8,6,82,745,193,193,193,105,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,22.1,0.93,0.93,0.93,0.53,38.9,38.9,38.9,20.8,133.7,22457
1932,35,1933-05-27,667,41,9,7,5,75,139,0.21,528,0,0,0,0,0,0,41,9,7,5,75,586,176,176,176,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.4,17873
1932,36,1933-06-03,535,39,9,7,5,59,119,0.22,416,0,0,0,0,0,0,39,9,7,5,59,471,186,186,43,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.7,23.7,0.93,0.93,0.26,0.0,39.9,39.9,9.2,0.0,86.8,14577
1932,37,1933-06-10,455,39,9,7,5,59,119,0.26,336,0,0,0,0,0,0,39,9,7,5,59,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,11891
1932,38,1933-06-17,425,39,9,7,5,59,119,0.28,306,0,0,0,0,0,0,39,9,7,5,59,361,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,10857
1932,39,1933-06-24,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,141,141,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,9995
1932,40,1933-07-01,373,37,8,6,4,53,108,0.29,265,0,0,0,0,0,0,37,8,6,4,53,316,132,132,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,9430
1932,41,1933-07-08,340,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,116,116,0,0,990.0,965.1,0.14,0.02,989.8,24.7,24.7,24.7,24.7,0.9,0.9,0.0,0.0,25.2,25.2,0.0,0.0,48.9,8212
1932,42,1933-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,199,15,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.13,0.0,0.0,44.9,3.4,0.0,0.0,47.2,7936
1932,43,1933-07-22,304,37,8,6,4,53,108,0.35,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,7308
1932,44,1933-07-29,289,35,7,5,3,47,99,0.34,189,0,0,0,0,0,0,35,7,5,3,47,237,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,41.9,7046
1932,45,1933-08-05,270,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,6556
1932,46,1933-08-12,243,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,5543
1932,47,1933-08-19,226,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,4884
1932,48,1933-08-26,221,33,6,4,2,42,90,0.41,131,0,0,0,0,0,0,33,6,4,2,42,176,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,4836
1932,49,1933-09-02,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.3,4930
1932,50,1933-09-09,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,4720
1932,51,1933-09-16,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4522
1932,52,1933-09-23,192,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,4400
1932,53,1933-09-30,188,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.4,608
1933,1,1933-10-01,186,24,4,2,2,20,52,0.28,134,0,0,0,0,0,0,24,4,2,2,20,164,134,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,4966
1933,2,1933-10-08,175,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,4531
1933,3,1933-10-15,166,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,4172
1933,4,1933-10-22,164,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,4092
1933,5,1933-10-29,179,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,4721
1933,6,1933-11-05,191,23,4,2,2,20,52,0.27,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,5134
1933,7,1933-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,5262
1933,8,1933-11-19,228,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5972
1933,9,1933-11-26,260,29,4,2,2,31,69,0.27,190,0,0,0,0,0,0,29,4,2,2,31,227,190,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,7128
1933,10,1933-12-03,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,122,122,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,51.9,8723
1933,11,1933-12-10,377,37,5,3,2,51,100,0.27,277,0,0,0,0,0,0,37,5,3,2,51,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.7,9854
1933,12,1933-12-17,435,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,11734
1933,13,1933-12-24,484,38,5,4,3,54,104,0.22,380,0,0,0,0,0,0,38,5,4,3,54,427,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,13481
1933,14,1933-12-31,552,40,5,4,3,64,117,0.21,434,0,0,0,0,0,0,40,5,4,3,64,484,185,185,63,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.6,23.7,0.93,0.93,0.39,0.0,39.5,39.5,13.4,0.0,90.2,15160
1933,15,1934-01-07,608,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,162,162,162,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.2,16668
1933,16,1934-01-14,654,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,178,178,178,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,107.9,18131
1933,17,1934-01-21,709,41,6,4,3,66,120,0.17,589,0,0,0,0,0,0,41,6,4,3,66,640,196,196,196,0,990.0,966.7,0.29,0.11,989.6,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.3,19877
1933,18,1934-01-28,749,41,6,4,3,71,127,0.17,622,0,0,0,0,0,0,41,6,4,3,71,675,207,207,207,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.7,20950
1933,19,1934-02-04,788,43,7,5,4,78,137,0.17,651,0,0,0,0,0,0,43,7,5,4,78,706,200,200,200,48,990.0,967.1,0.33,0.13,989.5,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.26,40.8,40.8,40.8,9.7,128.9,21663
1933,20,1934-02-11,829,43,7,5,4,78,137,0.17,692,0,0,0,0,0,0,43,7,5,4,78,747,173,173,173,173,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.6,34.6,34.6,34.6,134.2,22551
1933,21,1934-02-18,983,39,6,5,4,64,118,0.12,864,0,0,0,0,0,0,39,6,5,4,64,915,216,216,216,216,990.0,967.8,0.5,0.25,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.6,27321
1933,22,1934-02-25,1434,41,7,6,6,76,138,0.1,1095,200,38,6,8,9,137,79,14,15,15,213,1204,273,273,273,273,990.0,969.3,0.86,0.47,988.7,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,31198
1933,23,1934-03-04,2191,49,9,9,9,107,183,0.08,1100,908,51,9,16,44,787,100,18,25,53,894,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,27023
1933,24,1934-03-11,3131,59,11,12,13,144,239,0.08,1100,1792,41,7,13,67,1664,100,18,25,80,1808,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,135.0,22672
1933,25,1934-03-18,4667,59,11,12,13,144,239,0.05,942,3486,198,7,13,67,3200,257,18,25,80,3344,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.7,0.7,0.7,0.7,21.6,21.6,21.6,21.6,83.5,14029
1933,26,1934-03-25,5465,59,11,12,13,144,239,0.04,314,4911,826,7,13,67,3998,885,18,25,80,4142,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,9.9,9.9,9.9,9.9,0.21,0.21,0.21,0.21,5.6,5.6,5.6,5.6,21.7,3644
1933,27,1934-04-01,4874,84,14,20,27,219,364,0.07,1100,3410,16,4,5,52,3332,100,18,25,80,3551,1243,275,275,275,275,990.0,977.3,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.5,14699
1933,28,1934-04-08,4223,76,14,18,25,189,324,0.08,1100,2799,24,3,6,54,2710,100,18,25,80,2900,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.2,18004
1933,29,1934-04-15,3739,70,14,18,25,168,295,0.08,1100,2344,30,3,7,55,2248,100,18,25,80,2416,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.6,20088
1933,30,1934-04-22,3288,70,14,18,25,168,295,0.09,1100,1893,30,4,6,55,1797,100,18,25,80,1965,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,21977
1933,31,1934-04-29,2905,66,14,17,23,192,313,0.11,1100,1492,33,4,7,56,1390,100,18,25,80,1582,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,23648
