WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957,19,1958-02-04,8165,55,10,10,8,114,197,0.02,0,7968,1145,8,15,72,6728,1200,18,25,80,6842,1243,275,275,275,275,990.4,981.2,0.82,0.48,989.1,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,20,1958-02-11,8808,55,10,10,8,114,197,0.02,0,8611,1145,8,15,72,7371,1200,18,25,80,7485,1243,275,275,275,275,990.5,981.7,0.8,0.48,989.2,7.0,7.0,7.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,21,1958-02-18,9833,55,10,10,8,114,197,0.02,0,9636,1145,8,15,72,8396,1200,18,25,80,8510,1243,275,275,275,275,990.8,982.4,0.79,0.48,989.5,6.6,6.6,6.6,6.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,22,1958-02-25,9639,60,11,13,13,148,247,0.03,0,9392,1139,6,12,66,8168,1200,18,25,80,8316,1243,275,275,275,275,990.7,982.3,0.79,0.48,989.4,6.6,6.6,6.6,6.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,23,1958-03-04,9200,68,14,17,21,195,315,0.03,0,8885,1132,4,8,58,7682,1200,18,25,80,7877,1243,275,275,275,275,990.6,982.0,0.79,0.48,989.3,6.8,6.8,6.8,6.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,24,1958-03-11,8409,68,14,17,21,195,315,0.04,0,8094,1132,4,8,58,6891,1200,18,25,80,7086,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,25,1958-03-18,7370,68,14,17,21,195,315,0.04,0,7055,1132,4,8,59,5852,1200,18,25,80,6047,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,26,1958-03-25,6406,68,14,17,21,195,315,0.05,0,6091,1132,4,7,59,4888,1200,18,25,80,5083,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,8.7,8.7,8.7,8.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1957,27,1958-04-01,5409,84,14,20,27,219,364,0.07,471,4574,644,4,5,53,3867,728,18,25,80,4086,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,10.0,10.0,10.0,10.0,0.32,0.32,0.32,0.32,8.8,8.8,8.8,8.8,34.0,5718
1957,28,1958-04-08,4468,76,14,18,25,189,324,0.07,1100,3043,24,4,6,54,2955,100,18,25,80,3145,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,99.9,16783
1957,29,1958-04-15,3832,70,14,18,25,168,295,0.08,1100,2437,30,4,7,55,2341,100,18,25,80,2509,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.2,19697
1957,30,1958-04-22,3334,70,14,18,25,168,295,0.09,1100,1939,29,4,6,55,1843,100,18,25,80,2011,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.7,21783
1957,31,1958-04-29,2848,66,14,17,23,192,313,0.11,1100,1434,33,4,7,56,1332,100,18,25,80,1525,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.3,23912
1957,32,1958-05-06,2484,62,13,15,21,195,308,0.12,1100,1076,37,4,9,58,966,100,18,25,79,1161,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.4,25595
1957,33,1958-05-13,2176,55,13,13,17,178,276,0.13,1100,800,45,5,12,49,689,100,18,25,66,867,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,161.0,27041
1957,34,1958-05-20,1893,55,13,13,17,178,276,0.15,1100,517,45,4,12,31,423,100,18,25,48,601,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,28552
1957,35,1958-05-27,1600,54,12,12,15,161,257,0.16,1100,243,44,5,11,15,168,98,18,23,30,329,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,180.4,30307
1957,36,1958-06-03,1328,53,12,12,13,120,210,0.16,1074,43,11,2,2,2,25,64,14,14,15,145,1167,268,268,268,268,990.0,968.9,0.8,0.45,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,31408
1957,37,1958-06-10,1138,53,12,12,13,120,210,0.18,928,0,0,0,0,0,0,53,12,12,13,120,1005,232,232,232,232,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.3,28616
1957,38,1958-06-17,999,53,12,12,13,120,210,0.21,789,0,0,0,0,0,0,53,12,12,13,120,866,197,197,197,197,990.0,967.9,0.45,0.19,989.4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,148.1,24882
1957,39,1958-06-24,854,53,12,12,13,120,210,0.25,644,0,0,0,0,0,0,53,12,12,13,120,721,190,190,190,73,990.0,967.3,0.34,0.12,989.5,22.0,22.0,22.0,22.1,0.93,0.93,0.93,0.39,38.1,38.1,38.1,14.4,125.2,21031
1957,40,1958-07-01,750,50,10,9,9,108,186,0.25,564,0,0,0,0,0,0,50,10,9,9,108,633,188,188,188,0,990.0,966.9,0.29,0.1,989.6,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,38.5,38.5,38.5,0.0,112.0,18816
1957,41,1958-07-08,686,54,10,10,10,124,209,0.31,476,0,0,0,0,0,0,54,10,10,10,124,552,179,179,117,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.9,23.0,0.93,0.93,0.66,0.0,37.3,37.3,24.1,0.0,96.0,16132
1957,42,1958-07-15,636,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.05,989.7,23.0,23.0,23.3,23.3,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.4,14173
1957,43,1958-07-22,592,58,11,11,11,136,227,0.38,365,0,0,0,0,0,0,58,11,11,11,136,445,182,182,0,0,990.0,966.3,0.19,0.04,989.8,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,12621
1957,44,1958-07-29,562,55,9,9,8,119,202,0.36,359,0,0,0,0,0,0,55,9,9,8,119,434,179,179,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,12487
1957,45,1958-08-05,543,54,9,8,6,107,184,0.34,359,0,0,0,0,0,0,54,9,8,6,107,430,179,179,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,12517
1957,46,1958-08-12,513,54,9,8,6,107,184,0.36,329,0,0,0,0,0,0,54,9,8,6,107,400,164,164,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,11483
1957,47,1958-08-19,481,56,9,9,6,114,196,0.41,285,0,0,0,0,0,0,56,9,9,6,114,361,142,142,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,9939
1957,48,1958-08-26,464,56,9,9,6,111,194,0.42,270,0,0,0,0,0,0,56,9,9,6,111,346,135,135,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,9425
1957,49,1958-09-02,444,48,8,7,4,79,146,0.33,298,0,0,0,0,0,0,48,8,7,4,79,361,149,149,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.5,10502
1957,50,1958-09-09,419,48,8,7,4,79,146,0.35,273,0,0,0,0,0,0,48,8,7,4,79,336,136,136,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,9627
1957,51,1958-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,122,122,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.5,8651
1957,52,1958-09-23,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.4,8125
1957,53,1958-09-30,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,113,113,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.4,24.4,0.0,0.0,47.4,1136
1958,1,1958-10-01,357,44,7,6,3,60,120,0.34,237,0,0,0,0,0,0,44,7,6,3,60,294,118,118,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.0,8404
1958,2,1958-10-08,353,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,116,116,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.2,8261
1958,3,1958-10-15,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,194,16,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.13,0.0,0.0,43.8,3.6,0.0,0.0,46.3,7777
1958,4,1958-10-22,341,44,7,6,3,60,120,0.35,221,0,0,0,0,0,0,44,7,6,3,60,278,156,64,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.7,24.7,24.7,0.91,0.51,0.0,0.0,34.7,14.0,0.0,0.0,47.4,7960
1958,5,1958-10-29,375,42,7,6,3,57,116,0.31,259,0,0,0,0,0,0,42,7,6,3,57,314,129,129,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.7,9181
1958,6,1958-11-05,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.0,9909
1958,7,1958-11-12,400,42,7,6,3,56,114,0.28,286,0,0,0,0,0,0,42,7,6,3,56,341,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,10166
1958,8,1958-11-19,419,42,7,6,3,56,114,0.27,305,0,0,0,0,0,0,42,7,6,3,56,360,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.4,10813
1958,9,1958-11-26,460,42,7,6,3,58,117,0.25,343,0,0,0,0,0,0,42,7,6,3,58,399,171,171,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,12125
1958,10,1958-12-03,548,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.0,966.1,0.21,0.05,989.7,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.9,14932
1958,11,1958-12-10,637,44,8,6,4,64,126,0.2,511,0,0,0,0,0,0,44,8,6,4,64,569,170,170,170,0,990.0,966.4,0.25,0.08,989.7,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.3,17350
1958,12,1958-12-17,698,44,8,6,4,64,126,0.18,572,0,0,0,0,0,0,44,8,6,4,64,630,190,190,190,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,39.4,39.4,39.4,0.0,114.8,19291
1958,13,1958-12-24,853,44,8,6,4,64,126,0.15,727,0,0,0,0,0,0,44,8,6,4,64,785,203,203,203,115,990.0,967.3,0.39,0.16,989.4,21.8,21.8,21.8,22.0,0.93,0.93,0.93,0.53,40.8,40.8,40.8,22.6,141.0,23691
1958,14,1958-12-31,915,48,8,6,4,78,146,0.16,768,0,0,0,0,0,0,48,8,6,4,78,831,192,192,192,192,990.0,967.6,0.42,0.17,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.6,24636
1958,15,1959-01-07,859,49,8,7,5,81,150,0.17,709,0,0,0,0,0,0,49,8,7,5,81,773,177,177,177,177,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.7,22964
1958,16,1959-01-14,820,49,8,7,5,81,150,0.18,670,0,0,0,0,0,0,49,8,7,5,81,734,167,167,167,167,990.0,967.2,0.34,0.13,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,33.5,33.5,33.5,33.5,130.0,21837
1958,17,1959-01-21,837,46,7,6,4,76,139,0.17,698,0,0,0,0,0,0,46,7,6,4,76,757,174,174,174,174,990.0,967.2,0.36,0.14,989.5,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,135.1,22697
1958,18,1959-01-28,882,47,7,6,4,83,148,0.17,733,0,0,0,0,0,0,47,7,6,4,83,794,183,183,183,183,990.0,967.4,0.38,0.16,989.5,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,140.7,23643
1958,19,1959-02-04,932,49,8,7,5,93,162,0.17,770,0,0,0,0,0,0,49,8,7,5,93,834,192,192,192,192,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,146.5,24604
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,893,0,0,0,0,0,0,49,8,7,5,93,957,223,223,223,223,990.0,968.1,0.53,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,27978
1958,21,1959-02-18,1090,45,7,5,4,84,147,0.14,943,0,0,0,0,0,0,45,7,5,4,84,1001,235,235,235,235,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,29343
1958,22,1959-02-25,1125,45,7,6,6,90,156,0.14,968,0,0,0,0,0,0,45,7,6,6,90,1028,242,242,242,242,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,29912
1958,23,1959-03-04,1304,49,9,9,9,107,183,0.14,1063,57,15,2,2,2,33,64,11,11,11,140,1151,265,265,265,265,990.0,968.9,0.78,0.43,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,31276
1958,24,1959-03-11,2060,49,9,9,9,107,183,0.09,1100,777,50,8,15,38,663,100,18,24,47,770,1242,275,275,275,275,990.0,971.1,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,27779
1958,25,1959-03-18,3728,54,10,10,11,128,215,0.06,1100,2413,45,7,14,68,2277,100,18,25,80,2405,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.9,20136
1958,26,1959-03-25,4347,59,11,12,13,144,239,0.06,1100,3008,41,7,13,67,2880,100,18,25,80,3024,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,17426
1958,27,1959-04-01,3894,70,14,18,25,168,295,0.08,1100,2499,30,4,7,55,2403,100,18,25,80,2571,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.7,19439
1958,28,1959-04-08,3416,70,14,18,25,168,295,0.09,1100,2021,30,4,6,55,1925,100,18,25,80,2093,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,21439
1958,29,1959-04-15,2963,67,13,17,24,160,283,0.1,1100,1579,32,4,7,55,1479,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,23386
1958,30,1959-04-22,2597,54,13,14,19,117,217,0.08,1100,1280,46,5,11,61,1157,100,18,25,80,1274,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,149.2,25062
1958,31,1959-04-29,2323,54,13,13,17,160,259,0.11,1100,964,45,5,11,57,844,100,18,25,75,1005,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.9,26355
1958,32,1959-05-06,2112,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,628,100,18,25,62,806,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,27342
1958,33,1959-05-13,1895,55,13,13,17,178,276,0.15,1100,519,45,5,12,31,425,100,18,25,48,603,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.9,28536
1958,34,1959-05-20,1662,55,13,13,17,178,276,0.17,1100,286,43,5,11,17,208,98,18,24,34,386,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,29949
1958,35,1959-05-27,1442,52,12,11,14,152,243,0.17,1100,99,22,4,4,5,61,74,16,16,20,213,1208,275,275,275,275,990.0,969.3,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,31321
1958,36,1959-06-03,1218,45,10,9,9,88,161,0.13,1044,13,3,0,0,0,7,48,10,9,9,95,1113,261,261,261,261,990.0,968.6,0.72,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,31319
1958,37,1959-06-10,1088,51,11,11,12,115,203,0.19,885,0,0,0,0,0,0,51,11,11,12,115,960,221,221,221,221,990.0,968.2,0.53,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.9,27530
1958,38,1959-06-17,887,53,12,12,13,120,210,0.24,677,0,0,0,0,0,0,53,12,12,13,120,754,191,191,191,103,990.0,967.5,0.36,0.14,989.5,21.8,21.8,21.8,21.9,0.93,0.93,0.93,0.53,38.0,38.0,38.0,20.3,130.5,21924
1958,39,1959-06-24,715,53,12,12,13,120,210,0.29,505,0,0,0,0,0,0,53,12,12,13,120,582,168,168,168,0,990.0,966.8,0.26,0.07,989.7,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.6,16900
1958,40,1959-07-01,609,50,10,9,9,108,186,0.31,423,0,0,0,0,0,0,50,10,9,9,108,492,189,189,43,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,23.4,23.4,0.93,0.93,0.26,0.0,40.1,40.1,9.0,0.0,87.1,14629
1958,41,1959-07-08,542,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.04,989.8,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,12426
1958,42,1959-07-15,498,50,10,9,9,108,186,0.37,312,0,0,0,0,0,0,50,10,9,9,108,381,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,10923
1958,43,1959-07-22,465,50,10,9,9,108,186,0.4,279,0,0,0,0,0,0,50,10,9,9,108,348,139,139,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.2,9782
1958,44,1959-07-29,435,48,8,7,6,97,168,0.39,267,0,0,0,0,0,0,48,8,7,6,97,331,133,133,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.8,9368
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,53.6,9000
1958,46,1959-08-12,384,47,8,6,5,89,155,0.4,229,0,0,0,0,0,0,47,8,6,5,89,290,114,114,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,24.6,24.6,0.0,0.0,47.7,8019
1958,47,1959-08-19,359,47,8,6,5,89,155,0.43,204,0,0,0,0,0,0,47,8,6,5,89,265,204,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,7527
1958,48,1959-08-26,334,46,7,5,4,85,149,0.45,184,0,0,0,0,0,0,46,7,5,4,85,244,184,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,6776
1958,49,1959-09-02,312,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,7197
1958,50,1959-09-09,293,40,6,4,3,65,118,0.4,175,0,0,0,0,0,0,40,6,4,3,65,225,175,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.4,6454
1958,51,1959-09-16,269,40,6,4,3,65,118,0.44,151,0,0,0,0,0,0,40,6,4,3,65,201,151,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,5552
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,5100
1958,53,1959-09-30,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1959,1,1959-10-01,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,5006
1959,2,1959-10-08,213,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,4252
1959,3,1959-10-15,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,3829
1959,4,1959-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,21.5,3614
1959,5,1959-10-29,199,32,4,2,2,38,79,0.4,120,0,0,0,0,0,0,32,4,2,2,38,159,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,4378
1959,6,1959-11-05,223,30,4,2,2,32,70,0.32,152,0,0,0,0,0,0,30,4,2,2,32,189,152,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,5653
1959,7,1959-11-12,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,5264
1959,8,1959-11-19,255,36,5,3,2,47,93,0.37,162,0,0,0,0,0,0,36,5,3,2,47,206,162,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,6005
1959,9,1959-11-26,270,34,5,3,2,43,88,0.33,182,0,0,0,0,0,0,34,5,3,2,43,225,182,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.3,6771
1959,10,1959-12-03,309,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,131,100,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.8,24.9,24.9,0.91,0.77,0.0,0.0,29.0,22.1,0.0,0.0,49.6,8336
1959,11,1959-12-10,374,37,5,3,2,51,100,0.27,273,0,0,0,0,0,0,37,5,3,2,51,319,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,9739
1959,12,1959-12-17,433,38,5,4,3,54,104,0.24,329,0,0,0,0,0,0,38,5,4,3,54,376,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.5,11680
1959,13,1959-12-24,483,38,5,4,3,54,104,0.22,379,0,0,0,0,0,0,38,5,4,3,54,426,189,189,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.1,13452
1959,14,1959-12-31,539,40,5,4,3,64,117,0.22,421,0,0,0,0,0,0,40,5,4,3,64,472,210,210,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.4,45.4,0.0,0.0,88.9,14934
1959,15,1960-01-07,552,41,6,4,3,66,120,0.22,432,0,0,0,0,0,0,41,6,4,3,66,483,205,205,21,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,23.6,23.7,0.93,0.93,0.13,0.0,44.1,44.1,4.4,0.0,90.6,15217
1959,16,1960-01-14,578,41,6,4,3,66,120,0.21,458,0,0,0,0,0,0,41,6,4,3,66,509,152,152,152,0,990.0,966.2,0.22,0.06,989.7,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.3,15682
1959,17,1960-01-21,622,41,6,4,3,66,120,0.19,502,0,0,0,0,0,0,41,6,4,3,66,553,167,167,167,0,990.0,966.4,0.24,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,101.9,17110
1959,18,1960-01-28,686,41,6,4,3,71,127,0.19,559,0,0,0,0,0,0,41,6,4,3,71,611,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.3,18868
1959,19,1960-02-04,749,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.5,20578
1959,20,1960-02-11,807,43,7,5,4,78,137,0.17,670,0,0,0,0,0,0,43,7,5,4,78,725,182,182,182,121,990.0,967.1,0.34,0.13,989.5,22.2,22.2,22.2,22.3,0.93,0.93,0.93,0.66,36.8,36.8,36.8,24.4,131.1,22032
1959,21,1960-02-18,852,39,6,5,4,64,118,0.14,734,0,0,0,0,0,0,39,6,5,4,64,784,183,183,183,183,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.7,23807
1959,22,1960-02-25,934,37,6,5,4,57,111,0.12,822,0,0,0,0,0,0,37,6,5,4,57,872,205,205,205,205,990.0,967.6,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.6,26315
1959,23,1960-03-03,1153,41,8,7,6,67,129,0.11,1012,11,3,0,0,0,6,44,8,7,6,73,1073,253,253,253,253,990.0,968.4,0.67,0.38,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,30816
1959,24,1960-03-10,1934,47,8,8,8,101,175,0.09,1100,659,52,9,14,32,550,99,18,23,40,652,1241,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.3,28448
1959,25,1960-03-17,3034,49,9,9,9,107,183,0.06,1100,1751,51,9,16,70,1605,100,18,25,79,1712,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.5,23099
1959,26,1960-03-24,3825,49,9,9,9,107,183,0.05,1100,2542,51,9,16,71,2395,100,18,25,80,2502,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.4,19725
1959,27,1960-03-31,4283,67,13,16,22,159,279,0.07,1100,2904,33,4,8,57,2800,100,18,25,80,2960,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.2,27.2,27.2,27.2,105.7,17754
1959,28,1960-04-07,4580,70,14,18,25,168,295,0.06,1100,3185,30,4,7,55,3089,100,18,25,80,3257,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.9,24.9,24.9,24.9,96.4,16202
1959,29,1960-04-14,4174,70,14,18,25,168,295,0.07,1100,2779,30,4,7,55,2683,100,18,25,80,2851,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.5,18224
1959,30,1960-04-21,3627,70,14,18,25,168,295,0.08,1100,2232,30,4,6,55,2136,100,18,25,80,2304,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.4,20562
1959,31,1960-04-28,3024,67,14,17,23,187,309,0.1,1100,1614,32,4,7,56,1513,100,18,25,80,1701,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,23123
1959,32,1960-05-05,2526,63,13,16,22,198,314,0.12,1100,1112,36,4,8,57,1005,100,18,25,79,1204,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.2,25395
1959,33,1960-05-12,2204,55,13,13,17,178,276,0.13,1100,828,45,5,12,51,715,100,18,25,68,893,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,26911
1959,34,1960-05-19,1986,55,13,13,17,178,276,0.14,1100,610,45,4,12,37,511,100,18,25,54,689,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.6,27991
1959,35,1960-05-26,1769,54,12,12,16,169,266,0.15,1100,402,45,5,12,24,315,100,18,25,41,484,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.5,29314
1959,36,1960-06-02,1560,53,12,12,13,120,210,0.13,1100,250,45,5,11,15,170,98,18,23,28,290,1240,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,30537
1959,37,1960-06-09,1364,53,12,12,13,120,210,0.15,1095,59,14,2,3,3,34,67,14,15,16,154,1193,273,273,273,273,990.0,969.0,0.84,0.47,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,31686
1959,38,1960-06-16,1170,55,12,12,13,129,223,0.19,946,0,0,0,0,0,0,55,12,12,13,129,1026,236,236,236,236,990.0,968.4,0.6,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.4,28967
1959,39,1960-06-23,1046,62,12,14,16,153,257,0.25,789,0,0,0,0,0,0,62,12,14,16,153,877,197,197,197,197,990.0,968.0,0.46,0.19,989.4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.9,24672
1959,40,1960-06-30,876,58,11,11,11,138,231,0.26,644,0,0,0,0,0,0,58,11,11,11,138,725,190,190,190,74,990.0,967.4,0.34,0.12,989.5,21.9,21.9,21.9,22.0,0.93,0.93,0.93,0.4,37.9,37.9,37.9,14.6,124.7,20945
1959,41,1960-07-07,708,58,11,11,11,136,227,0.32,481,0,0,0,0,0,0,58,11,11,11,136,561,170,170,140,0,990.0,966.7,0.25,0.07,989.7,22.7,22.7,22.8,23.0,0.92,0.92,0.79,0.0,35.2,35.2,28.8,0.0,96.2,16169
1959,42,1960-07-14,589,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.7,12542
1959,43,1960-07-21,533,58,11,11,11,136,227,0.43,306,0,0,0,0,0,0,58,11,11,11,136,386,153,153,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,10633
1959,44,1960-07-28,475,56,10,9,8,123,208,0.44,267,0,0,0,0,0,0,56,10,9,8,123,343,133,133,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,9290
1959,45,1960-08-04,444,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,130,130,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.0,28.0,0.0,0.0,54.2,9111
1959,46,1960-08-11,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,117,117,0,0,990.0,965.5,0.14,0.02,989.8,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.0,25.0,0.0,0.0,48.6,8156
1959,47,1960-08-18,389,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,24.2,24.5,24.5,24.5,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,7514
1959,48,1960-08-25,361,54,9,8,6,107,184,0.51,177,0,0,0,0,0,0,54,9,8,6,107,248,177,0,0,0,990.0,965.2,0.12,0.01,989.9,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,6427
1959,49,1960-09-01,332,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,7171
1959,50,1960-09-08,312,46,7,6,4,75,138,0.44,174,0,0,0,0,0,0,46,7,6,4,75,233,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,6382
1959,51,1960-09-15,283,45,6,5,3,73,135,0.48,148,0,0,0,0,0,0,45,6,5,3,73,206,148,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5417
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,5373
1959,53,1960-09-29,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,1372
1960,1,1960-10-01,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.9,5353
1960,2,1960-10-08,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,4879
1960,3,1960-10-15,213,37,5,3,2,50,97,0.46,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,4218
1960,4,1960-10-22,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,3747
1960,5,1960-10-29,223,36,5,3,2,48,94,0.43,128,0,0,0,0,0,0,36,5,3,2,48,172,128,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,4688
1960,6,1960-11-05,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,5472
1960,7,1960-11-12,289,36,5,3,2,47,93,0.32,196,0,0,0,0,0,0,36,5,3,2,47,240,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.6,7329
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,187,33,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.26,0.0,0.0,42.1,7.2,0.0,0.0,48.2,8095
1960,9,1960-11-26,354,40,6,4,3,55,109,0.31,245,0,0,0,0,0,0,40,6,4,3,55,296,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.8,8696
1960,10,1960-12-03,370,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,126,126,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.3,8959
1960,11,1960-12-10,380,38,5,4,3,55,106,0.28,274,0,0,0,0,0,0,38,5,4,3,55,322,137,137,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.1,9759
1960,12,1960-12-17,392,38,5,4,3,54,104,0.27,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,10251
1960,13,1960-12-24,428,38,5,4,3,54,104,0.24,324,0,0,0,0,0,0,38,5,4,3,54,371,162,162,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,11506
1960,14,1960-12-31,464,40,5,4,3,64,117,0.25,346,0,0,0,0,0,0,40,5,4,3,64,396,173,173,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.8,12236
1960,15,1961-01-07,539,41,6,4,3,66,120,0.22,419,0,0,0,0,0,0,41,6,4,3,66,470,188,188,42,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.7,23.7,0.93,0.93,0.26,0.0,40.3,40.3,9.0,0.0,87.4,14682
1960,16,1961-01-14,586,41,6,4,3,66,120,0.2,466,0,0,0,0,0,0,41,6,4,3,66,517,155,155,155,0,990.0,966.2,0.22,0.06,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.6,32.6,32.6,0.0,95.0,15956
1960,17,1961-01-21,687,41,6,4,3,66,120,0.17,567,0,0,0,0,0,0,41,6,4,3,66,618,189,189,189,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.2,19189
1960,18,1961-01-28,754,41,6,4,3,71,127,0.17,626,0,0,0,0,0,0,41,6,4,3,71,679,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.3,22.3,22.3,22.7,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,21083
1960,19,1961-02-04,821,43,7,5,4,78,137,0.17,684,0,0,0,0,0,0,43,7,5,4,78,739,186,186,186,124,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.2,0.93,0.93,0.93,0.66,37.5,37.5,37.5,24.9,133.5,22431
1960,20,1961-02-11,869,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,183,183,183,183,990.0,967.4,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,140.9,23672
1960,21,1961-02-18,932,43,7,5,4,78,137,0.15,795,0,0,0,0,0,0,43,7,5,4,78,850,198,198,198,198,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,151.4,25437
1960,22,1961-02-25,1098,45,7,6,6,90,156,0.14,941,0,0,0,0,0,0,45,7,6,6,90,1001,235,235,235,235,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,29242
1960,23,1961-03-04,1365,49,9,9,9,107,183,0.13,1084,98,24,4,4,4,60,73,13,13,13,167,1184,271,271,271,271,990.0,969.1,0.82,0.46,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,31392
1960,24,1961-03-11,1942,49,9,9,9,107,183,0.1,1100,659,51,9,16,32,550,100,18,25,41,657,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,28360
1960,25,1961-03-18,3133,49,9,9,9,107,183,0.06,1100,1850,51,8,15,68,1705,100,18,25,77,1812,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,135.1,22695
1960,26,1961-03-25,4679,49,9,9,9,107,183,0.04,1100,3396,51,9,16,71,3249,100,18,25,80,3356,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.8,0.8,0.8,0.8,24.2,24.2,24.2,24.2,93.6,15729
1960,27,1961-04-01,5726,70,14,18,25,168,295,0.05,0,5431,1130,4,7,55,4235,1200,18,25,80,4403,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,28,1961-04-08,5975,78,14,19,26,197,334,0.06,0,5641,1122,4,5,53,4455,1200,18,25,80,4652,1243,275,275,275,275,990.1,979.0,0.89,0.48,988.7,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,29,1961-04-15,5894,84,14,20,27,219,364,0.06,0,5530,1116,4,4,53,4352,1200,18,25,80,4571,1243,275,275,275,275,990.1,978.9,0.9,0.48,988.7,9.3,9.3,9.3,9.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,30,1961-04-22,5287,84,14,20,27,219,364,0.07,628,4294,487,4,5,53,3745,571,18,25,80,3964,1243,275,275,275,275,990.0,978.0,0.92,0.48,988.6,10.1,10.1,10.1,10.1,0.43,0.43,0.43,0.43,12.0,12.0,12.0,12.0,46.0,7730
1960,31,1961-04-29,4427,74,14,18,24,214,346,0.08,1100,2980,25,4,6,55,2889,100,18,25,80,3104,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.1,16978
1960,32,1961-05-06,3804,71,14,18,24,213,340,0.09,1100,2364,29,4,7,56,2268,100,18,25,80,2481,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,19816
1960,33,1961-05-13,3354,71,14,18,24,213,340,0.1,1100,1914,29,4,7,56,1818,100,18,25,80,2031,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.2,21697
1960,34,1961-05-20,2898,65,14,17,23,203,323,0.11,1100,1474,34,3,7,56,1371,100,18,25,80,1575,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,23684
1960,35,1961-05-27,2482,64,13,16,21,188,302,0.12,1100,1079,35,4,8,58,972,100,18,25,79,1160,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,25605
1960,36,1961-06-03,2162,62,12,14,16,153,257,0.12,1100,805,38,6,11,50,700,100,18,25,66,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,27108
1960,37,1961-06-10,1918,62,12,14,16,153,257,0.13,1100,561,38,6,11,34,471,100,18,25,50,624,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,28400
1960,38,1961-06-17,1654,62,12,14,16,153,257,0.16,1100,297,38,6,11,18,223,100,18,25,34,376,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.5,29988
1960,39,1961-06-24,1415,62,12,14,16,153,257,0.18,1088,69,16,2,3,4,42,78,14,17,20,195,1199,272,272,272,272,990.0,969.2,0.85,0.46,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,31193
1960,40,1961-07-01,1185,63,12,13,13,155,256,0.22,929,0,0,0,0,0,0,63,12,13,13,155,1017,232,232,232,232,990.0,968.5,0.59,0.29,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,28400
1960,41,1961-07-08,1043,63,12,13,13,155,256,0.25,787,0,0,0,0,0,0,63,12,13,13,155,875,196,196,196,196,990.0,968.0,0.46,0.19,989.4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.6,24620
1960,42,1961-07-15,908,63,12,13,13,155,256,0.28,652,0,0,0,0,0,0,63,12,13,13,155,740,192,192,192,74,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,21.9,0.93,0.93,0.93,0.4,38.2,38.2,38.2,14.5,125.5,21080
1960,43,1961-07-22,753,63,12,13,13,155,256,0.34,497,0,0,0,0,0,0,63,12,13,13,155,585,165,165,165,0,990.0,966.9,0.26,0.07,989.7,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.4,16527
1960,44,1961-07-29,650,60,10,11,9,133,225,0.35,424,0,0,0,0,0,0,60,10,11,9,133,507,201,201,21,0,990.0,966.5,0.22,0.05,989.7,22.9,22.9,23.2,23.2,0.93,0.93,0.13,0.0,42.4,42.4,4.4,0.0,87.2,14645
1960,45,1961-08-05,581,58,10,10,7,117,202,0.35,379,0,0,0,0,0,0,58,10,10,7,117,457,189,189,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.4,13169
1960,46,1961-08-12,522,58,10,10,7,117,202,0.39,320,0,0,0,0,0,0,58,10,10,7,117,398,160,160,0,0,990.0,966.0,0.18,0.03,989.8,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,11139
1960,47,1961-08-19,470,55,9,8,6,109,189,0.4,281,0,0,0,0,0,0,55,9,8,6,109,354,140,140,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,9836
1960,48,1961-08-26,439,52,8,7,5,102,177,0.4,262,0,0,0,0,0,0,52,8,7,5,102,331,131,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.7,9187
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,134,134,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.5,9495
1960,50,1961-09-09,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,120,120,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.1,26.1,0.0,0.0,50.6,8494
1960,51,1961-09-16,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,179,32,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.93,0.26,0.0,0.0,40.1,7.1,0.0,0.0,46.1,7742
1960,52,1961-09-23,330,46,7,6,4,75,138,0.42,192,0,0,0,0,0,0,46,7,6,4,75,251,192,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.3,7109
1960,53,1961-09-30,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1961,1,1961-10-01,299,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,7022
1961,2,1961-10-08,276,41,6,4,3,56,110,0.4,166,0,0,0,0,0,0,41,6,4,3,56,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,6117
1961,3,1961-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,5750
1961,4,1961-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,5750
1961,5,1961-10-29,274,40,6,4,3,54,107,0.39,167,0,0,0,0,0,0,40,6,4,3,54,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6141
1961,6,1961-11-05,289,40,6,4,3,53,106,0.37,183,0,0,0,0,0,0,40,6,4,3,53,233,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.4,6791
1961,7,1961-11-12,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,174,50,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.92,0.39,0.0,0.0,39.0,10.9,0.0,0.0,48.6,8172
1961,8,1961-11-19,371,40,6,4,3,53,106,0.29,265,0,0,0,0,0,0,40,6,4,3,53,315,132,132,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,9426
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,306,0,0,0,0,0,0,40,6,4,3,55,357,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.7,10868
1961,10,1961-12-03,445,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,11594
1961,11,1961-12-10,471,42,7,5,3,61,118,0.25,353,0,0,0,0,0,0,42,7,5,3,61,407,176,176,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,12470
1961,12,1961-12-17,500,42,7,5,3,61,118,0.24,382,0,0,0,0,0,0,42,7,5,3,61,436,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.6,13534
1961,13,1961-12-24,548,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,193,193,42,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.6,23.7,0.93,0.93,0.26,0.0,41.5,41.5,8.9,0.0,89.7,15074
1961,14,1961-12-31,626,45,7,5,3,73,136,0.22,490,0,0,0,0,0,0,45,7,5,3,73,548,163,163,163,0,990.0,966.4,0.24,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.1,16654
1961,15,1962-01-07,717,46,7,6,4,76,139,0.19,578,0,0,0,0,0,0,46,7,6,4,76,637,192,192,192,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.8,19459
1961,16,1962-01-14,885,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,186,186,186,186,990.0,967.4,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,143.1,24048
1961,17,1962-01-21,1059,46,7,6,4,76,139,0.13,920,0,0,0,0,0,0,46,7,6,4,76,979,230,230,230,230,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.3,28771
1961,18,1962-01-28,1243,47,7,6,4,83,148,0.12,1070,24,7,1,1,0,14,54,8,7,5,97,1141,267,267,267,267,990.0,968.7,0.76,0.44,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,31834
1961,19,1962-02-04,1573,49,8,7,5,93,162,0.1,1100,311,49,9,12,9,230,98,17,19,14,323,1235,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,181.4,30478
1961,20,1962-02-11,1925,49,8,7,5,93,162,0.08,1100,663,51,10,18,20,564,100,18,25,25,657,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,28368
1961,21,1962-02-18,2239,49,8,7,5,93,162,0.07,1100,977,51,9,18,30,867,100,18,25,35,960,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.2,26749
1961,22,1962-02-25,3031,53,9,9,8,114,195,0.06,1100,1736,46,8,15,54,1610,100,18,25,63,1725,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.7,23129
1961,23,1962-03-04,4253,59,11,12,13,144,239,0.06,1100,2914,41,7,13,67,2786,100,18,25,80,2930,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.4,27.4,27.4,27.4,106.4,17872
1961,24,1962-03-11,4471,59,11,12,13,144,239,0.05,1100,3132,41,7,13,67,3004,100,18,25,80,3148,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.9,16782
1961,25,1962-03-18,4347,59,11,12,13,144,239,0.05,1100,3008,41,7,13,67,2880,100,18,25,80,3024,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,11.7,11.7,11.7,11.7,0.85,0.85,0.85,0.85,26.8,26.8,26.8,26.8,103.9,17447
1961,26,1962-03-25,4760,59,11,12,13,144,239,0.05,1100,3421,41,7,13,67,3293,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.5,23.5,23.5,23.5,91.1,15297
1961,27,1962-04-01,5432,70,14,18,25,168,295,0.05,314,4823,815,4,7,55,3941,885,18,25,80,4109,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,9.9,9.9,9.9,9.9,0.21,0.21,0.21,0.21,5.7,5.7,5.7,5.7,21.8,3661
1961,28,1962-04-08,5511,78,14,19,26,197,334,0.06,0,5177,1122,4,5,53,3991,1200,18,25,80,4188,1243,275,275,275,275,990.0,978.3,0.91,0.48,988.7,9.8,9.8,9.8,9.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1961,29,1962-04-15,5337,84,14,20,27,219,364,0.07,628,4344,487,4,5,53,3795,571,18,25,80,4014,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,10.1,10.1,10.1,10.1,0.42,0.42,0.42,0.42,11.4,11.4,11.4,11.4,43.8,7361
1961,30,1962-04-22,4863,84,14,20,27,219,364,0.07,1100,3399,16,4,5,53,3321,100,18,25,80,3540,1243,275,275,275,275,990.0,977.3,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.9,14758
1961,31,1962-04-29,4309,74,14,18,24,214,346,0.08,1100,2862,25,3,6,55,2771,100,18,25,80,2986,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.0,27.0,27.0,27.0,104.7,17588
1961,32,1962-05-06,3858,71,14,18,24,213,340,0.09,1100,2418,29,4,7,56,2322,100,18,25,80,2535,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,116.6,19585
1961,33,1962-05-13,3473,71,14,18,24,213,340,0.1,1100,2033,29,4,6,56,1937,100,18,25,80,2150,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.2,21204
1961,34,1962-05-20,3032,71,14,18,24,213,340,0.11,1100,1592,29,3,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,23081
1961,35,1962-05-27,2660,69,13,17,22,203,326,0.12,1100,1234,30,4,7,57,1134,100,18,25,79,1337,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.4,24769
1961,36,1962-06-03,2273,67,13,15,17,181,293,0.13,1100,880,33,5,10,51,781,100,18,25,68,962,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,26589
1961,37,1962-06-10,1999,67,13,15,17,181,293,0.15,1100,606,33,5,10,35,523,100,18,25,52,704,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.3,27939
1961,38,1962-06-17,1665,67,13,15,17,181,293,0.18,1100,272,32,5,9,15,209,100,18,24,32,390,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,29922
1961,39,1962-06-24,1392,67,13,15,17,181,293,0.21,1070,29,6,1,1,1,18,73,14,16,18,199,1175,267,267,267,267,990.0,969.1,0.81,0.44,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,30934
1961,40,1962-07-01,1166,63,12,13,13,155,256,0.22,910,0,0,0,0,0,0,63,12,13,13,155,998,227,227,227,227,990.0,968.4,0.57,0.28,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.2,27926
1961,41,1962-07-08,1043,63,12,13,13,155,256,0.25,787,0,0,0,0,0,0,63,12,13,13,155,875,196,196,196,196,990.0,968.0,0.46,0.19,989.4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.6,24632
1961,42,1962-07-15,909,63,12,13,13,155,256,0.28,653,0,0,0,0,0,0,63,12,13,13,155,741,193,193,193,74,990.0,967.5,0.35,0.13,989.5,21.7,21.7,21.7,21.9,0.93,0.93,0.93,0.4,38.3,38.3,38.3,14.5,125.8,21129
1961,43,1962-07-22,781,63,12,13,13,155,256,0.33,525,0,0,0,0,0,0,63,12,13,13,155,613,175,175,175,0,990.0,967.0,0.27,0.08,989.6,22.4,22.4,22.4,22.6,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.4,17364
1961,44,1962-07-29,682,60,10,11,9,133,225,0.33,457,0,0,0,0,0,0,60,10,11,9,133,539,152,152,152,0,990.0,966.6,0.23,0.06,989.7,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,31.4,31.4,31.4,0.0,91.3,15338
1961,45,1962-08-05,603,58,10,10,7,117,202,0.33,401,0,0,0,0,0,0,58,10,10,7,117,479,200,200,0,0,990.0,966.3,0.2,0.05,989.7,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,13955
1961,46,1962-08-12,557,58,10,10,7,117,202,0.36,355,0,0,0,0,0,0,58,10,10,7,117,433,177,177,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.4,12338
1961,47,1962-08-19,514,58,10,10,7,117,202,0.39,312,0,0,0,0,0,0,58,10,10,7,117,390,156,156,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.7,10864
1961,48,1962-08-26,473,56,9,9,6,111,194,0.41,279,0,0,0,0,0,0,56,9,9,6,111,355,139,139,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,9741
1961,49,1962-09-02,450,48,8,7,4,79,146,0.32,304,0,0,0,0,0,0,48,8,7,4,79,367,152,152,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.9,10732
1961,50,1962-09-09,425,48,8,7,4,79,146,0.34,279,0,0,0,0,0,0,48,8,7,4,79,342,139,139,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,9846
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,124,124,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,24.5,24.5,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.3,8794
1961,52,1962-09-23,371,48,8,7,4,79,146,0.39,225,0,0,0,0,0,0,48,8,7,4,79,288,158,66,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.5,24.6,24.6,0.92,0.51,0.0,0.0,35.0,14.4,0.0,0.0,48.1,8079
1961,53,1962-09-30,360,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,24.7,24.7,24.7,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1128
1962,1,1962-10-01,342,44,7,6,3,60,120,0.35,222,0,0,0,0,0,0,44,7,6,3,60,279,111,111,0,0,990.0,965.1,0.13,0.01,989.9,24.7,24.7,24.7,24.7,0.89,0.89,0.0,0.0,24.0,24.0,0.0,0.0,46.6,7828
1962,2,1962-10-08,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,178,31,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.92,0.26,0.0,0.0,39.9,6.8,0.0,0.0,45.6,7665
