WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1966,40,1967-07-01,1060,58,11,11,11,136,227,0.21,833,0,0,0,0,0,0,58,11,11,11,136,913,208,208,208,208,990.0,968.1,0.49,0.22,989.3,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.9,26020
1966,41,1967-07-08,857,58,11,11,11,136,227,0.27,630,0,0,0,0,0,0,58,11,11,11,136,710,185,185,185,73,990.0,967.3,0.33,0.12,989.6,22.0,22.0,22.0,22.1,0.93,0.93,0.93,0.4,37.1,37.1,37.1,14.5,122.1,20515
1966,42,1967-07-15,679,58,11,11,11,136,227,0.33,452,0,0,0,0,0,0,58,11,11,11,136,532,180,180,91,0,990.0,966.6,0.23,0.06,989.7,22.9,22.9,23.0,23.1,0.93,0.93,0.53,0.0,37.6,37.6,18.7,0.0,91.4,15347
1966,43,1967-07-22,577,58,11,11,11,136,227,0.39,350,0,0,0,0,0,0,58,11,11,11,136,430,175,175,0,0,990.0,966.2,0.19,0.04,989.8,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.1,12116
1966,44,1967-07-29,521,55,9,9,8,119,202,0.39,319,0,0,0,0,0,0,55,9,9,8,119,394,159,159,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11109
1966,45,1967-08-05,473,54,9,8,6,107,184,0.39,289,0,0,0,0,0,0,54,9,8,6,107,360,144,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,10127
1966,46,1967-08-12,441,54,9,8,6,107,184,0.42,257,0,0,0,0,0,0,54,9,8,6,107,328,128,128,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.7,9013
1966,47,1967-08-19,417,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,132,100,0,0,990.0,965.5,0.14,0.02,989.8,24.2,24.3,24.4,24.4,0.9,0.77,0.0,0.0,28.5,21.6,0.0,0.0,48.7,8180
1966,48,1967-08-26,386,52,8,7,5,102,177,0.46,208,0,0,0,0,0,0,52,8,7,5,102,277,191,16,0,0,990.0,965.3,0.13,0.01,989.9,24.3,24.5,24.5,24.5,0.93,0.13,0.0,0.0,42.5,3.6,0.0,0.0,45.1,7578
1966,49,1967-09-02,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,155,65,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.6,24.7,24.7,0.91,0.51,0.0,0.0,34.4,14.1,0.0,0.0,47.2,7929
1966,50,1967-09-09,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,7276
1966,51,1967-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,6628
1966,52,1967-09-23,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,5723
1966,53,1967-09-30,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1967,1,1967-10-01,272,41,6,4,3,56,110,0.4,162,0,0,0,0,0,0,41,6,4,3,56,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,5964
1967,2,1967-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,5538
1967,3,1967-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,5854
1967,4,1967-10-22,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,7141
1967,5,1967-10-29,296,40,6,4,3,54,107,0.36,188,0,0,0,0,0,0,40,6,4,3,54,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,6987
1967,6,1967-11-05,334,40,6,4,3,53,106,0.32,228,0,0,0,0,0,0,40,6,4,3,53,278,144,83,0,0,990.0,965.1,0.13,0.02,989.9,24.6,24.7,24.8,24.8,0.91,0.64,0.0,0.0,31.9,18.2,0.0,0.0,48.8,8195
1967,7,1967-11-12,382,40,6,4,3,53,106,0.28,276,0,0,0,0,0,0,40,6,4,3,53,326,138,138,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.4,9817
1967,8,1967-11-19,423,41,6,5,3,55,111,0.26,312,0,0,0,0,0,0,41,6,5,3,55,365,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,11062
1967,9,1967-11-26,436,42,7,6,3,58,117,0.27,318,0,0,0,0,0,0,42,7,6,3,58,374,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.1,11272
1967,10,1967-12-03,479,44,8,6,4,64,126,0.26,353,0,0,0,0,0,0,44,8,6,4,64,411,176,176,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,12457
1967,11,1967-12-10,543,42,7,5,3,61,119,0.22,423,0,0,0,0,0,0,42,7,5,3,61,478,190,190,42,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,23.7,23.7,0.93,0.93,0.26,0.0,40.8,40.8,8.9,0.0,88.4,14857
1967,12,1967-12-17,593,42,7,5,3,61,118,0.2,475,0,0,0,0,0,0,42,7,5,3,61,529,158,158,158,0,990.0,966.3,0.23,0.07,989.7,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,33.3,33.3,33.3,0.0,96.8,16255
1967,13,1967-12-24,662,42,7,5,3,61,118,0.18,544,0,0,0,0,0,0,42,7,5,3,61,598,181,181,181,0,990.0,966.6,0.27,0.09,989.6,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.9,18458
1967,14,1967-12-31,744,45,7,5,3,73,136,0.18,608,0,0,0,0,0,0,45,7,5,3,73,666,202,202,202,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.7,20443
1967,15,1968-01-07,894,46,7,6,4,76,139,0.16,755,0,0,0,0,0,0,46,7,6,4,76,814,196,196,196,165,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.8,38.9,38.9,38.9,32.5,145.0,24354
1967,16,1968-01-14,1417,46,7,6,4,76,139,0.1,1047,230,27,5,8,6,182,73,12,14,10,258,1148,261,261,261,261,990.0,969.2,0.78,0.42,988.8,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.2,30098
1967,17,1968-01-21,2651,49,8,7,5,81,150,0.06,1100,1401,50,10,18,46,1275,100,18,25,51,1356,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,24827
1967,18,1968-01-28,3627,51,8,8,6,95,170,0.05,1100,2357,48,9,16,71,2212,100,18,25,77,2307,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.4,20559
1967,19,1968-02-04,5006,55,10,10,8,114,197,0.04,1100,3709,45,8,15,72,3569,100,18,25,80,3683,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.1,14130
1967,20,1968-02-11,5099,55,10,10,8,114,197,0.04,1100,3802,44,8,15,72,3662,100,18,25,80,3776,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.1,21.1,21.1,21.1,81.3,13652
1967,21,1968-02-18,4531,55,10,10,8,114,197,0.04,1100,3234,45,8,15,72,3094,100,18,25,80,3208,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.0,16463
1967,22,1968-02-25,4482,58,11,12,11,137,230,0.05,1100,3152,41,6,13,68,3022,100,18,25,80,3159,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.5,16720
1967,23,1968-03-03,4256,68,14,17,21,195,315,0.07,1100,2841,32,4,8,59,2738,100,18,25,80,2933,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,106.6,17913
1967,24,1968-03-10,3963,60,11,12,14,151,249,0.06,1100,2613,39,6,12,65,2489,100,18,25,80,2640,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,113.9,19141
1967,25,1968-03-17,3819,59,11,12,13,144,239,0.06,1100,2480,41,6,13,67,2352,100,18,25,80,2496,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.6,19754
1967,26,1968-03-24,4556,59,11,12,13,144,239,0.05,1100,3217,41,7,13,67,3089,100,18,25,80,3233,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.81,0.81,0.81,0.81,25.1,25.1,25.1,25.1,97.1,16308
1967,27,1968-03-31,5364,68,13,17,23,164,287,0.05,628,4448,503,4,7,56,3876,571,18,25,80,4041,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,10.0,10.0,10.0,10.0,0.41,0.41,0.41,0.41,11.3,11.3,11.3,11.3,43.2,7261
1967,28,1968-04-07,5359,76,14,18,25,189,324,0.06,471,4563,652,4,6,54,3846,728,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,10.0,10.0,10.0,10.0,0.32,0.32,0.32,0.32,8.7,8.7,8.7,8.7,33.4,5609
1967,29,1968-04-14,4669,84,14,20,27,219,364,0.08,1100,3205,16,4,5,53,3127,100,18,25,80,3346,1243,275,275,275,275,990.0,976.9,0.93,0.48,988.6,11.2,11.2,11.2,11.2,0.8,0.8,0.8,0.8,24.2,24.2,24.2,24.2,93.7,15741
1967,30,1968-04-21,4004,70,14,18,25,168,295,0.07,1100,2609,30,4,7,55,2513,100,18,25,80,2681,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,113.0,18986
1967,31,1968-04-28,3455,67,14,17,23,187,309,0.09,1100,2045,32,4,7,56,1945,100,18,25,80,2132,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.7,21280
1967,32,1968-05-05,2976,65,14,17,23,202,321,0.11,1100,1555,35,4,8,57,1451,100,18,25,80,1653,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,23329
1967,33,1968-05-12,2605,65,14,17,23,202,321,0.12,1100,1184,34,3,8,57,1080,100,18,25,80,1282,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,25021
1967,34,1968-05-19,2340,65,14,17,23,202,321,0.14,1100,919,35,4,8,57,815,100,18,25,80,1017,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.4,26273
1967,35,1968-05-26,2109,64,13,16,22,195,311,0.15,1100,697,35,4,8,49,600,100,18,25,71,795,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,27355
1967,36,1968-06-02,1817,62,12,14,16,153,257,0.14,1100,460,38,6,11,28,376,100,18,25,44,529,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,29017
1967,37,1968-06-09,1538,62,12,14,16,153,257,0.17,1100,181,31,5,8,11,124,93,17,22,27,277,1233,275,275,275,275,990.0,969.6,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,30684
1967,38,1968-06-16,1211,62,12,14,16,153,257,0.21,954,0,0,0,0,0,0,62,12,14,16,153,1042,238,238,238,238,990.0,968.6,0.62,0.32,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,28945
1967,39,1968-06-23,1108,62,12,14,16,153,257,0.23,851,0,0,0,0,0,0,62,12,14,16,153,939,212,212,212,212,990.0,968.2,0.52,0.23,989.3,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.0,26367
1967,40,1968-06-30,986,58,11,11,11,138,231,0.23,754,0,0,0,0,0,0,58,11,11,11,138,836,188,188,188,188,990.0,967.8,0.42,0.17,989.4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,142.0,23856
1967,41,1968-07-07,864,58,11,11,11,136,227,0.26,637,0,0,0,0,0,0,58,11,11,11,136,717,196,196,196,49,990.0,967.4,0.33,0.12,989.5,21.9,21.9,21.9,22.1,0.93,0.93,0.93,0.26,39.2,39.2,39.2,9.7,123.9,20822
1967,42,1968-07-14,739,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,170,170,170,0,990.0,966.9,0.26,0.08,989.7,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,101.7,17088
1967,43,1968-07-21,668,58,11,11,11,136,227,0.34,441,0,0,0,0,0,0,58,11,11,11,136,521,198,198,44,0,990.0,966.6,0.22,0.06,989.7,22.9,22.9,23.1,23.1,0.93,0.93,0.26,0.0,41.5,41.5,9.2,0.0,90.0,15124
1967,44,1968-07-28,608,56,10,9,8,123,208,0.34,399,0,0,0,0,0,0,56,10,9,8,123,475,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,13883
1967,45,1968-08-04,563,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.05,989.8,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,13232
1967,46,1968-08-11,527,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,11308
1967,47,1968-08-18,482,58,10,10,7,117,202,0.42,280,0,0,0,0,0,0,58,10,10,7,117,358,140,140,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.1,9755
1967,48,1968-08-25,458,58,10,10,7,117,202,0.44,256,0,0,0,0,0,0,58,10,10,7,117,334,128,128,0,0,990.0,965.7,0.15,0.02,989.8,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,53.1,8915
1967,49,1968-09-01,432,48,8,7,4,79,146,0.34,286,0,0,0,0,0,0,48,8,7,4,79,349,143,143,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,10101
1967,50,1968-09-08,411,48,8,7,4,79,146,0.35,265,0,0,0,0,0,0,48,8,7,4,79,328,132,132,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.7,9362
1967,51,1968-09-15,390,48,8,7,4,79,146,0.37,244,0,0,0,0,0,0,48,8,7,4,79,307,122,122,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.2,8596
1967,52,1968-09-22,368,48,8,7,4,79,146,0.4,222,0,0,0,0,0,0,48,8,7,4,79,285,157,65,0,0,990.0,965.2,0.14,0.01,989.8,24.4,24.6,24.6,24.6,0.91,0.51,0.0,0.0,34.6,14.1,0.0,0.0,47.4,7971
1967,53,1968-09-29,352,48,8,7,4,79,146,0.41,206,0,0,0,0,0,0,48,8,7,4,79,269,206,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,2171
1968,1,1968-10-01,336,44,7,6,3,60,120,0.36,216,0,0,0,0,0,0,44,7,6,3,60,273,184,32,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.8,24.8,0.93,0.26,0.0,0.0,41.3,7.0,0.0,0.0,47.1,7920
1968,2,1968-10-08,313,42,6,4,3,57,114,0.36,198,0,0,0,0,0,0,42,6,4,3,57,252,198,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,7389
1968,3,1968-10-15,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,6879
1968,4,1968-10-22,285,41,6,4,3,56,110,0.39,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.5,6462
1968,5,1968-10-29,281,40,6,4,3,54,107,0.38,173,0,0,0,0,0,0,40,6,4,3,54,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,6398
1968,6,1968-11-05,307,40,6,4,3,53,106,0.34,201,0,0,0,0,0,0,40,6,4,3,53,251,201,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,7501
1968,7,1968-11-12,338,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,146,85,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.7,24.8,24.8,0.91,0.64,0.0,0.0,32.4,18.6,0.0,0.0,49.5,8322
1968,8,1968-11-19,399,40,6,4,3,53,106,0.27,293,0,0,0,0,0,0,40,6,4,3,53,343,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.9,10398
1968,9,1968-11-26,455,41,6,4,3,56,111,0.24,344,0,0,0,0,0,0,41,6,4,3,56,396,172,172,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,12168
1968,10,1968-12-03,493,44,8,6,4,64,126,0.26,367,0,0,0,0,0,0,44,8,6,4,64,425,183,183,0,0,990.0,965.8,0.19,0.04,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,12940
1968,11,1968-12-10,530,42,7,5,3,61,119,0.22,410,0,0,0,0,0,0,42,7,5,3,61,465,205,205,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.6,14542
1968,12,1968-12-17,574,42,7,5,3,61,118,0.21,456,0,0,0,0,0,0,42,7,5,3,61,510,152,152,152,0,990.0,966.2,0.22,0.06,989.7,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.0,32.0,32.0,0.0,93.1,15641
1968,13,1968-12-24,627,42,7,5,3,61,118,0.19,509,0,0,0,0,0,0,42,7,5,3,61,563,169,169,169,0,990.0,966.4,0.25,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.5,35.5,35.5,0.0,103.2,17338
1968,14,1968-12-31,679,45,7,5,3,73,136,0.2,543,0,0,0,0,0,0,45,7,5,3,73,601,181,181,181,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.3,18356
1968,15,1969-01-07,721,46,7,6,4,76,139,0.19,582,0,0,0,0,0,0,46,7,6,4,76,641,194,194,194,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,22.8,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.6,19595
1968,16,1969-01-14,787,46,7,6,4,76,139,0.18,648,0,0,0,0,0,0,46,7,6,4,76,707,199,199,199,49,990.0,967.1,0.33,0.12,989.5,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.26,40.6,40.6,40.6,9.8,128.4,21574
1968,17,1969-01-21,866,46,7,6,4,76,139,0.16,727,0,0,0,0,0,0,46,7,6,4,76,786,181,181,181,181,990.0,967.4,0.38,0.15,989.5,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.1,23538
1968,18,1969-01-28,963,47,7,6,4,83,148,0.15,814,0,0,0,0,0,0,47,7,6,4,83,875,203,203,203,203,990.0,967.7,0.46,0.2,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,154.0,25870
1968,19,1969-02-04,1082,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.7,28684
1968,20,1969-02-11,1247,49,8,7,5,93,162,0.13,1053,32,9,1,1,0,18,58,9,8,5,111,1129,263,263,263,263,990.0,968.7,0.74,0.42,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,31363
1968,21,1969-02-18,2063,49,8,7,5,93,162,0.08,1100,801,50,9,16,24,700,100,17,23,29,793,1241,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,27803
1968,22,1969-02-25,4502,57,10,11,11,136,227,0.05,785,3489,357,7,13,65,3045,414,18,25,77,3181,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.61,0.61,0.61,0.61,20.2,20.2,20.2,20.2,78.4,13169
1968,23,1969-03-04,6437,68,14,17,21,195,315,0.05,0,6122,1132,4,8,59,4919,1200,18,25,80,5114,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,8.6,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,24,1969-03-11,6742,68,14,17,21,195,315,0.05,0,6427,1132,4,8,59,5224,1200,18,25,80,5419,1243,275,275,275,275,990.1,980.0,0.87,0.48,988.8,8.3,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,25,1969-03-18,7170,68,14,17,21,195,315,0.04,0,6855,1132,3,8,59,5652,1200,18,25,80,5847,1243,275,275,275,275,990.2,980.4,0.86,0.48,988.8,7.9,7.9,7.9,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,26,1969-03-25,7873,68,14,17,21,195,315,0.04,0,7558,1132,4,8,59,6355,1200,18,25,80,6550,1243,275,275,275,275,990.3,981.1,0.83,0.48,989.0,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,27,1969-04-01,8475,84,14,20,27,219,364,0.04,0,8111,1116,4,5,53,6933,1200,18,25,80,7152,1243,275,275,275,275,990.4,981.5,0.8,0.48,989.2,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,28,1969-04-08,8158,84,14,20,27,219,364,0.04,0,7794,1116,4,5,52,6616,1200,18,25,80,6835,1243,275,275,275,275,990.4,981.3,0.82,0.48,989.1,7.2,7.2,7.2,7.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,29,1969-04-15,7320,84,14,20,27,219,364,0.05,0,6956,1116,4,5,53,5778,1200,18,25,80,5997,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,30,1969-04-22,6254,84,14,20,27,219,364,0.06,0,5890,1116,4,4,53,4712,1200,18,25,80,4931,1243,275,275,275,275,990.1,979.4,0.89,0.48,988.7,8.9,8.9,8.9,8.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,31,1969-04-29,5272,74,14,18,24,214,346,0.07,785,4140,339,4,6,55,3735,414,18,25,80,3949,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.53,0.53,0.53,0.53,14.9,14.9,14.9,14.9,57.3,9634
1968,32,1969-05-06,4311,71,14,18,24,213,340,0.08,1100,2871,29,3,7,56,2775,100,18,25,80,2988,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.84,0.84,0.84,0.84,26.9,26.9,26.9,26.9,104.4,17541
1968,33,1969-05-13,3616,71,14,18,24,213,340,0.09,1100,2176,28,4,6,56,2080,100,18,25,80,2293,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,20604
1968,34,1969-05-20,3056,71,14,18,24,213,340,0.11,1100,1616,29,3,7,56,1520,100,18,25,80,1733,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.8,22977
1968,35,1969-05-27,2603,69,13,17,22,203,326,0.13,1100,1177,30,4,7,57,1077,100,18,25,79,1281,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,149.0,25033
1968,36,1969-06-03,2247,67,13,15,17,181,293,0.13,1100,854,33,5,10,49,756,100,18,25,66,937,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,159.0,26712
1968,37,1969-06-10,1947,67,13,15,17,181,293,0.15,1100,554,33,5,10,32,473,100,18,25,49,654,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.1,28234
1968,38,1969-06-17,1664,67,13,15,17,181,293,0.18,1100,271,32,5,9,15,208,100,18,24,32,389,1242,275,275,275,275,990.0,970.0,0.93,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,29926
1968,39,1969-06-24,1422,67,13,15,17,181,293,0.21,1086,43,9,1,2,2,26,76,14,17,19,207,1195,271,271,271,271,990.0,969.2,0.84,0.46,988.7,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,31125
1968,40,1969-07-01,1202,63,12,13,13,155,256,0.21,946,0,0,0,0,0,0,63,12,13,13,155,1034,236,236,236,236,990.0,968.5,0.61,0.31,989.1,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.6,28826
1968,41,1969-07-08,1089,63,12,13,13,155,256,0.24,833,0,0,0,0,0,0,63,12,13,13,155,921,208,208,208,208,990.0,968.2,0.5,0.22,989.3,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,154.0,25876
1968,42,1969-07-15,982,63,12,13,13,155,256,0.26,726,0,0,0,0,0,0,63,12,13,13,155,814,181,181,181,181,990.0,967.8,0.4,0.15,989.4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,35.2,35.2,35.2,35.2,136.7,22959
1968,43,1969-07-22,875,63,12,13,13,155,256,0.29,619,0,0,0,0,0,0,63,12,13,13,155,707,198,198,198,23,990.0,967.4,0.33,0.12,989.6,21.9,21.9,21.9,22.1,0.93,0.93,0.93,0.13,39.7,39.7,39.7,4.7,120.3,20217
1968,44,1969-07-29,780,60,10,11,9,133,225,0.29,554,0,0,0,0,0,0,60,10,11,9,133,637,184,184,184,0,990.0,967.0,0.29,0.09,989.6,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.0,37.6,37.6,37.6,0.0,109.5,18390
1968,45,1969-08-05,701,58,10,10,7,117,202,0.29,499,0,0,0,0,0,0,58,10,10,7,117,577,166,166,166,0,990.0,966.7,0.25,0.07,989.7,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.7,16755
1968,46,1969-08-12,637,58,10,10,7,117,202,0.32,435,0,0,0,0,0,0,58,10,10,7,117,513,174,174,85,0,990.0,966.4,0.22,0.06,989.7,23.1,23.1,23.2,23.3,0.92,0.92,0.52,0.0,36.6,36.6,17.7,0.0,88.5,14869
1968,47,1969-08-19,582,58,10,10,7,117,202,0.35,380,0,0,0,0,0,0,58,10,10,7,117,458,190,190,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,23.5,23.5,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,13200
1968,48,1969-08-26,546,56,9,9,6,111,194,0.35,352,0,0,0,0,0,0,56,9,9,6,111,428,176,176,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,73.0,12264
1968,49,1969-09-02,509,48,8,7,4,79,146,0.29,363,0,0,0,0,0,0,48,8,7,4,79,426,181,181,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,76.0,12770
1968,50,1969-09-09,475,48,8,7,4,79,146,0.31,329,0,0,0,0,0,0,48,8,7,4,79,392,164,164,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,11569
1968,51,1969-09-16,453,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.5,10827
1968,52,1969-09-23,434,48,8,7,4,79,146,0.34,288,0,0,0,0,0,0,48,8,7,4,79,351,144,144,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,10173
1968,53,1969-09-30,426,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1969,1,1969-10-01,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,63.0,10575
1969,2,1969-10-08,423,44,7,6,3,60,120,0.28,303,0,0,0,0,0,0,44,7,6,3,60,360,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,10721
1969,3,1969-10-15,440,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.5,11348
1969,4,1969-10-22,453,44,7,6,3,60,120,0.26,333,0,0,0,0,0,0,44,7,6,3,60,390,166,166,0,0,990.0,965.6,0.17,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,11800
1969,5,1969-10-29,471,42,7,6,3,57,116,0.25,354,0,0,0,0,0,0,42,7,6,3,57,410,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,12522
1969,6,1969-11-05,487,42,7,6,3,56,114,0.23,373,0,0,0,0,0,0,42,7,6,3,56,428,186,186,0,0,990.0,965.8,0.19,0.04,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,13211
1969,7,1969-11-12,500,42,7,6,3,56,114,0.23,386,0,0,0,0,0,0,42,7,6,3,56,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,13691
1969,8,1969-11-19,546,42,7,6,3,56,114,0.21,432,0,0,0,0,0,0,42,7,6,3,56,487,194,194,42,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.6,23.7,0.93,0.93,0.26,0.0,41.7,41.7,9.0,0.0,90.3,15168
1969,9,1969-11-26,631,42,7,6,3,58,117,0.19,513,0,0,0,0,0,0,42,7,6,3,58,569,171,171,171,0,990.0,966.4,0.25,0.08,989.7,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.7,35.7,35.7,0.0,104.0,17472
1969,10,1969-12-03,678,44,8,6,4,64,126,0.19,552,0,0,0,0,0,0,44,8,6,4,64,610,184,184,184,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.2,38.2,38.2,0.0,111.2,18676
1969,11,1969-12-10,750,44,8,6,4,64,126,0.17,624,0,0,0,0,0,0,44,8,6,4,64,682,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.1,21023
1969,12,1969-12-17,810,44,8,6,4,64,126,0.16,684,0,0,0,0,0,0,44,8,6,4,64,742,186,186,186,124,990.0,967.1,0.35,0.14,989.5,22.1,22.1,22.1,22.2,0.93,0.93,0.93,0.66,37.6,37.6,37.6,24.9,133.9,22498
1969,13,1969-12-24,879,44,8,6,4,64,126,0.14,753,0,0,0,0,0,0,44,8,6,4,64,811,188,188,188,188,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.8,24325
1969,14,1969-12-31,920,48,8,6,4,78,146,0.16,774,0,0,0,0,0,0,48,8,6,4,78,837,193,193,193,193,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,147.5,24787
1969,15,1970-01-07,1024,49,8,7,5,81,150,0.15,874,0,0,0,0,0,0,49,8,7,5,81,938,218,218,218,218,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.8,27510
1969,16,1970-01-14,1190,49,8,7,5,81,150,0.13,1027,13,4,0,0,0,7,53,8,7,5,88,1096,256,256,256,256,990.0,968.5,0.7,0.39,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.8,31039
1969,17,1970-01-21,1445,49,8,7,5,81,150,0.1,1100,195,46,8,9,6,125,95,16,16,11,206,1228,275,275,275,275,990.0,969.3,0.89,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,31239
1969,18,1970-01-28,1777,51,8,8,6,95,170,0.1,1100,507,48,9,16,18,414,100,18,24,24,509,1242,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.1,29257
1969,19,1970-02-04,2101,55,10,10,8,114,197,0.09,1100,804,45,8,15,32,703,100,18,25,40,817,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.1,27406
1969,20,1970-02-11,2711,49,8,7,5,93,162,0.06,1100,1449,50,9,18,44,1325,100,18,25,49,1418,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.1,24552
1969,21,1970-02-18,3846,52,9,8,6,105,182,0.05,1100,2564,47,8,16,71,2420,100,18,25,78,2525,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,117.0,19650
1969,22,1970-02-25,4491,60,11,13,13,148,247,0.05,1100,3144,39,6,12,66,3020,100,18,25,80,3168,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.3,16676
1969,23,1970-03-04,4711,68,14,17,21,195,315,0.07,1100,3296,32,4,8,59,3193,100,18,25,80,3388,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.8,23.8,23.8,23.8,92.3,15503
1969,24,1970-03-11,4833,68,14,17,21,195,315,0.07,1100,3418,32,4,8,59,3315,100,18,25,80,3510,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,22.9,22.9,22.9,22.9,88.4,14852
1969,25,1970-03-18,4704,68,14,17,21,195,315,0.07,1100,3289,32,4,8,59,3186,100,18,25,80,3381,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.9,23.9,23.9,23.9,92.5,15541
1969,26,1970-03-25,4318,68,14,17,21,195,315,0.07,1100,2903,32,3,8,59,2800,100,18,25,80,2995,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.0,27.0,27.0,27.0,104.6,17574
1969,27,1970-04-01,3998,70,14,18,25,168,295,0.07,1100,2603,30,4,7,55,2507,100,18,25,80,2675,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,113.1,18994
1969,28,1970-04-08,3745,70,14,18,25,168,295,0.08,1100,2350,30,4,7,55,2254,100,18,25,80,2422,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.5,20069
1969,29,1970-04-15,3402,70,14,18,25,168,295,0.09,1100,2007,29,4,7,55,1911,100,18,25,80,2079,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,128.0,21498
1969,30,1970-04-22,3002,70,14,18,25,168,295,0.1,1100,1607,30,4,6,55,1511,100,18,25,80,1679,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.2,23216
1969,31,1970-04-29,2608,59,13,14,19,175,281,0.11,1100,1226,40,4,10,60,1109,100,18,25,80,1285,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,25014
1969,32,1970-05-06,2262,55,13,13,17,178,276,0.12,1100,886,45,5,12,54,769,100,18,25,71,947,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.6,26642
1969,33,1970-05-13,1969,55,13,13,17,178,276,0.14,1100,593,45,5,12,36,495,100,18,25,53,673,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,28104
1969,34,1970-05-20,1685,55,13,13,17,178,276,0.16,1100,309,44,5,11,19,229,99,18,24,36,407,1241,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.5,29812
1969,35,1970-05-27,1454,54,12,12,15,161,257,0.18,1100,97,20,4,4,6,62,74,16,17,21,223,1209,275,275,275,275,990.0,969.3,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,31246
1969,36,1970-06-03,1244,53,12,12,13,120,210,0.17,1030,4,1,0,0,0,2,54,12,12,13,122,1108,257,257,257,257,990.0,968.7,0.71,0.39,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,30802
1969,37,1970-06-10,1094,53,12,12,13,120,210,0.19,884,0,0,0,0,0,0,53,12,12,13,120,961,221,221,221,221,990.0,968.2,0.54,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,27488
1969,38,1970-06-17,963,53,12,12,13,120,210,0.22,753,0,0,0,0,0,0,53,12,12,13,120,830,188,188,188,188,990.0,967.7,0.42,0.17,989.4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.7,36.7,36.7,36.7,142.3,23901
1969,39,1970-06-24,831,53,12,12,13,120,210,0.25,621,0,0,0,0,0,0,53,12,12,13,120,698,191,191,191,47,990.0,967.2,0.32,0.12,989.6,22.1,22.1,22.1,22.3,0.93,0.93,0.93,0.26,38.5,38.5,38.5,9.5,121.4,20395
1969,40,1970-07-01,715,50,10,9,9,108,186,0.26,529,0,0,0,0,0,0,50,10,9,9,108,598,176,176,176,0,990.0,966.8,0.27,0.08,989.7,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,36.3,36.3,36.3,0.0,105.6,17742
1969,41,1970-07-08,648,50,10,9,9,108,186,0.29,462,0,0,0,0,0,0,50,10,9,9,108,531,174,174,112,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,23.1,23.2,0.92,0.92,0.66,0.0,36.5,36.5,23.3,0.0,93.6,15725
1969,42,1970-07-15,587,51,10,9,9,112,191,0.33,396,0,0,0,0,0,0,51,10,9,9,112,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,13807
1969,43,1970-07-22,559,58,11,11,11,136,227,0.41,332,0,0,0,0,0,0,58,11,11,11,136,412,166,166,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.4,11492
1969,44,1970-07-29,532,55,9,9,8,119,202,0.38,330,0,0,0,0,0,0,55,9,9,8,119,404,165,165,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,11477
1969,45,1970-08-05,494,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,10845
1969,46,1970-08-12,468,54,9,8,6,107,184,0.39,284,0,0,0,0,0,0,54,9,8,6,107,355,142,142,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.3,9955
1969,47,1970-08-19,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,133,133,0,0,990.0,965.6,0.16,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.7,9360
1969,48,1970-08-26,430,52,8,7,5,102,177,0.41,252,0,0,0,0,0,0,52,8,7,5,102,322,126,126,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.1,27.1,0.0,0.0,52.6,8842
1969,49,1970-09-02,408,46,7,6,4,75,138,0.34,270,0,0,0,0,0,0,46,7,6,4,75,329,135,135,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.7,9527
1969,50,1970-09-09,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,122,122,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.4,8633
1969,51,1970-09-16,364,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,144,82,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.6,24.6,24.6,0.91,0.64,0.0,0.0,31.6,17.8,0.0,0.0,48.1,8079
1969,52,1970-09-23,342,46,7,6,4,75,138,0.4,204,0,0,0,0,0,0,46,7,6,4,75,263,204,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.0,7567
1969,53,1970-09-30,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1970,1,1970-10-01,334,41,6,4,3,56,110,0.33,224,0,0,0,0,0,0,41,6,4,3,56,275,127,96,0,0,990.0,965.1,0.13,0.01,989.9,24.7,24.7,24.8,24.8,0.9,0.77,0.0,0.0,28.0,20.9,0.0,0.0,47.5,7975
1970,2,1970-10-08,324,42,6,5,3,58,115,0.36,208,0,0,0,0,0,0,42,6,5,3,58,262,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,7738
1970,3,1970-10-15,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,7517
1970,4,1970-10-22,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,7585
1970,5,1970-10-29,327,42,7,6,3,57,116,0.36,211,0,0,0,0,0,0,42,7,6,3,57,267,195,15,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.13,0.0,0.0,43.9,3.4,0.0,0.0,46.3,7780
1970,6,1970-11-05,342,42,7,6,3,56,114,0.33,228,0,0,0,0,0,0,42,7,6,3,56,283,114,114,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,48.0,8058
1970,7,1970-11-12,382,42,7,6,3,56,114,0.3,268,0,0,0,0,0,0,42,7,6,3,56,323,134,134,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.2,29.2,0.0,0.0,56.6,9502
1970,8,1970-11-19,406,42,7,6,3,56,114,0.28,292,0,0,0,0,0,0,42,7,6,3,56,347,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.8,10374
1970,9,1970-11-26,428,42,7,5,3,57,115,0.27,313,0,0,0,0,0,0,42,7,5,3,57,367,156,156,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,66.0,11086
1970,10,1970-12-03,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.5,12181
1970,11,1970-12-10,528,42,7,5,3,61,118,0.22,410,0,0,0,0,0,0,42,7,5,3,61,464,205,205,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.6,14546
1970,12,1970-12-17,572,42,7,5,3,61,118,0.21,454,0,0,0,0,0,0,42,7,5,3,61,508,151,151,151,0,990.0,966.2,0.22,0.06,989.7,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,31.8,31.8,31.8,0.0,92.6,15551
1970,13,1970-12-24,649,42,7,5,3,61,118,0.18,531,0,0,0,0,0,0,42,7,5,3,61,585,177,177,177,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.4,18043
1970,14,1970-12-31,713,45,7,5,3,73,136,0.19,577,0,0,0,0,0,0,45,7,5,3,73,635,192,192,192,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.6,19428
1970,15,1971-01-07,798,46,7,6,4,76,139,0.17,659,0,0,0,0,0,0,46,7,6,4,76,718,179,179,179,119,990.0,967.1,0.33,0.13,989.5,22.2,22.2,22.2,22.3,0.92,0.92,0.92,0.66,36.3,36.3,36.3,24.0,129.0,21680
1970,16,1971-01-14,860,46,7,6,4,76,139,0.16,721,0,0,0,0,0,0,46,7,6,4,76,780,180,180,180,180,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,139.0,23355
1970,17,1971-01-21,933,46,7,6,4,76,139,0.15,794,0,0,0,0,0,0,46,7,6,4,76,853,198,198,198,198,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.9,38.9,38.9,38.9,151.0,25375
1970,18,1971-01-28,992,47,7,6,4,83,148,0.15,843,0,0,0,0,0,0,47,7,6,4,83,905,210,210,210,210,990.0,967.9,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,26690
1970,19,1971-02-04,1081,49,8,7,5,93,162,0.15,919,0,0,0,0,0,0,49,8,7,5,93,983,229,229,229,229,990.0,968.2,0.56,0.29,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.7,28679
1970,20,1971-02-11,1226,49,8,7,5,93,162,0.13,1040,24,7,1,1,0,13,56,9,8,5,106,1114,260,260,260,260,990.0,968.6,0.72,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,31172
1970,21,1971-02-18,1646,49,8,7,5,93,162,0.1,1100,384,51,9,14,11,297,100,17,21,16,390,1239,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,30038
1970,22,1971-02-25,2079,53,9,9,8,114,195,0.09,1100,784,46,8,15,32,680,100,18,25,40,795,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.8,27512
1970,23,1971-03-04,2421,59,11,12,13,144,239,0.1,1100,1082,41,6,13,58,962,100,18,25,71,1106,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,25888
1970,24,1971-03-11,2806,59,11,12,13,144,239,0.09,1100,1467,41,6,13,67,1339,100,18,25,80,1483,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.5,24100
1970,25,1971-03-18,3039,59,11,12,13,144,239,0.08,1100,1700,41,7,13,67,1572,100,18,25,80,1716,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,23040
1970,26,1971-03-25,3120,59,11,12,13,144,239,0.08,1100,1781,41,7,13,67,1653,100,18,25,80,1797,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,135.0,22676
1970,27,1971-04-01,2968,54,13,14,19,117,217,0.07,1100,1651,46,5,11,61,1528,100,18,25,80,1645,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,139.1,23362
1970,28,1971-04-08,2726,54,13,14,19,117,217,0.08,1100,1409,46,5,11,61,1286,100,18,25,80,1403,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.6,24466
1970,29,1971-04-15,2464,54,13,14,19,117,217,0.09,1100,1147,46,5,11,61,1024,100,18,25,80,1141,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,25683
1970,30,1971-04-22,2245,54,13,14,19,117,217,0.1,1100,928,46,5,10,61,805,100,18,25,80,922,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.0,26719
1970,31,1971-04-29,2054,49,10,11,12,115,199,0.1,1100,755,51,7,13,44,638,100,18,25,57,754,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,27624
1970,32,1971-05-06,1843,47,10,10,10,115,192,0.1,1100,551,53,8,15,28,446,100,18,25,38,561,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.8,28860
1970,33,1971-05-13,1675,47,10,10,10,115,192,0.11,1100,383,53,8,15,19,287,100,18,25,29,402,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.8,29864
1970,34,1971-05-20,1513,47,10,10,10,115,192,0.13,1100,221,49,7,11,11,141,96,18,21,21,256,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,30825
1970,35,1971-05-27,1373,46,10,9,9,107,183,0.13,1100,90,22,4,4,4,53,69,14,14,14,160,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.9,31735
1970,36,1971-06-03,1209,45,10,9,9,88,161,0.13,1043,4,1,0,0,0,2,46,10,9,9,90,1109,260,260,260,260,990.0,968.6,0.71,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,31392
1970,37,1971-06-10,1089,51,11,11,12,115,203,0.19,886,0,0,0,0,0,0,51,11,11,12,115,962,221,221,221,221,990.0,968.2,0.54,0.26,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.1,27566
1970,38,1971-06-17,957,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,186,186,186,186,990.0,967.7,0.41,0.16,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.3,23743
1970,39,1971-06-24,819,53,12,12,13,120,210,0.26,609,0,0,0,0,0,0,53,12,12,13,120,686,187,187,187,47,990.0,967.2,0.32,0.11,989.6,22.1,22.1,22.1,22.3,0.93,0.93,0.93,0.26,37.8,37.8,37.8,9.5,119.3,20035
1970,40,1971-07-01,699,50,10,9,9,108,186,0.27,513,0,0,0,0,0,0,50,10,9,9,108,582,171,171,171,0,990.0,966.7,0.26,0.08,989.7,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,35.3,35.3,35.3,0.0,102.7,17254
1970,41,1971-07-08,606,50,10,9,9,108,186,0.31,420,0,0,0,0,0,0,50,10,9,9,108,489,199,199,21,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,23.4,23.4,0.93,0.93,0.13,0.0,42.2,42.2,4.6,0.0,86.8,14589
1970,42,1971-07-15,560,51,10,9,9,112,191,0.34,369,0,0,0,0,0,0,51,10,9,9,112,439,184,184,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.4,12840
1970,43,1971-07-22,527,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,966.0,0.17,0.03,989.8,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,10406
1970,44,1971-07-29,485,55,9,9,8,119,202,0.42,283,0,0,0,0,0,0,55,9,9,8,119,358,141,141,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,9867
1970,45,1971-08-05,462,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.9,9723
1970,46,1971-08-12,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,127,127,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,53.2,8940
1970,47,1971-08-19,420,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,118,118,0,0,990.0,965.5,0.14,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.3,25.3,0.0,0.0,49.1,8244
1970,48,1971-08-26,396,52,8,7,5,102,177,0.45,218,0,0,0,0,0,0,52,8,7,5,102,288,185,33,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,24.5,24.5,0.93,0.26,0.0,0.0,40.9,7.3,0.0,0.0,47.0,7901
1970,49,1971-09-02,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.2,8428
1970,50,1971-09-09,357,46,7,6,4,75,138,0.39,219,0,0,0,0,0,0,46,7,6,4,75,278,171,48,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.7,24.7,0.92,0.38,0.0,0.0,38.0,10.4,0.0,0.0,47.2,7924
1970,51,1971-09-16,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,7645
1970,52,1971-09-23,332,46,7,6,4,75,138,0.42,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.6,7160
1970,53,1971-09-30,323,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1971,1,1971-10-01,311,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,7474
1971,2,1971-10-08,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,6682
1971,3,1971-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,6209
1971,4,1971-10-22,285,41,6,4,3,56,110,0.38,175,0,0,0,0,0,0,41,6,4,3,56,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,6470
1971,5,1971-10-29,311,40,6,4,3,54,107,0.35,203,0,0,0,0,0,0,40,6,4,3,54,254,187,15,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.13,0.0,0.0,42.2,3.5,0.0,0.0,44.5,7483
1971,6,1971-11-05,327,40,6,4,3,53,106,0.32,221,0,0,0,0,0,0,40,6,4,3,53,271,173,48,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.92,0.38,0.0,0.0,38.7,10.5,0.0,0.0,47.9,8049
1971,7,1971-11-12,333,40,6,4,3,53,106,0.32,227,0,0,0,0,0,0,40,6,4,3,53,277,113,113,0,0,990.0,965.1,0.13,0.02,989.9,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.9,8053
1971,8,1971-11-19,352,40,6,4,3,53,106,0.3,246,0,0,0,0,0,0,40,6,4,3,53,296,123,123,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.0,8741
1971,9,1971-11-26,395,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,10162
1971,10,1971-12-03,403,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,10122
1971,11,1971-12-10,431,42,7,5,3,61,118,0.27,313,0,0,0,0,0,0,42,7,5,3,61,367,156,156,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11101
1971,12,1971-12-17,457,40,6,4,3,58,112,0.25,345,0,0,0,0,0,0,40,6,4,3,58,396,172,172,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,72.7,12218
1971,13,1971-12-24,496,38,5,4,3,54,104,0.21,392,0,0,0,0,0,0,38,5,4,3,54,439,196,196,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,82.9,13935
1971,14,1971-12-31,598,40,5,4,3,64,117,0.2,480,0,0,0,0,0,0,40,5,4,3,64,530,180,180,119,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.3,23.4,0.93,0.93,0.66,0.0,38.1,38.1,24.9,0.0,98.3,16522
1971,15,1972-01-07,659,43,6,4,3,70,128,0.19,531,0,0,0,0,0,0,43,6,4,3,70,585,177,177,177,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,36.8,36.8,36.8,0.0,107.1,17984
1971,16,1972-01-14,733,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.8,19961
1971,17,1972-01-21,799,46,7,6,4,76,139,0.17,660,0,0,0,0,0,0,46,7,6,4,76,719,195,195,195,73,990.0,967.1,0.34,0.13,989.5,22.2,22.2,22.2,22.3,0.93,0.93,0.93,0.39,39.6,39.6,39.6,14.6,130.2,21876
1971,18,1972-01-28,826,44,7,5,4,76,138,0.17,688,0,0,0,0,0,0,44,7,5,4,76,745,179,179,179,148,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.79,36.0,36.0,36.0,29.7,133.8,22485
1971,19,1972-02-04,827,43,7,5,4,78,137,0.17,690,0,0,0,0,0,0,43,7,5,4,78,745,172,172,172,172,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,133.8,22481
1971,20,1972-02-11,825,43,7,5,4,78,137,0.17,688,0,0,0,0,0,0,43,7,5,4,78,743,172,172,172,172,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.4,34.4,34.4,34.4,133.4,22417
1971,21,1972-02-18,829,39,6,5,4,64,118,0.14,711,0,0,0,0,0,0,39,6,5,4,64,761,177,177,177,177,990.0,967.2,0.36,0.15,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.5,35.5,35.5,35.5,137.9,23159
1971,22,1972-02-25,834,37,6,5,4,57,111,0.13,722,0,0,0,0,0,0,37,6,5,4,57,772,180,180,180,180,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.0,23528
