WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971,23,1972-03-03,900,41,8,7,6,67,129,0.14,771,0,0,0,0,0,0,41,8,7,6,67,827,192,192,192,192,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,147.5,24787
1971,24,1972-03-10,964,41,8,7,6,67,129,0.13,835,0,0,0,0,0,0,41,8,7,6,67,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,26566
1971,25,1972-03-17,1026,41,8,7,6,67,129,0.13,897,0,0,0,0,0,0,41,8,7,6,67,953,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,28268
1971,26,1972-03-24,1092,41,8,7,6,67,129,0.12,963,0,0,0,0,0,0,41,8,7,6,67,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.2,29935
1971,27,1972-03-31,1186,44,10,9,9,71,145,0.12,1038,3,0,0,0,0,1,45,10,9,9,72,1104,259,259,259,259,990.0,968.5,0.71,0.4,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.8,31383
1971,28,1972-04-07,1451,45,11,10,10,72,148,0.1,1100,203,48,6,12,13,121,93,17,22,23,193,1233,275,275,275,275,990.0,969.3,0.91,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.6,31184
1971,29,1972-04-14,1660,45,11,10,10,72,148,0.09,1100,412,55,7,15,27,307,100,18,25,37,379,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,29956
1971,30,1972-04-21,1802,45,11,10,10,72,148,0.08,1100,554,55,7,15,37,440,100,18,25,47,512,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.3,29113
1971,31,1972-04-28,1878,46,10,10,10,96,173,0.09,1100,605,53,7,15,35,493,100,18,25,45,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.5,28641
1971,32,1972-05-05,1808,47,10,10,10,115,192,0.11,1100,516,53,7,14,26,413,100,18,25,36,528,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.1,29077
1971,33,1972-05-12,1734,47,10,10,10,115,192,0.11,1100,442,53,7,14,23,343,100,18,25,33,458,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,29525
1971,34,1972-05-19,1619,47,10,10,10,115,192,0.12,1100,327,53,8,14,17,234,100,18,24,27,349,1242,275,275,275,275,990.0,969.9,0.93,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.7,30188
1971,35,1972-05-26,1494,47,10,10,10,115,194,0.13,1100,200,46,7,10,10,124,94,18,20,21,240,1233,275,275,275,275,990.0,969.5,0.9,0.48,988.6,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,30942
1971,36,1972-06-02,1376,53,12,12,13,120,210,0.15,1100,66,16,3,3,4,37,69,15,15,17,157,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,31716
1971,37,1972-06-09,1216,53,12,12,13,120,210,0.17,1006,0,0,0,0,0,0,53,12,12,13,120,1083,251,251,251,251,990.0,968.6,0.67,0.36,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.0,30404
1971,38,1972-06-16,1088,53,12,12,13,120,210,0.19,878,0,0,0,0,0,0,53,12,12,13,120,955,219,219,219,219,990.0,968.2,0.53,0.25,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.6,27322
1971,39,1972-06-23,941,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,190,190,190,160,990.0,967.7,0.4,0.16,989.4,21.5,21.5,21.5,21.6,0.93,0.93,0.93,0.79,37.3,37.3,37.3,31.2,139.0,23355
1971,40,1972-06-30,742,50,10,9,9,109,189,0.26,552,0,0,0,0,0,0,50,10,9,9,109,622,184,184,184,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.9,18456
1971,41,1972-07-07,616,50,10,9,9,108,186,0.3,430,0,0,0,0,0,0,50,10,9,9,108,499,192,192,44,0,990.0,966.4,0.21,0.06,989.7,23.1,23.1,23.3,23.4,0.93,0.93,0.26,0.0,40.7,40.7,9.2,0.0,88.5,14863
1971,42,1972-07-14,557,50,10,9,9,108,186,0.33,371,0,0,0,0,0,0,50,10,9,9,108,440,185,185,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,12935
1971,43,1972-07-21,510,50,10,9,9,108,186,0.36,324,0,0,0,0,0,0,50,10,9,9,108,393,162,162,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,11308
1971,44,1972-07-28,470,48,9,7,7,99,172,0.37,298,0,0,0,0,0,0,48,9,7,7,99,363,149,149,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.1,10438
1971,45,1972-08-04,447,47,8,6,5,89,155,0.35,292,0,0,0,0,0,0,47,8,6,5,89,353,146,146,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,24.2,24.2,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,10265
1971,46,1972-08-11,422,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,119,119,0,0,990.0,965.5,0.14,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,8310
1971,47,1972-08-18,398,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,198,16,0,0,990.0,965.4,0.14,0.01,989.9,24.2,24.4,24.5,24.5,0.93,0.13,0.0,0.0,44.0,3.4,0.0,0.0,46.4,7792
1971,48,1972-08-25,373,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,6896
1971,49,1972-09-01,349,46,7,6,4,75,138,0.39,211,0,0,0,0,0,0,46,7,6,4,75,270,195,15,0,0,990.0,965.1,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.93,0.13,0.0,0.0,43.8,3.4,0.0,0.0,46.2,7758
1971,50,1972-09-08,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,7285
1971,51,1972-09-15,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,6726
1971,52,1972-09-22,302,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6006
1971,53,1972-09-29,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,1698
1972,1,1972-10-01,290,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.6,6649
1972,2,1972-10-08,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,6279
1972,3,1972-10-15,279,41,6,4,3,56,110,0.39,169,0,0,0,0,0,0,41,6,4,3,56,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.1,6233
1972,4,1972-10-22,288,41,6,4,3,56,110,0.38,178,0,0,0,0,0,0,41,6,4,3,56,229,178,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,6582
1972,5,1972-10-29,290,40,6,4,3,54,107,0.37,182,0,0,0,0,0,0,40,6,4,3,54,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,6758
1972,6,1972-11-05,300,40,6,4,3,53,106,0.35,194,0,0,0,0,0,0,40,6,4,3,53,244,194,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,7222
1972,7,1972-11-12,318,40,6,4,3,53,106,0.33,212,0,0,0,0,0,0,40,6,4,3,53,262,212,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,7895
1972,8,1972-11-19,319,40,6,4,3,53,106,0.33,213,0,0,0,0,0,0,40,6,4,3,53,263,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,7934
1972,9,1972-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,264,166,49,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.9,24.9,0.92,0.38,0.0,0.0,37.2,10.7,0.0,0.0,46.7,7842
1972,10,1972-12-03,349,38,5,4,3,54,104,0.3,245,0,0,0,0,0,0,38,5,4,3,54,292,122,122,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,51.9,8725
1972,11,1972-12-10,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,127,127,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,9064
1972,12,1972-12-17,406,38,5,4,3,54,104,0.26,302,0,0,0,0,0,0,38,5,4,3,54,349,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,63.9,10740
1972,13,1972-12-24,439,38,5,4,3,54,104,0.24,335,0,0,0,0,0,0,38,5,4,3,54,382,167,167,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.8,11891
1972,14,1972-12-31,446,40,5,4,3,64,117,0.26,329,0,0,0,0,0,0,40,5,4,3,64,379,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,11642
1972,15,1973-01-07,473,38,5,4,3,57,107,0.23,365,0,0,0,0,0,0,38,5,4,3,57,413,182,182,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.1,12960
1972,16,1973-01-14,543,34,5,4,3,45,91,0.17,452,0,0,0,0,0,0,34,5,4,3,45,495,181,181,90,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,23.6,23.7,0.93,0.93,0.53,0.0,38.7,38.7,19.1,0.0,93.9,15778
1972,17,1973-01-21,589,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.6,17071
1972,18,1973-01-28,609,34,5,4,3,48,97,0.16,512,0,0,0,0,0,0,34,5,4,3,48,556,170,170,170,0,990.0,966.3,0.24,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.8,35.8,35.8,0.0,104.1,17491
1972,19,1973-02-04,649,36,6,5,4,54,105,0.16,544,0,0,0,0,0,0,36,6,5,4,54,591,181,181,181,0,990.0,966.5,0.26,0.09,989.6,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,18495
1972,20,1973-02-11,708,36,6,5,4,54,105,0.15,603,0,0,0,0,0,0,36,6,5,4,54,650,201,201,201,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.5,20415
1972,21,1973-02-18,747,36,6,5,4,54,105,0.14,642,0,0,0,0,0,0,36,6,5,4,54,689,198,198,198,48,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.26,40.5,40.5,40.5,9.7,128.1,21520
1972,22,1973-02-25,779,38,6,5,4,59,115,0.15,664,0,0,0,0,0,0,38,6,5,4,59,714,189,189,189,96,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.4,0.93,0.93,0.93,0.53,38.4,38.4,38.4,19.4,131.1,22018
1972,23,1973-03-04,813,41,8,7,6,67,129,0.16,684,0,0,0,0,0,0,41,8,7,6,67,740,178,178,178,147,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.2,0.92,0.92,0.92,0.79,35.9,35.9,35.9,29.6,133.4,22418
1972,24,1973-03-11,863,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,189,189,189,189,990.0,967.4,0.39,0.17,989.4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,145.8,24502
1972,25,1973-03-18,935,36,8,6,4,53,107,0.11,828,0,0,0,0,0,0,36,8,6,4,53,878,207,207,207,207,990.0,967.6,0.46,0.21,989.3,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,26494
1972,26,1973-03-25,1016,36,8,6,4,53,107,0.11,909,0,0,0,0,0,0,36,8,6,4,53,959,227,227,227,227,990.0,967.9,0.53,0.28,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.8,28696
1972,27,1973-04-01,1078,40,10,8,5,62,125,0.12,953,0,0,0,0,0,0,40,10,8,5,62,1011,238,238,238,238,990.0,968.1,0.58,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,29710
1972,28,1973-04-08,1125,40,10,8,5,62,125,0.11,1000,0,0,0,0,0,0,40,10,8,5,62,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,30787
1972,29,1973-04-15,1166,40,10,8,5,62,125,0.11,1041,0,0,0,0,0,0,40,10,8,5,62,1099,260,260,260,260,990.0,968.4,0.7,0.4,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,31597
1972,30,1973-04-22,1192,40,10,8,5,62,125,0.1,1067,0,0,0,0,0,0,40,10,8,5,62,1125,266,266,266,266,990.0,968.5,0.74,0.44,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.1,32103
1972,31,1973-04-29,1203,41,9,8,5,76,140,0.12,1063,0,0,0,0,0,0,41,9,8,5,76,1121,265,265,265,265,990.0,968.5,0.73,0.43,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,31928
1972,32,1973-05-06,1180,42,9,8,6,82,147,0.12,1033,0,0,0,0,0,0,42,9,8,6,82,1092,258,258,258,258,990.0,968.5,0.69,0.39,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,31330
1972,33,1973-05-13,1140,42,9,8,6,82,147,0.13,993,0,0,0,0,0,0,42,9,8,6,82,1052,248,248,248,248,990.0,968.3,0.63,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,30514
1972,34,1973-05-20,1065,42,9,8,6,82,147,0.14,918,0,0,0,0,0,0,42,9,8,6,82,977,229,229,229,229,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.0,28723
1972,35,1973-05-27,921,41,9,7,5,75,139,0.15,782,0,0,0,0,0,0,41,9,7,5,75,840,195,195,195,195,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.1,25054
1972,36,1973-06-03,782,39,9,7,5,59,119,0.15,663,0,0,0,0,0,0,39,9,7,5,59,718,188,188,188,99,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.4,0.93,0.93,0.93,0.53,38.1,38.1,38.1,19.8,130.6,21947
1972,37,1973-06-10,655,39,9,7,5,59,119,0.18,536,0,0,0,0,0,0,39,9,7,5,59,591,178,178,178,0,990.0,966.5,0.26,0.09,989.7,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.2,37.2,37.2,0.0,108.3,18195
1972,38,1973-06-17,539,41,9,7,6,71,137,0.26,402,0,0,0,0,0,0,41,9,7,6,71,461,179,179,43,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,23.7,23.7,0.93,0.93,0.26,0.0,38.4,38.4,9.1,0.0,83.5,14028
1972,39,1973-06-24,479,45,10,9,9,88,161,0.34,318,0,0,0,0,0,0,45,10,9,9,88,382,159,159,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.5,11175
1972,40,1973-07-01,451,42,9,8,6,70,135,0.3,316,0,0,0,0,0,0,42,9,8,6,70,375,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,11151
1972,41,1973-07-08,420,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,10079
1972,42,1973-07-15,390,42,9,8,6,70,135,0.35,255,0,0,0,0,0,0,42,9,8,6,70,314,127,127,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.7,9029
1972,43,1973-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,118,118,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.6,25.6,0.0,0.0,49.6,8331
1972,44,1973-07-29,350,40,7,6,4,64,123,0.35,226,0,0,0,0,0,0,40,7,6,4,64,280,144,81,0,0,990.0,965.2,0.13,0.02,989.9,24.5,24.6,24.7,24.7,0.91,0.64,0.0,0.0,31.8,17.8,0.0,0.0,48.2,8095
1972,45,1973-08-05,336,39,7,5,4,60,115,0.34,221,0,0,0,0,0,0,39,7,5,4,60,272,141,79,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.7,24.8,24.8,0.91,0.64,0.0,0.0,31.2,17.3,0.0,0.0,47.2,7927
1972,46,1973-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,7720
1972,47,1973-08-19,303,39,7,5,4,60,115,0.38,188,0,0,0,0,0,0,39,7,5,4,60,239,188,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,6983
1972,48,1973-08-26,280,38,6,4,3,57,111,0.4,168,0,0,0,0,0,0,38,6,4,3,57,218,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,6212
1972,49,1973-09-02,270,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,6624
1972,50,1973-09-09,255,34,6,4,3,44,91,0.36,164,0,0,0,0,0,0,34,6,4,3,44,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6052
1972,51,1973-09-16,239,35,6,4,3,50,98,0.41,140,0,0,0,0,0,0,35,6,4,3,50,186,140,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,5158
1972,52,1973-09-23,230,40,6,4,3,65,118,0.51,112,0,0,0,0,0,0,40,6,4,3,65,162,112,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,4066
1972,53,1973-09-30,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,25.3,25.3,25.3,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,23.9,574
1973,1,1973-10-01,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.6,4475
1973,2,1973-10-08,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4925
1973,3,1973-10-15,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,5113
1973,4,1973-10-22,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,5076
1973,5,1973-10-29,252,36,5,3,2,48,94,0.37,157,0,0,0,0,0,0,36,5,3,2,48,202,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,5811
1973,6,1973-11-05,250,36,5,3,2,47,93,0.37,157,0,0,0,0,0,0,36,5,3,2,47,201,157,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5785
1973,7,1973-11-12,270,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,6547
1973,8,1973-11-19,302,38,5,3,2,51,102,0.34,200,0,0,0,0,0,0,38,5,3,2,51,248,200,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,7463
1973,9,1973-11-26,321,39,5,4,3,53,105,0.33,215,0,0,0,0,0,0,39,5,4,3,53,265,183,32,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.9,24.9,0.93,0.26,0.0,0.0,41.2,7.0,0.0,0.0,47.1,7913
1973,10,1973-12-03,376,38,5,4,3,54,104,0.28,272,0,0,0,0,0,0,38,5,4,3,54,319,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.7,9691
1973,11,1973-12-10,431,41,6,4,3,60,116,0.27,315,0,0,0,0,0,0,41,6,4,3,60,368,157,157,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.5,11173
1973,12,1973-12-17,570,42,7,5,3,61,118,0.21,452,0,0,0,0,0,0,42,7,5,3,61,506,170,170,111,0,990.0,966.2,0.22,0.06,989.7,23.3,23.3,23.4,23.6,0.92,0.92,0.66,0.0,36.1,36.1,23.4,0.0,93.0,15618
1973,13,1973-12-24,730,42,7,5,3,61,118,0.16,612,0,0,0,0,0,0,42,7,5,3,61,666,186,186,186,52,990.0,966.8,0.31,0.11,989.6,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.26,38.2,38.2,38.2,10.4,121.5,20411
1973,14,1973-12-31,932,45,7,5,3,73,136,0.15,796,0,0,0,0,0,0,45,7,5,3,73,854,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,151.5,25448
1973,15,1974-01-07,921,47,7,6,4,78,143,0.16,777,0,0,0,0,0,0,47,7,6,4,78,838,194,194,194,194,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,148.1,24887
1973,16,1974-01-14,837,49,8,7,5,81,150,0.18,687,0,0,0,0,0,0,49,8,7,5,81,751,171,171,171,171,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,34.3,34.3,34.3,34.3,132.9,22329
1973,17,1974-01-21,879,46,7,6,4,76,139,0.16,740,0,0,0,0,0,0,46,7,6,4,76,799,185,185,185,185,990.0,967.4,0.39,0.16,989.5,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,142.2,23887
1973,18,1974-01-28,1047,47,7,6,4,83,148,0.14,898,0,0,0,0,0,0,47,7,6,4,83,959,224,224,224,224,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.6,28158
1973,19,1974-02-04,1340,49,8,7,5,93,162,0.12,1080,97,28,4,4,3,56,77,12,11,8,149,1182,270,270,270,270,990.0,969.0,0.82,0.45,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,31448
1973,20,1974-02-11,1613,49,8,7,5,93,162,0.1,1100,351,51,9,13,10,265,100,17,20,15,358,1238,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,30233
1973,21,1974-02-18,2164,49,8,7,5,93,162,0.08,1100,902,51,9,18,27,795,100,18,25,32,888,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,27126
1973,22,1974-02-25,2684,53,9,9,8,114,195,0.07,1100,1389,46,8,15,52,1266,100,18,25,60,1381,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,24658
1973,23,1974-03-04,2825,59,11,12,13,144,239,0.08,1100,1486,41,7,13,67,1358,100,18,25,80,1502,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,143.0,24015
1973,24,1974-03-11,2713,59,11,12,13,144,239,0.09,1100,1374,41,7,13,67,1246,100,18,25,80,1390,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.0,24527
1973,25,1974-03-18,2500,53,9,10,10,122,207,0.08,1100,1193,46,8,14,61,1062,100,18,25,71,1185,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,25513
1973,26,1974-03-25,2340,49,9,9,9,107,183,0.08,1100,1057,51,9,16,52,929,100,18,25,61,1036,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.4,26276
1973,27,1974-04-01,2274,54,13,14,19,117,217,0.1,1100,957,46,5,10,61,834,100,18,25,80,951,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,26585
1973,28,1974-04-08,2263,54,13,14,19,117,217,0.1,1100,946,46,5,11,61,823,100,18,25,80,940,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,26634
1973,29,1974-04-15,2262,52,12,13,17,110,207,0.09,1100,955,47,5,11,62,829,100,18,25,79,939,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.6,26640
1973,30,1974-04-22,2363,45,11,10,10,72,148,0.06,1100,1115,55,7,15,70,968,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,26169
1973,31,1974-04-29,2501,52,12,12,15,147,239,0.1,1100,1161,47,5,12,65,1030,100,18,25,80,1178,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.8,25508
1973,32,1974-05-06,2477,55,13,13,17,178,276,0.11,1100,1101,45,4,11,63,976,100,18,25,80,1154,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.5,25621
1973,33,1974-05-13,2324,55,13,13,17,178,276,0.12,1100,948,45,5,12,58,827,100,18,25,75,1005,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.9,26354
1973,34,1974-05-20,2153,55,13,13,17,178,276,0.13,1100,777,45,5,12,47,667,100,18,25,64,845,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.6,27149
1973,35,1974-05-27,1887,54,12,12,15,161,257,0.14,1100,530,45,5,12,32,434,100,18,25,48,595,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.1,28582
1973,36,1974-06-03,1618,53,12,12,13,120,210,0.13,1100,308,47,6,12,19,224,100,18,24,32,344,1242,275,275,275,275,990.0,969.9,0.93,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.7,30191
1973,37,1974-06-10,1382,60,12,13,15,148,250,0.18,1077,55,13,2,3,3,32,74,14,16,18,181,1182,269,269,269,269,990.0,969.1,0.82,0.45,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,31128
1973,38,1974-06-17,1137,62,12,14,16,153,257,0.23,880,0,0,0,0,0,0,62,12,14,16,153,968,220,220,220,220,990.0,968.3,0.54,0.25,989.2,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.5,27124
1973,39,1974-06-24,927,62,12,14,16,153,257,0.28,670,0,0,0,0,0,0,62,12,14,16,153,758,188,188,188,104,990.0,967.6,0.37,0.14,989.5,21.6,21.6,21.6,21.8,0.93,0.93,0.93,0.53,37.2,37.2,37.2,20.3,127.9,21486
1973,40,1974-07-01,692,50,10,9,9,108,186,0.27,506,0,0,0,0,0,0,50,10,9,9,108,575,168,168,168,0,990.0,966.7,0.25,0.08,989.7,22.8,22.8,22.8,23.0,0.92,0.92,0.92,0.0,34.8,34.8,34.8,0.0,101.3,17011
1973,41,1974-07-08,576,50,10,9,9,108,186,0.32,390,0,0,0,0,0,0,50,10,9,9,108,459,195,195,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,13592
1973,42,1974-07-15,514,50,10,9,9,108,186,0.36,328,0,0,0,0,0,0,50,10,9,9,108,397,164,164,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,11467
1973,43,1974-07-22,467,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,9851
1973,44,1974-07-29,437,48,8,7,6,97,168,0.38,269,0,0,0,0,0,0,48,8,7,6,97,333,134,134,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,29.0,29.0,0.0,0.0,56.2,9445
1973,45,1974-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,128,128,0,0,990.0,965.5,0.15,0.02,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.7,9027
1973,46,1974-08-12,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,128,97,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.5,24.5,24.5,0.9,0.77,0.0,0.0,27.9,20.9,0.0,0.0,47.4,7955
1973,47,1974-08-19,359,47,8,6,5,89,155,0.43,204,0,0,0,0,0,0,47,8,6,5,89,265,204,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,7515
1973,48,1974-08-26,339,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,6949
1973,49,1974-09-02,326,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.1,7749
1973,50,1974-09-09,311,44,6,5,3,72,132,0.42,179,0,0,0,0,0,0,44,6,5,3,72,235,179,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,6593
1973,51,1974-09-16,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5505
1973,52,1974-09-23,268,46,7,6,4,75,138,0.51,130,0,0,0,0,0,0,46,7,6,4,75,189,130,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4750
1973,53,1974-09-30,261,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1974,1,1974-10-01,245,41,6,4,3,56,110,0.45,135,0,0,0,0,0,0,41,6,4,3,56,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,4954
1974,2,1974-10-08,233,38,5,3,2,52,102,0.44,131,0,0,0,0,0,0,38,5,3,2,52,178,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,4798
1974,3,1974-10-15,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,4581
1974,4,1974-10-22,232,37,5,3,2,50,97,0.42,135,0,0,0,0,0,0,37,5,3,2,50,180,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,4959
1974,5,1974-10-29,243,36,5,3,2,48,94,0.39,148,0,0,0,0,0,0,36,5,3,2,48,193,148,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5463
1974,6,1974-11-05,265,36,5,3,2,47,94,0.36,170,0,0,0,0,0,0,36,5,3,2,47,215,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,6282
1974,7,1974-11-12,286,40,6,4,3,53,106,0.37,180,0,0,0,0,0,0,40,6,4,3,53,230,180,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,6664
1974,8,1974-11-19,301,40,6,4,3,53,106,0.35,195,0,0,0,0,0,0,40,6,4,3,53,245,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,7273
1974,9,1974-11-26,325,39,5,4,3,53,105,0.33,219,0,0,0,0,0,0,39,5,4,3,53,269,183,36,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.26,0.0,0.0,41.2,7.9,0.0,0.0,47.9,8055
1974,10,1974-12-03,446,38,5,4,3,54,104,0.23,342,0,0,0,0,0,0,38,5,4,3,54,389,171,171,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.3,12143
1974,11,1974-12-10,495,41,6,4,3,60,116,0.23,379,0,0,0,0,0,0,41,6,4,3,60,432,189,189,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,79.8,13409
1974,12,1974-12-17,540,42,7,5,3,61,118,0.22,422,0,0,0,0,0,0,42,7,5,3,61,476,200,200,21,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,23.7,23.7,0.93,0.93,0.13,0.0,43.0,43.0,4.5,0.0,88.6,14878
1974,13,1974-12-24,589,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,157,157,157,0,990.0,966.3,0.23,0.06,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.0,33.0,33.0,0.0,95.9,16112
1974,14,1974-12-31,640,45,7,5,3,73,136,0.21,504,0,0,0,0,0,0,45,7,5,3,73,563,168,168,168,0,990.0,966.5,0.25,0.07,989.7,23.0,23.0,23.0,23.2,0.92,0.92,0.92,0.0,35.0,35.0,35.0,0.0,102.0,17130
1974,15,1975-01-07,738,46,7,6,4,76,139,0.19,599,0,0,0,0,0,0,46,7,6,4,76,658,191,191,191,25,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.13,39.3,39.3,39.3,5.0,119.4,20065
1974,16,1975-01-14,910,46,7,6,4,76,139,0.15,771,0,0,0,0,0,0,46,7,6,4,76,830,192,192,192,192,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.2,24734
1974,17,1975-01-21,1100,46,7,6,4,76,139,0.13,961,0,0,0,0,0,0,46,7,6,4,76,1020,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.3,29791
1974,18,1975-01-28,1398,47,7,6,4,83,148,0.11,1094,154,30,5,6,4,108,77,12,12,9,191,1197,273,273,273,273,990.0,969.2,0.85,0.47,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,31419
1974,19,1975-02-04,2113,49,8,7,5,93,162,0.08,1100,851,51,9,18,26,746,100,18,25,31,839,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.4,27445
1974,20,1975-02-11,2710,55,10,10,8,114,197,0.07,1100,1413,45,8,15,57,1288,100,18,25,65,1402,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.1,24541
1974,21,1975-02-18,3179,55,10,10,8,114,197,0.06,1100,1882,45,8,15,70,1743,100,18,25,78,1857,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,22447
1974,22,1975-02-25,3301,56,10,10,10,126,215,0.07,1100,1986,43,7,14,69,1851,100,18,25,80,1978,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.5,21922
1974,23,1975-03-04,3228,59,11,12,13,144,239,0.07,1100,1889,41,7,13,67,1761,100,18,25,80,1905,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,22221
1974,24,1975-03-11,3632,59,11,12,13,144,239,0.07,1100,2293,41,7,13,67,2165,100,18,25,80,2309,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.3,20543
1974,25,1975-03-18,4341,59,11,12,13,144,239,0.06,1100,3002,41,6,13,67,2874,100,18,25,80,3018,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.5,17379
1974,26,1975-03-25,5195,59,11,12,13,144,239,0.05,1100,3856,40,7,13,67,3728,100,18,25,80,3872,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,79.0,13265
1974,27,1975-04-01,5404,84,14,20,27,219,364,0.07,0,5040,1116,4,5,53,3862,1200,18,25,80,4081,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,10.0,10.0,10.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1974,28,1975-04-08,5292,84,14,20,27,219,364,0.07,1100,3828,16,4,5,53,3750,100,18,25,80,3969,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,76.7,12888
1974,29,1975-04-15,4768,84,14,20,27,219,364,0.08,1100,3304,16,4,5,53,3226,100,18,25,80,3445,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.5,23.5,23.5,23.5,90.9,15263
1974,30,1975-04-22,4032,84,14,20,27,219,364,0.09,1100,2568,16,4,5,53,2490,100,18,25,80,2709,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,18855
1974,31,1975-04-29,3654,70,14,17,24,206,333,0.09,1100,2221,29,4,7,55,2124,100,18,25,80,2331,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.7,20447
1974,32,1975-05-06,3202,65,14,17,23,202,321,0.1,1100,1781,35,4,8,57,1677,100,18,25,80,1879,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,133.0,22339
1974,33,1975-05-13,2843,65,14,17,23,202,321,0.11,1100,1422,34,4,8,57,1318,100,18,25,80,1520,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,23933
1974,34,1975-05-20,2439,65,14,17,23,202,321,0.13,1100,1018,35,3,8,57,914,100,18,25,80,1116,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.6,25803
1974,35,1975-05-27,2115,64,13,16,21,188,302,0.14,1100,713,35,4,8,48,615,100,18,25,69,803,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,27368
1974,36,1975-06-03,1783,62,12,14,16,153,257,0.14,1100,426,38,6,11,26,344,100,18,25,42,497,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,29226
1974,37,1975-06-10,1542,62,12,14,16,153,257,0.17,1100,185,34,5,8,11,124,96,17,22,27,277,1237,275,275,275,275,990.0,969.6,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.5,30651
1974,38,1975-06-17,1294,62,12,14,16,153,257,0.2,1034,3,0,0,0,0,2,62,12,14,16,155,1123,258,258,258,258,990.0,968.8,0.73,0.4,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,30604
1974,39,1975-06-24,1121,62,12,14,16,153,257,0.23,864,0,0,0,0,0,0,62,12,14,16,153,952,216,216,216,216,990.0,968.3,0.53,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,26703
1974,40,1975-07-01,954,58,11,11,11,136,227,0.24,727,0,0,0,0,0,0,58,11,11,11,136,807,189,189,189,159,990.0,967.7,0.4,0.16,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.79,37.0,37.0,37.0,30.9,137.8,23153
1974,41,1975-07-08,771,58,11,11,11,136,227,0.29,544,0,0,0,0,0,0,58,11,11,11,136,624,181,181,181,0,990.0,967.0,0.28,0.09,989.6,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.5,18058
1974,42,1975-07-15,679,58,11,11,11,136,227,0.33,452,0,0,0,0,0,0,58,11,11,11,136,532,181,181,89,0,990.0,966.6,0.23,0.06,989.7,22.9,22.9,23.0,23.1,0.93,0.93,0.52,0.0,37.7,37.7,18.3,0.0,91.4,15352
1974,43,1975-07-22,608,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.4,13165
1974,44,1975-07-29,563,55,9,9,8,119,202,0.36,360,0,0,0,0,0,0,55,9,9,8,119,435,180,180,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.6,12533
1974,45,1975-08-05,524,54,9,8,6,107,184,0.35,340,0,0,0,0,0,0,54,9,8,6,107,411,170,170,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,11866
1974,46,1975-08-12,481,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,62.0,10409
1974,47,1975-08-19,428,54,9,8,6,107,184,0.43,244,0,0,0,0,0,0,54,9,8,6,107,315,122,122,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.1,26.1,0.0,0.0,50.7,8509
1974,48,1975-08-26,391,52,8,7,5,102,177,0.45,213,0,0,0,0,0,0,52,8,7,5,102,283,180,33,0,0,990.0,965.4,0.14,0.01,989.9,24.3,24.5,24.5,24.5,0.93,0.26,0.0,0.0,39.8,7.2,0.0,0.0,45.9,7714
1974,49,1975-09-02,366,46,7,6,4,75,138,0.38,228,0,0,0,0,0,0,46,7,6,4,75,287,160,67,0,0,990.0,965.2,0.14,0.02,989.8,24.4,24.6,24.6,24.6,0.92,0.51,0.0,0.0,35.4,14.6,0.0,0.0,48.8,8190
1974,50,1975-09-09,340,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,7471
1974,51,1975-09-16,326,46,7,6,4,75,138,0.42,188,0,0,0,0,0,0,46,7,6,4,75,247,188,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,6939
1974,52,1975-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,6241
1974,53,1975-09-30,299,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1975,1,1975-10-01,287,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,6522
1975,2,1975-10-08,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6007
1975,3,1975-10-15,262,41,6,4,3,56,110,0.42,152,0,0,0,0,0,0,41,6,4,3,56,203,152,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,5584
1975,4,1975-10-22,247,41,6,4,3,56,110,0.44,137,0,0,0,0,0,0,41,6,4,3,56,188,137,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,5038
1975,5,1975-10-29,242,40,6,4,3,54,107,0.44,135,0,0,0,0,0,0,40,6,4,3,54,185,135,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,4944
1975,6,1975-11-05,252,40,6,4,3,53,106,0.42,146,0,0,0,0,0,0,40,6,4,3,53,196,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5355
1975,7,1975-11-12,254,40,6,4,3,53,106,0.42,148,0,0,0,0,0,0,40,6,4,3,53,198,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5454
1975,8,1975-11-19,276,37,5,3,2,48,96,0.35,179,0,0,0,0,0,0,37,5,3,2,48,225,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,39.6,6656
1975,9,1975-11-26,296,36,5,3,2,49,96,0.32,200,0,0,0,0,0,0,36,5,3,2,49,245,184,16,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.13,0.0,0.0,41.6,3.5,0.0,0.0,44.1,7411
1975,10,1975-12-03,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,127,127,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,9072
1975,11,1975-12-10,387,38,5,4,3,54,104,0.27,283,0,0,0,0,0,0,38,5,4,3,54,330,141,141,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,10071
1975,12,1975-12-17,418,38,5,4,3,54,104,0.25,314,0,0,0,0,0,0,38,5,4,3,54,361,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,11153
1975,13,1975-12-24,447,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,12168
1975,14,1975-12-31,508,40,5,4,3,64,117,0.23,390,0,0,0,0,0,0,40,5,4,3,64,440,195,195,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,13814
1975,15,1976-01-07,549,41,6,4,3,66,120,0.22,429,0,0,0,0,0,0,41,6,4,3,66,480,193,193,42,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.6,23.7,0.93,0.93,0.26,0.0,41.4,41.4,8.9,0.0,89.5,15040
1975,16,1976-01-14,588,41,6,4,3,66,120,0.2,468,0,0,0,0,0,0,41,6,4,3,66,519,156,156,156,0,990.0,966.2,0.22,0.06,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.3,16003
1975,17,1976-01-21,678,41,6,4,3,66,120,0.18,558,0,0,0,0,0,0,41,6,4,3,66,609,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.4,18877
1975,18,1976-01-28,729,41,6,4,3,71,127,0.17,602,0,0,0,0,0,0,41,6,4,3,71,655,200,200,200,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,20288
1975,19,1976-02-04,769,43,7,5,4,78,137,0.18,632,0,0,0,0,0,0,43,7,5,4,78,687,203,203,203,23,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.13,41.4,41.4,41.4,4.8,126.0,21162
1975,20,1976-02-11,834,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,174,174,174,174,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.8,34.8,34.8,34.8,134.9,22670
1975,21,1976-02-18,925,43,7,5,4,78,137,0.15,788,0,0,0,0,0,0,43,7,5,4,78,843,197,197,197,197,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.2,25232
1975,22,1976-02-25,1146,44,7,6,5,86,150,0.13,996,0,0,0,0,0,0,44,7,6,5,86,1054,249,249,249,249,990.0,968.4,0.64,0.36,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,30457
1975,23,1976-03-03,2108,49,9,9,9,107,183,0.09,1100,825,49,8,14,39,712,98,17,23,48,819,1240,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.3,27596
1975,24,1976-03-10,3426,57,10,11,12,138,231,0.07,1100,2095,42,7,13,67,1964,100,18,25,80,2103,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.8,32.8,32.8,32.8,127.4,21411
1975,25,1976-03-17,4316,59,11,12,13,144,239,0.06,1100,2977,41,7,13,67,2849,100,18,25,80,2993,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.84,0.84,0.84,0.84,26.8,26.8,26.8,26.8,104.1,17488
1975,26,1976-03-24,5062,59,11,12,13,144,239,0.05,1100,3723,41,7,13,67,3595,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,13844
1975,27,1976-03-31,5342,68,13,17,23,164,287,0.05,628,4427,503,4,7,56,3855,571,18,25,80,4019,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,10.1,10.1,10.1,10.1,0.42,0.42,0.42,0.42,11.4,11.4,11.4,11.4,43.9,7381
1975,28,1976-04-07,4999,70,14,18,25,168,295,0.06,1100,3604,30,4,7,55,3508,100,18,25,80,3676,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.9,14089
1975,29,1976-04-14,4488,70,14,18,25,168,295,0.07,1100,3093,30,4,7,55,2997,100,18,25,80,3165,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,16692
1975,30,1976-04-21,4387,70,14,18,25,168,295,0.07,1100,2992,30,4,7,55,2896,100,18,25,80,3064,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.4,26.4,26.4,26.4,102.6,17232
1975,31,1976-04-28,4463,70,14,18,24,193,320,0.07,1100,3042,29,4,7,55,2946,100,18,25,80,3140,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.1,16823
1975,32,1976-05-05,4331,71,14,18,24,213,340,0.08,1100,2891,29,3,7,56,2795,100,18,25,80,3008,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.3,17522
1975,33,1976-05-12,3953,71,14,18,24,213,340,0.09,1100,2513,29,4,7,56,2417,100,18,25,80,2630,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.2,19184
1975,34,1976-05-19,3472,71,14,18,24,213,340,0.1,1100,2032,29,4,7,56,1936,100,18,25,80,2149,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.3,21210
1975,35,1976-05-26,3048,70,13,17,23,208,333,0.11,1100,1615,29,4,7,57,1517,100,18,25,80,1725,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,23005
1975,36,1976-06-02,2656,67,13,15,17,181,293,0.11,1100,1263,33,5,9,63,1152,100,18,25,80,1333,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.6,24788
1975,37,1976-06-09,2269,67,13,15,17,181,293,0.13,1100,876,32,5,9,50,778,100,18,25,67,959,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,26605
1975,38,1976-06-16,1964,67,13,15,17,181,293,0.15,1100,571,33,4,10,33,490,100,18,25,50,671,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,28129
1975,39,1976-06-23,1655,67,13,15,17,181,293,0.18,1100,262,32,5,9,15,200,99,18,24,32,381,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.5,29982
1975,40,1976-06-30,1378,63,12,13,13,158,261,0.19,1079,38,9,1,1,2,23,72,13,15,15,182,1181,269,269,269,269,990.0,969.1,0.82,0.45,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,31207
1975,41,1976-07-07,1157,63,12,13,13,155,256,0.22,901,0,0,0,0,0,0,63,12,13,13,155,989,225,225,225,225,990.0,968.4,0.56,0.27,989.2,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.8,27683
1975,42,1976-07-14,1009,63,12,13,13,155,256,0.25,753,0,0,0,0,0,0,63,12,13,13,155,841,188,188,188,188,990.0,967.9,0.43,0.17,989.4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,141.0,23690
1975,43,1976-07-21,837,63,12,13,13,155,256,0.31,581,0,0,0,0,0,0,63,12,13,13,155,669,193,193,193,0,990.0,967.2,0.31,0.1,989.6,22.1,22.1,22.1,22.3,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.7,19102
1975,44,1976-07-28,696,60,11,11,10,138,232,0.33,463,0,0,0,0,0,0,60,11,11,10,138,547,164,164,133,0,990.0,966.7,0.24,0.06,989.7,22.8,22.8,22.9,23.0,0.92,0.92,0.79,0.0,34.0,34.0,27.5,0.0,92.7,15578
1975,45,1976-08-04,600,58,10,10,7,117,202,0.34,398,0,0,0,0,0,0,58,10,10,7,117,476,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,13859
1975,46,1976-08-11,548,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.7,12040
1975,47,1976-08-18,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,147,147,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,61.3,10298
1975,48,1976-08-25,463,58,10,10,7,117,202,0.44,261,0,0,0,0,0,0,58,10,10,7,117,339,130,130,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,9102
1975,49,1976-09-01,438,48,8,7,4,79,146,0.33,292,0,0,0,0,0,0,48,8,7,4,79,355,146,146,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.2,10282
1975,50,1976-09-08,409,48,8,7,4,79,146,0.36,263,0,0,0,0,0,0,48,8,7,4,79,326,131,131,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,9286
1975,51,1976-09-15,394,48,8,7,4,79,146,0.37,248,0,0,0,0,0,0,48,8,7,4,79,311,124,124,0,0,990.0,965.4,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.1,8753
1975,52,1976-09-22,377,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,115,115,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.4,8129
1975,53,1976-09-29,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,114,114,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,24.7,24.7,0.0,0.0,47.8,2295
1976,1,1976-10-01,373,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,126,126,0,0,990.0,965.3,0.15,0.02,989.8,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,53.5,8980
1976,2,1976-10-08,379,44,7,6,3,60,120,0.32,259,0,0,0,0,0,0,44,7,6,3,60,316,129,129,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.6,9179
1976,3,1976-10-15,380,44,7,6,3,60,120,0.32,260,0,0,0,0,0,0,44,7,6,3,60,317,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,9217
1976,4,1976-10-22,381,44,7,6,3,60,120,0.31,261,0,0,0,0,0,0,44,7,6,3,60,318,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.2,9274
1976,5,1976-10-29,383,42,7,6,3,57,116,0.3,267,0,0,0,0,0,0,42,7,6,3,57,323,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.1,29.1,0.0,0.0,56.4,9473
1976,6,1976-11-05,374,42,7,6,3,56,114,0.3,260,0,0,0,0,0,0,42,7,6,3,56,315,130,130,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,9219
1976,7,1976-11-12,369,42,7,6,3,56,114,0.31,255,0,0,0,0,0,0,42,7,6,3,56,310,127,127,0,0,990.0,965.2,0.15,0.02,989.8,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,53.9,9057
1976,8,1976-11-19,379,40,6,4,3,53,108,0.29,270,0,0,0,0,0,0,40,6,4,3,53,322,135,135,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,9618
