WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1976,9,1976-11-26,395,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,337,143,143,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.4,10153
1976,10,1976-12-03,420,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,10700
1976,11,1976-12-10,443,42,7,5,3,61,118,0.27,325,0,0,0,0,0,0,42,7,5,3,61,379,162,162,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,11515
1976,12,1976-12-17,495,42,7,5,3,61,118,0.24,377,0,0,0,0,0,0,42,7,5,3,61,431,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.5,13349
1976,13,1976-12-24,529,42,7,5,3,61,118,0.22,411,0,0,0,0,0,0,42,7,5,3,61,465,205,205,0,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.8,23.8,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,14583
1976,14,1976-12-31,576,45,7,5,3,73,136,0.24,440,0,0,0,0,0,0,45,7,5,3,73,499,187,187,66,0,990.0,966.2,0.21,0.06,989.7,23.3,23.3,23.5,23.5,0.93,0.93,0.39,0.0,39.8,39.8,13.9,0.0,91.1,15312
1976,15,1977-01-07,617,43,6,5,3,71,130,0.21,486,0,0,0,0,0,0,43,6,5,3,71,541,162,162,162,0,990.0,966.4,0.23,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.5,16551
1976,16,1977-01-14,688,41,6,4,3,66,120,0.18,568,0,0,0,0,0,0,41,6,4,3,66,619,189,189,189,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.4,19226
1976,17,1977-01-21,752,41,6,4,3,66,120,0.16,632,0,0,0,0,0,0,41,6,4,3,66,683,194,194,194,48,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.26,39.8,39.8,39.8,9.8,125.7,21117
1976,18,1977-01-28,872,44,6,5,3,77,138,0.16,734,0,0,0,0,0,0,44,6,5,3,77,790,183,183,183,183,990.0,967.4,0.38,0.16,989.5,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.4,36.4,36.4,36.4,141.2,23721
1976,19,1977-02-04,892,49,8,7,5,93,162,0.18,730,0,0,0,0,0,0,49,8,7,5,93,794,182,182,182,182,990.0,967.5,0.39,0.16,989.5,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,139.9,23509
1976,20,1977-02-11,964,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,206,206,206,206,990.0,967.8,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.7,26318
1976,21,1977-02-18,1154,43,7,5,4,78,137,0.12,1017,0,0,0,0,0,0,43,7,5,4,78,1072,254,254,254,254,990.0,968.4,0.67,0.39,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,30925
1976,22,1977-02-25,1499,45,7,6,6,90,156,0.1,1100,242,45,8,9,10,168,91,15,16,16,258,1223,275,275,275,275,990.0,969.5,0.89,0.48,988.6,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,30939
1976,23,1977-03-04,1951,49,9,9,9,107,183,0.09,1100,668,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,28179
1976,24,1977-03-11,2079,49,9,9,9,107,183,0.09,1100,796,51,9,16,39,681,100,18,25,48,788,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.7,27493
1976,25,1977-03-18,2169,49,9,9,9,107,183,0.08,1100,886,51,9,16,43,766,100,18,25,52,873,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,27074
1976,26,1977-03-25,2313,49,9,9,9,107,183,0.08,1100,1030,51,9,16,50,903,100,18,25,59,1010,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.2,26405
1976,27,1977-04-01,2521,54,13,14,19,117,217,0.09,1100,1204,46,5,11,61,1081,100,18,25,80,1198,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.3,25411
1976,28,1977-04-08,2639,54,13,14,19,117,217,0.08,1100,1322,46,5,11,61,1199,100,18,25,80,1316,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,148.0,24865
1976,29,1977-04-15,2635,54,13,14,19,117,217,0.08,1100,1318,46,5,11,61,1195,100,18,25,80,1312,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.1,24884
1976,30,1977-04-22,2623,54,13,14,19,117,217,0.08,1100,1306,46,5,11,61,1183,100,18,25,80,1300,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.5,24941
1976,31,1977-04-29,2719,54,13,13,17,160,259,0.1,1100,1359,45,4,11,62,1235,100,18,25,80,1396,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.8,24501
1976,32,1977-05-06,2821,57,13,14,18,184,288,0.1,1100,1432,42,4,10,61,1313,100,18,25,80,1498,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.1,24035
1976,33,1977-05-13,2790,65,14,17,23,202,321,0.12,1100,1369,35,4,8,57,1265,100,18,25,80,1467,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,143.9,24176
1976,34,1977-05-20,2576,65,14,17,23,202,321,0.12,1100,1155,35,3,8,57,1051,100,18,25,80,1253,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,25159
1976,35,1977-05-27,2287,64,13,16,21,188,302,0.13,1100,884,35,4,8,55,779,100,18,25,76,967,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.9,26525
1976,36,1977-06-03,2011,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,559,100,18,25,56,712,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,165.8,27861
1976,37,1977-06-10,1725,62,12,14,16,153,257,0.15,1100,368,38,6,11,22,290,100,18,25,38,443,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,29572
1976,38,1977-06-17,1455,62,12,14,16,153,257,0.18,1095,102,22,3,5,6,64,84,15,19,22,217,1216,273,273,273,273,990.0,969.3,0.87,0.47,988.7,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,31108
1976,39,1977-06-24,1185,62,12,14,16,153,257,0.22,928,0,0,0,0,0,0,62,12,14,16,153,1016,232,232,232,232,990.0,968.5,0.6,0.3,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,28312
1976,40,1977-07-01,1017,58,11,11,11,136,227,0.22,790,0,0,0,0,0,0,58,11,11,11,136,870,197,197,197,197,990.0,967.9,0.45,0.19,989.4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,147.9,24850
1976,41,1977-07-08,851,58,11,11,11,136,227,0.27,624,0,0,0,0,0,0,58,11,11,11,136,704,191,191,191,48,990.0,967.3,0.33,0.12,989.6,22.0,22.0,22.0,22.2,0.93,0.93,0.93,0.26,38.5,38.5,38.5,9.5,121.5,20412
1976,42,1977-07-15,718,58,11,11,11,136,227,0.32,491,0,0,0,0,0,0,58,11,11,11,136,571,163,163,163,0,990.0,966.8,0.25,0.07,989.7,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,33.5,33.5,33.5,0.0,97.6,16401
1976,43,1977-07-22,624,58,11,11,11,136,227,0.36,397,0,0,0,0,0,0,58,11,11,11,136,477,198,198,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,23.3,23.3,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,81.9,13763
1976,44,1977-07-29,569,55,9,9,8,119,202,0.35,367,0,0,0,0,0,0,55,9,9,8,119,442,183,183,0,0,990.0,966.2,0.19,0.04,989.8,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,12751
1976,45,1977-08-05,532,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,72.4,12159
1976,46,1977-08-12,488,54,9,8,6,107,184,0.38,304,0,0,0,0,0,0,54,9,8,6,107,375,152,152,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,10634
1976,47,1977-08-19,460,54,9,8,6,107,184,0.4,276,0,0,0,0,0,0,54,9,8,6,107,347,138,138,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.6,9680
1976,48,1977-08-26,437,52,8,7,5,102,177,0.41,259,0,0,0,0,0,0,52,8,7,5,102,329,129,129,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,27.9,27.9,0.0,0.0,54.2,9097
1976,49,1977-09-02,409,46,7,6,4,75,138,0.34,271,0,0,0,0,0,0,46,7,6,4,75,330,135,135,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,9574
1976,50,1977-09-09,383,46,7,6,4,75,138,0.36,245,0,0,0,0,0,0,46,7,6,4,75,304,122,122,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,8668
1976,51,1977-09-16,357,46,7,6,4,75,138,0.39,219,0,0,0,0,0,0,46,7,6,4,75,278,170,49,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.7,24.7,0.92,0.38,0.0,0.0,37.8,10.6,0.0,0.0,47.3,7942
1976,52,1977-09-23,341,46,7,6,4,75,138,0.4,203,0,0,0,0,0,0,46,7,6,4,75,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,7511
1976,53,1977-09-30,335,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1977,1,1977-10-01,329,41,6,4,3,56,110,0.33,219,0,0,0,0,0,0,41,6,4,3,56,270,171,47,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.92,0.38,0.0,0.0,38.3,10.3,0.0,0.0,47.3,7950
1977,2,1977-10-08,322,42,6,5,3,58,115,0.36,207,0,0,0,0,0,0,42,6,5,3,58,261,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,7693
1977,3,1977-10-15,303,44,7,6,3,60,120,0.4,183,0,0,0,0,0,0,44,7,6,3,60,240,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,6760
1977,4,1977-10-22,291,44,7,6,3,60,120,0.41,171,0,0,0,0,0,0,44,7,6,3,60,228,171,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,6294
1977,5,1977-10-29,282,41,6,4,3,56,112,0.4,170,0,0,0,0,0,0,41,6,4,3,56,223,170,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,6284
1977,6,1977-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.7,6326
1977,7,1977-11-12,291,40,6,4,3,53,106,0.36,185,0,0,0,0,0,0,40,6,4,3,53,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,6880
1977,8,1977-11-19,330,40,6,4,3,53,106,0.32,224,0,0,0,0,0,0,40,6,4,3,53,274,126,97,0,0,990.0,965.1,0.13,0.01,989.9,24.7,24.7,24.8,24.8,0.9,0.77,0.0,0.0,27.8,21.3,0.0,0.0,47.6,8004
1977,9,1977-11-26,338,40,6,4,3,55,109,0.32,229,0,0,0,0,0,0,40,6,4,3,55,280,114,114,0,0,990.0,965.1,0.13,0.02,989.8,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.2,8096
1977,10,1977-12-03,388,42,7,5,3,61,118,0.3,270,0,0,0,0,0,0,42,7,5,3,61,324,135,135,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.0,9575
1977,11,1977-12-10,477,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,169,169,21,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.13,0.0,36.5,36.5,4.5,0.0,75.3,12658
1977,12,1977-12-17,609,42,7,5,3,62,121,0.2,487,0,0,0,0,0,0,42,7,5,3,62,543,162,162,162,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.0,34.0,34.0,0.0,99.0,16637
1977,13,1977-12-24,661,44,8,6,4,64,126,0.19,535,0,0,0,0,0,0,44,8,6,4,64,593,178,178,178,0,990.0,966.5,0.26,0.08,989.7,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.1,37.1,37.1,0.0,107.9,18130
1977,14,1977-12-31,901,45,7,6,4,74,137,0.15,764,0,0,0,0,0,0,45,7,6,4,74,822,198,198,198,168,990.0,967.5,0.42,0.18,989.4,21.6,21.6,21.6,21.7,0.93,0.93,0.93,0.8,39.1,39.1,39.1,33.0,146.3,24582
1977,15,1978-01-07,891,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,188,188,188,188,990.0,967.5,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.2,37.2,37.2,37.2,144.3,24235
1977,16,1978-01-14,962,46,7,6,4,76,139,0.14,823,0,0,0,0,0,0,46,7,6,4,76,882,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.8,26176
1977,17,1978-01-21,1070,46,7,6,4,76,139,0.13,931,0,0,0,0,0,0,46,7,6,4,76,990,232,232,232,232,990.0,968.1,0.56,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.2,29092
1977,18,1978-01-28,1121,47,7,6,4,83,148,0.13,972,0,0,0,0,0,0,47,7,6,4,83,1033,243,243,243,243,990.0,968.3,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.9,30050
1977,19,1978-02-04,1231,49,8,7,5,93,162,0.13,1059,10,3,0,0,0,5,52,8,7,5,98,1127,264,264,264,264,990.0,968.6,0.74,0.43,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,31640
1977,20,1978-02-11,1429,49,8,7,5,93,162,0.11,1100,167,43,7,7,5,104,92,15,14,10,197,1222,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,31351
1977,21,1978-02-18,1647,49,8,7,5,93,162,0.1,1100,385,51,10,16,11,296,100,18,23,16,389,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,30032
1977,22,1978-02-25,2028,53,9,9,8,114,195,0.1,1100,733,46,8,15,30,631,100,18,25,39,745,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.5,27802
1977,23,1978-03-04,2424,59,11,12,13,144,239,0.1,1100,1085,41,7,12,58,965,100,18,25,71,1109,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.0,25876
1977,24,1978-03-11,2996,59,11,12,13,144,239,0.08,1100,1657,41,7,13,67,1529,100,18,25,80,1673,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.5,23263
1977,25,1978-03-18,4085,59,11,12,13,144,239,0.06,1100,2746,41,6,12,67,2618,100,18,25,80,2762,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,12.3,12.3,12.3,12.3,0.86,0.86,0.86,0.86,28.4,28.4,28.4,28.4,110.3,18527
1977,26,1978-03-25,5158,59,11,12,13,144,239,0.05,942,3976,198,7,13,67,3691,257,18,25,80,3835,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.64,0.64,0.64,0.64,18.0,18.0,18.0,18.0,69.3,11642
1977,27,1978-04-01,5607,70,14,18,25,168,295,0.05,0,5312,1130,4,7,55,4116,1200,18,25,80,4284,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,28,1978-04-08,6123,78,14,19,26,197,334,0.05,0,5789,1122,4,5,53,4603,1200,18,25,80,4800,1243,275,275,275,275,990.1,979.2,0.89,0.48,988.7,9.0,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,29,1978-04-15,6316,84,14,20,27,219,364,0.06,0,5952,1116,4,5,53,4774,1200,18,25,80,4993,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,8.8,8.8,8.8,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,30,1978-04-22,6097,84,14,20,27,219,364,0.06,0,5733,1116,4,4,53,4555,1200,18,25,80,4774,1243,275,275,275,275,990.1,979.2,0.89,0.48,988.7,9.0,9.0,9.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,31,1978-04-29,5653,74,14,18,24,214,346,0.06,0,5306,1125,4,6,55,4115,1200,18,25,80,4330,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1977,32,1978-05-06,5241,71,14,18,24,213,340,0.06,942,3958,186,4,7,56,3705,257,18,25,80,3918,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.63,0.63,0.63,0.63,17.5,17.5,17.5,17.5,67.3,11299
1977,33,1978-05-13,4628,71,14,18,24,213,340,0.07,1100,3188,29,3,7,56,3092,100,18,25,80,3305,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.5,24.5,24.5,24.5,94.9,15947
1977,34,1978-05-20,4008,71,14,18,24,213,340,0.08,1100,2568,29,3,7,56,2472,100,18,25,80,2685,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,112.9,18968
1977,35,1978-05-27,3461,69,13,17,22,203,326,0.09,1100,2034,30,4,7,58,1934,100,18,25,80,2138,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.5,21256
1977,36,1978-06-03,2999,67,13,15,17,181,293,0.1,1100,1606,33,5,10,63,1495,100,18,25,80,1676,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.3,23229
1977,37,1978-06-10,2567,67,13,15,17,181,293,0.11,1100,1174,33,4,10,61,1064,100,18,25,78,1245,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,25205
1977,38,1978-06-17,2204,67,13,15,17,181,293,0.13,1100,811,33,5,10,47,716,100,18,25,64,897,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,26913
1977,39,1978-06-24,1882,67,13,15,17,181,293,0.16,1100,489,33,4,10,28,413,100,18,25,45,594,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.3,28615
1977,40,1978-07-01,1578,63,12,13,13,155,256,0.16,1100,222,34,5,9,11,161,97,17,22,24,316,1238,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,181.2,30441
1977,41,1978-07-08,1316,63,12,13,13,155,256,0.2,1042,17,4,0,0,0,10,67,12,13,13,165,1136,260,260,260,260,990.0,968.9,0.75,0.41,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,30676
1977,42,1978-07-15,1126,63,12,13,13,155,256,0.23,870,0,0,0,0,0,0,63,12,13,13,155,958,217,217,217,217,990.0,968.3,0.53,0.25,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,26868
1977,43,1978-07-22,995,63,12,13,13,155,256,0.26,739,0,0,0,0,0,0,63,12,13,13,155,827,184,184,184,184,990.0,967.9,0.41,0.16,989.4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,35.8,35.8,35.8,35.8,138.8,23310
1977,44,1978-07-29,849,60,10,11,9,133,225,0.26,624,0,0,0,0,0,0,60,10,11,9,133,706,208,208,208,0,990.0,967.3,0.33,0.12,989.6,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.5,20574
1977,45,1978-08-05,752,58,10,10,7,117,202,0.27,550,0,0,0,0,0,0,58,10,10,7,117,628,183,183,183,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.2,18350
1977,46,1978-08-12,676,58,10,10,7,117,202,0.3,474,0,0,0,0,0,0,58,10,10,7,117,552,168,168,137,0,990.0,966.6,0.24,0.07,989.7,22.9,22.9,22.9,23.1,0.92,0.92,0.79,0.0,34.9,34.9,28.3,0.0,95.3,16011
1977,47,1978-08-19,607,58,10,10,7,117,202,0.33,405,0,0,0,0,0,0,58,10,10,7,117,483,202,202,0,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.0,14115
1977,48,1978-08-26,565,56,9,9,6,111,194,0.34,371,0,0,0,0,0,0,56,9,9,6,111,446,185,185,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,23.6,23.6,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.8,12904
1977,49,1978-09-02,536,48,8,7,4,79,146,0.27,390,0,0,0,0,0,0,48,8,7,4,79,453,195,195,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,13733
1977,50,1978-09-09,503,48,8,7,4,79,146,0.29,357,0,0,0,0,0,0,48,8,7,4,79,420,178,178,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,12563
1977,51,1978-09-16,470,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.7,0.17,0.03,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,68.0,11416
1977,52,1978-09-23,450,48,8,7,4,79,146,0.32,304,0,0,0,0,0,0,48,8,7,4,79,367,152,152,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,10711
1977,53,1978-09-30,435,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1978,1,1978-10-01,431,44,7,6,3,60,120,0.28,311,0,0,0,0,0,0,44,7,6,3,60,368,155,155,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,11024
1978,2,1978-10-08,418,44,7,6,3,60,120,0.29,298,0,0,0,0,0,0,44,7,6,3,60,355,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,10557
1978,3,1978-10-15,405,44,7,6,3,60,120,0.3,285,0,0,0,0,0,0,44,7,6,3,60,342,142,142,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,10098
1978,4,1978-10-22,406,44,7,6,3,60,120,0.3,286,0,0,0,0,0,0,44,7,6,3,60,343,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,10145
1978,5,1978-10-29,441,42,7,6,3,57,116,0.26,325,0,0,0,0,0,0,42,7,6,3,57,380,162,162,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.4,11499
1978,6,1978-11-05,487,42,7,6,3,56,114,0.23,373,0,0,0,0,0,0,42,7,6,3,56,428,186,186,0,0,990.0,965.8,0.19,0.04,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,13186
1978,7,1978-11-12,518,42,7,6,3,56,114,0.22,404,0,0,0,0,0,0,42,7,6,3,56,459,202,202,0,0,990.0,965.9,0.2,0.05,989.8,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,14339
1978,8,1978-11-19,551,42,7,6,3,56,114,0.21,437,0,0,0,0,0,0,42,7,6,3,56,492,197,197,42,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.6,23.7,0.93,0.93,0.26,0.0,42.1,42.1,9.0,0.0,91.2,15318
1978,9,1978-11-26,584,42,7,6,3,58,117,0.2,467,0,0,0,0,0,0,42,7,6,3,58,523,155,155,155,0,990.0,966.2,0.22,0.06,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,32.7,32.7,32.7,0.0,95.1,15980
1978,10,1978-12-03,666,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,180,180,180,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,18303
1978,11,1978-12-10,686,44,8,6,4,64,126,0.18,560,0,0,0,0,0,0,44,8,6,4,64,618,186,186,186,0,990.0,966.6,0.28,0.09,989.6,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.5,18903
1978,12,1978-12-17,705,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.2,19514
1978,13,1978-12-24,750,44,8,6,4,64,126,0.17,624,0,0,0,0,0,0,44,8,6,4,64,682,208,208,208,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.1,21011
1978,14,1978-12-31,800,48,8,6,4,78,146,0.18,653,0,0,0,0,0,0,48,8,6,4,78,717,201,201,201,48,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.26,40.9,40.9,40.9,9.7,129.2,21705
1978,15,1979-01-07,875,47,7,6,4,78,145,0.17,730,0,0,0,0,0,0,47,7,6,4,78,792,182,182,182,182,990.0,967.4,0.38,0.16,989.5,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,140.3,23572
1978,16,1979-01-14,935,46,7,6,4,76,139,0.15,796,0,0,0,0,0,0,46,7,6,4,76,855,199,199,199,199,990.0,967.6,0.44,0.19,989.4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,151.4,25438
1978,17,1979-01-21,1030,46,7,6,4,76,139,0.13,891,0,0,0,0,0,0,46,7,6,4,76,950,222,222,222,222,990.0,968.0,0.53,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.9,28039
1978,18,1979-01-28,1118,47,7,6,4,83,148,0.13,969,0,0,0,0,0,0,47,7,6,4,83,1030,242,242,242,242,990.0,968.3,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,29974
1978,19,1979-02-04,1210,49,8,7,5,93,162,0.13,1047,1,0,0,0,0,0,49,8,7,5,93,1112,261,261,261,261,990.0,968.6,0.72,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,31494
1978,20,1979-02-11,1392,49,8,7,5,93,162,0.12,1100,130,36,6,5,4,77,85,14,12,9,170,1212,275,275,275,275,990.0,969.1,0.87,0.48,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,31591
1978,21,1979-02-18,1693,49,8,7,5,93,162,0.1,1100,431,51,10,16,13,340,100,18,23,18,433,1241,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,29767
1978,22,1979-02-25,1952,53,9,9,8,114,195,0.1,1100,657,46,8,15,27,558,100,18,25,35,673,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.9,28201
1978,23,1979-03-04,2251,59,11,12,13,144,239,0.11,1100,912,41,7,13,49,802,100,18,25,62,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,26690
1978,24,1979-03-11,2639,59,11,12,13,144,239,0.09,1100,1300,41,6,13,65,1173,100,18,25,78,1317,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.0,24870
1978,25,1979-03-18,3114,59,11,12,13,144,239,0.08,1100,1775,41,7,13,67,1647,100,18,25,80,1791,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.9,34.9,34.9,34.9,135.2,22721
1978,26,1979-03-25,3462,59,11,12,13,144,239,0.07,1100,2123,40,7,13,67,1995,100,18,25,80,2139,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.5,21250
1978,27,1979-04-01,3880,70,14,18,25,168,295,0.08,1100,2485,30,3,7,55,2389,100,18,25,80,2557,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,116.1,19500
1978,28,1979-04-08,4854,70,14,18,25,168,295,0.06,1100,3459,30,4,7,55,3363,100,18,25,80,3531,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.9,22.9,22.9,22.9,88.5,14871
1978,29,1979-04-15,5277,72,14,18,25,175,304,0.06,1100,3872,28,4,6,54,3779,100,18,25,80,3954,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,77.0,12941
1978,30,1979-04-22,4747,84,14,20,27,219,364,0.08,1100,3283,16,4,5,53,3205,100,18,25,80,3424,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.6,23.6,23.6,23.6,91.2,15328
1978,31,1979-04-29,4026,74,14,18,24,214,346,0.09,1100,2580,25,4,6,55,2489,100,18,25,80,2703,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.3,18872
1978,32,1979-05-06,3533,69,14,17,23,209,334,0.09,1100,2099,30,4,7,56,2000,100,18,25,80,2210,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.7,20953
1978,33,1979-05-13,3041,65,14,17,23,202,321,0.11,1100,1620,35,3,8,57,1516,100,18,25,80,1718,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.2,23043
1978,34,1979-05-20,2589,65,14,17,23,202,321,0.12,1100,1168,34,3,8,57,1064,100,18,25,80,1266,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.4,25099
1978,35,1979-05-27,2217,64,13,16,21,188,302,0.14,1100,815,35,4,8,53,712,100,18,25,74,900,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,26849
1978,36,1979-06-03,1895,62,12,14,16,153,257,0.14,1100,538,38,6,11,33,450,100,18,25,49,603,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,28534
1978,37,1979-06-10,1593,62,12,14,16,153,257,0.16,1100,236,36,5,9,14,169,98,17,23,30,322,1239,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,30350
1978,38,1979-06-17,1324,62,12,14,16,153,257,0.19,1050,17,4,0,0,1,10,66,12,14,17,163,1144,262,262,262,262,990.0,968.9,0.76,0.42,988.8,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,30811
1978,39,1979-06-24,1126,62,12,14,16,153,257,0.23,869,0,0,0,0,0,0,62,12,14,16,153,957,217,217,217,217,990.0,968.3,0.53,0.25,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,26851
1978,40,1979-07-01,990,58,11,11,11,136,227,0.23,763,0,0,0,0,0,0,58,11,11,11,136,843,190,190,190,190,990.0,967.8,0.43,0.17,989.4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.5,24113
1978,41,1979-07-08,843,58,11,11,11,136,227,0.27,616,0,0,0,0,0,0,58,11,11,11,136,696,197,197,197,23,990.0,967.3,0.32,0.11,989.6,22.0,22.0,22.0,22.3,0.93,0.93,0.93,0.13,39.7,39.7,39.7,4.7,120.5,20244
1978,42,1979-07-15,734,58,11,11,11,136,227,0.31,507,0,0,0,0,0,0,58,11,11,11,136,587,169,169,169,0,990.0,966.8,0.26,0.07,989.7,22.6,22.6,22.6,22.8,0.92,0.92,0.92,0.0,34.6,34.6,34.6,0.0,100.7,16910
1978,43,1979-07-22,658,58,11,11,11,136,227,0.35,431,0,0,0,0,0,0,58,11,11,11,136,511,193,193,43,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,23.1,23.2,0.93,0.93,0.26,0.0,40.6,40.6,9.0,0.0,88.0,14789
1978,44,1979-07-29,595,55,9,9,8,119,202,0.34,393,0,0,0,0,0,0,55,9,9,8,119,468,196,196,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,13672
1978,45,1979-08-05,553,54,9,8,6,107,184,0.33,369,0,0,0,0,0,0,54,9,8,6,107,440,184,184,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.7,12880
1978,46,1979-08-12,530,54,9,8,6,107,184,0.35,346,0,0,0,0,0,0,54,9,8,6,107,417,173,173,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,72.0,12090
1978,47,1979-08-19,492,56,9,9,6,114,196,0.4,295,0,0,0,0,0,0,56,9,9,6,114,371,147,147,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,61.3,10298
1978,48,1979-08-26,461,56,9,9,6,111,194,0.42,267,0,0,0,0,0,0,56,9,9,6,111,343,133,133,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.6,9337
1978,49,1979-09-02,441,48,8,7,4,79,146,0.33,295,0,0,0,0,0,0,48,8,7,4,79,358,147,147,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.0,10414
1978,50,1979-09-09,418,48,8,7,4,79,146,0.35,272,0,0,0,0,0,0,48,8,7,4,79,335,136,136,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.2,9605
1978,51,1979-09-16,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,122,122,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.3,8619
1978,52,1979-09-23,354,48,8,7,4,79,146,0.41,208,0,0,0,0,0,0,48,8,7,4,79,271,176,32,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.92,0.26,0.0,0.0,39.1,6.9,0.0,0.0,45.0,7560
1978,53,1979-09-30,338,48,8,7,4,79,146,0.43,192,0,0,0,0,0,0,48,8,7,4,79,255,192,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1011
1979,1,1979-10-01,333,44,7,6,3,60,120,0.36,213,0,0,0,0,0,0,44,7,6,3,60,270,213,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.1,7914
1979,2,1979-10-08,337,44,7,6,3,60,120,0.36,217,0,0,0,0,0,0,44,7,6,3,60,274,186,31,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.8,24.8,0.93,0.26,0.0,0.0,41.6,6.8,0.0,0.0,47.3,7949
1979,3,1979-10-15,329,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.2,7765
1979,4,1979-10-22,348,44,7,6,3,60,120,0.34,228,0,0,0,0,0,0,44,7,6,3,60,285,129,99,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.77,0.0,0.0,28.4,21.5,0.0,0.0,48.4,8134
1979,5,1979-10-29,368,42,7,6,3,57,116,0.32,251,0,0,0,0,0,0,42,7,6,3,57,307,125,125,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,27.4,27.4,0.0,0.0,53.1,8917
1979,6,1979-11-05,389,42,7,6,3,56,114,0.29,275,0,0,0,0,0,0,42,7,6,3,56,330,137,137,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,58.2,9770
1979,7,1979-11-12,428,42,7,6,3,56,114,0.27,314,0,0,0,0,0,0,42,7,6,3,56,369,157,157,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,11119
1979,8,1979-11-19,471,42,7,6,3,56,114,0.24,357,0,0,0,0,0,0,42,7,6,3,56,412,178,178,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.2,12640
1979,9,1979-11-26,552,42,7,6,3,58,117,0.21,435,0,0,0,0,0,0,42,7,6,3,58,490,185,185,64,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.6,23.6,0.93,0.93,0.39,0.0,39.5,39.5,13.5,0.0,90.3,15175
1979,10,1979-12-03,614,44,8,6,4,64,126,0.21,488,0,0,0,0,0,0,44,8,6,4,64,546,162,162,162,0,990.0,966.4,0.24,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.1,16647
1979,11,1979-12-10,667,44,8,6,4,64,126,0.19,541,0,0,0,0,0,0,44,8,6,4,64,599,180,180,180,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.0,18312
1979,12,1979-12-17,760,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,203,203,203,24,990.0,966.9,0.32,0.12,989.6,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.13,41.6,41.6,41.6,4.9,126.5,21245
1979,13,1979-12-24,814,44,8,6,4,64,126,0.15,688,0,0,0,0,0,0,44,8,6,4,64,746,172,172,172,172,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.5,34.5,34.5,34.5,133.7,22459
1979,14,1979-12-31,867,48,8,6,4,78,146,0.17,720,0,0,0,0,0,0,48,8,6,4,78,783,180,180,180,180,990.0,967.4,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.8,35.8,35.8,35.8,138.7,23305
1979,15,1980-01-07,982,49,8,7,5,81,150,0.15,832,0,0,0,0,0,0,49,8,7,5,81,896,208,208,208,208,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,157.0,26375
1979,16,1980-01-14,1206,49,8,7,5,81,150,0.13,1030,26,8,1,1,0,14,57,9,8,5,95,1105,257,257,257,257,990.0,968.5,0.71,0.4,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,30995
1979,17,1980-01-21,1911,49,8,7,5,81,150,0.08,1100,661,51,10,17,22,561,100,18,24,27,642,1242,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.6,28486
1979,18,1980-01-28,2230,51,8,8,6,95,170,0.08,1100,959,48,9,16,34,850,100,18,25,41,945,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,26791
1979,19,1980-02-04,2267,55,10,10,8,114,197,0.09,1100,970,45,8,15,39,862,100,18,25,47,976,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,26618
1979,20,1980-02-11,2258,55,10,10,8,114,197,0.09,1100,961,45,8,15,39,854,100,18,25,47,968,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,26660
1979,21,1980-02-18,2269,51,8,8,6,102,177,0.08,1100,992,48,9,16,34,883,100,18,25,41,985,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,26609
1979,22,1980-02-25,2245,51,8,8,7,107,184,0.08,1100,961,48,9,16,35,852,100,18,25,43,959,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.0,26718
1979,23,1980-03-03,2337,59,11,12,13,144,239,0.1,1100,998,41,7,13,54,883,100,18,25,67,1027,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.5,26290
1979,24,1980-03-10,2538,59,11,12,13,144,239,0.09,1100,1199,41,7,12,64,1074,100,18,25,77,1218,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,150.8,25333
1979,25,1980-03-17,2698,54,10,10,11,128,215,0.08,1100,1383,45,7,14,68,1247,100,18,25,79,1375,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,24594
1979,26,1980-03-24,2835,49,9,9,9,107,183,0.06,1100,1552,51,9,16,71,1405,100,18,25,80,1512,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,23967
1979,27,1980-03-31,2966,53,12,13,17,115,212,0.07,1100,1654,46,5,11,62,1527,100,18,25,80,1643,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.1,23371
1979,28,1980-04-07,3038,54,13,14,19,117,217,0.07,1100,1721,46,5,11,61,1598,100,18,25,80,1715,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.2,23045
1979,29,1980-04-14,3001,54,13,14,19,117,217,0.07,1100,1684,46,5,11,61,1561,100,18,25,80,1678,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.2,23214
1979,30,1980-04-21,2853,54,13,14,19,117,217,0.08,1100,1536,46,5,11,61,1413,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,23888
1979,31,1980-04-28,2670,54,13,13,17,151,250,0.09,1100,1319,45,5,11,62,1195,100,18,25,80,1347,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.2,24725
1979,32,1980-05-05,2485,55,13,13,17,178,276,0.11,1100,1109,45,4,11,63,984,100,18,25,80,1162,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.3,25582
1979,33,1980-05-12,2309,55,13,13,17,178,276,0.12,1100,933,45,5,12,57,814,100,18,25,74,992,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,26421
1979,34,1980-05-19,2136,55,13,13,17,178,276,0.13,1100,760,45,5,12,46,651,100,18,25,63,829,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,27229
1979,35,1980-05-26,1906,54,12,12,16,169,266,0.14,1100,539,45,5,12,33,444,100,18,25,49,613,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,28466
1979,36,1980-06-02,1633,53,12,12,13,120,210,0.13,1100,323,47,5,12,20,237,100,18,24,33,357,1242,275,275,275,275,990.0,969.9,0.93,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.2,30107
1979,37,1980-06-09,1360,53,12,12,13,120,210,0.15,1086,63,16,3,3,3,37,69,15,15,16,157,1186,271,271,271,271,990.0,969.0,0.83,0.46,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,31481
1979,38,1980-06-16,1135,53,12,12,13,120,210,0.19,925,0,0,0,0,0,0,53,12,12,13,120,1002,231,231,231,231,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.8,28523
1979,39,1980-06-23,968,53,12,12,13,120,210,0.22,758,0,0,0,0,0,0,53,12,12,13,120,835,189,189,189,189,990.0,967.8,0.42,0.17,989.4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,36.9,36.9,36.9,36.9,143.1,24049
1979,40,1980-06-30,816,50,10,9,9,109,189,0.23,627,0,0,0,0,0,0,50,10,9,9,109,697,209,209,209,0,990.0,967.2,0.32,0.12,989.6,22.1,22.1,22.1,22.4,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,124.0,20823
1979,41,1980-07-07,697,53,10,9,9,120,203,0.29,494,0,0,0,0,0,0,53,10,9,9,120,567,175,175,144,0,990.0,966.7,0.25,0.07,989.7,22.8,22.8,22.8,23.0,0.92,0.92,0.79,0.0,36.1,36.1,29.6,0.0,99.0,16627
1979,42,1980-07-14,620,58,11,11,11,136,227,0.37,393,0,0,0,0,0,0,58,11,11,11,136,473,196,196,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,23.4,23.4,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,13589
1979,43,1980-07-21,569,58,11,11,11,136,227,0.4,342,0,0,0,0,0,0,58,11,11,11,136,422,171,171,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,23.6,23.6,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,11840
1979,44,1980-07-28,535,56,10,9,8,123,208,0.39,326,0,0,0,0,0,0,56,10,9,8,123,403,163,163,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,11355
1979,45,1980-08-04,497,54,9,8,6,107,184,0.37,313,0,0,0,0,0,0,54,9,8,6,107,384,156,156,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,10953
1979,46,1980-08-11,469,54,9,8,6,107,184,0.39,285,0,0,0,0,0,0,54,9,8,6,107,356,142,142,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,9971
1979,47,1980-08-18,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,132,132,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,9230
1979,48,1980-08-25,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,119,119,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.7,25.7,0.0,0.0,49.8,8368
1979,49,1980-09-01,394,46,7,6,4,75,138,0.35,256,0,0,0,0,0,0,46,7,6,4,75,315,128,128,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.8,9037
1979,50,1980-09-08,377,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,119,119,0,0,990.0,965.3,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.2,8428
1979,51,1980-09-15,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,181,32,0,0,990.0,965.2,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.93,0.26,0.0,0.0,40.4,6.9,0.0,0.0,46.3,7771
1979,52,1980-09-22,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,7215
1979,53,1980-09-29,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.4,1842
1980,1,1980-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,7458
1980,2,1980-10-08,302,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,7142
1980,3,1980-10-15,291,41,6,4,3,56,110,0.38,181,0,0,0,0,0,0,41,6,4,3,56,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,6721
1980,4,1980-10-22,293,41,6,4,3,56,110,0.38,183,0,0,0,0,0,0,41,6,4,3,56,234,183,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,6781
1980,5,1980-10-29,333,41,6,5,3,56,112,0.34,221,0,0,0,0,0,0,41,6,5,3,56,274,157,64,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.7,24.8,24.8,0.91,0.51,0.0,0.0,34.8,13.9,0.0,0.0,47.4,7970
1980,6,1980-11-05,353,42,7,6,3,56,114,0.32,239,0,0,0,0,0,0,42,7,6,3,56,294,119,119,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.3,8454
1980,7,1980-11-12,373,42,7,6,3,56,114,0.31,259,0,0,0,0,0,0,42,7,6,3,56,314,129,129,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,28.2,28.2,0.0,0.0,54.7,9187
1980,8,1980-11-19,393,40,6,4,3,53,108,0.28,284,0,0,0,0,0,0,40,6,4,3,53,336,142,142,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,24.5,24.5,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,10108
1980,9,1980-11-26,420,40,6,4,3,55,109,0.26,310,0,0,0,0,0,0,40,6,4,3,55,361,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,11013
1980,10,1980-12-03,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,12164
1980,11,1980-12-10,502,42,7,5,3,61,118,0.24,384,0,0,0,0,0,0,42,7,5,3,61,438,192,192,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,13594
1980,12,1980-12-17,537,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,23.7,23.7,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,14848
1980,13,1980-12-24,570,42,7,5,3,61,118,0.21,452,0,0,0,0,0,0,42,7,5,3,61,506,161,161,129,0,990.0,966.2,0.22,0.06,989.7,23.4,23.4,23.4,23.6,0.92,0.92,0.79,0.0,34.0,34.0,27.3,0.0,92.6,15556
1980,14,1980-12-31,617,45,7,5,3,73,136,0.22,481,0,0,0,0,0,0,45,7,5,3,73,539,160,160,160,0,990.0,966.4,0.23,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.5,33.5,33.5,0.0,97.5,16388
1980,15,1981-01-07,670,46,7,6,4,76,139,0.21,531,0,0,0,0,0,0,46,7,6,4,76,590,177,177,177,0,990.0,966.6,0.26,0.08,989.7,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,36.8,36.8,36.8,0.0,107.0,17973
1980,16,1981-01-14,742,46,7,6,4,76,139,0.19,603,0,0,0,0,0,0,46,7,6,4,76,662,193,193,193,24,990.0,966.9,0.3,0.11,989.6,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.13,39.6,39.6,39.6,4.9,120.2,20189
1980,17,1981-01-21,829,46,7,6,4,76,139,0.17,690,0,0,0,0,0,0,46,7,6,4,76,749,180,180,180,149,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.79,36.1,36.1,36.1,29.8,134.2,22553
1980,18,1981-01-28,906,47,7,6,4,83,148,0.16,757,0,0,0,0,0,0,47,7,6,4,83,818,189,189,189,189,990.0,967.5,0.4,0.17,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.3,37.3,37.3,37.3,144.8,24319
1980,19,1981-02-04,926,49,8,7,5,93,162,0.17,764,0,0,0,0,0,0,49,8,7,5,93,828,191,191,191,191,990.0,967.6,0.41,0.17,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,145.5,24449
1980,20,1981-02-11,1010,43,7,5,4,78,137,0.14,873,0,0,0,0,0,0,43,7,5,4,78,928,218,218,218,218,990.0,967.9,0.5,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.0,27544
1980,21,1981-02-18,1206,46,7,6,4,86,151,0.13,1045,10,3,0,0,0,5,49,8,6,4,92,1109,261,261,261,261,990.0,968.6,0.71,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.2,31442
1980,22,1981-02-25,1349,49,8,7,6,99,171,0.13,1100,78,22,3,3,3,45,71,12,11,9,144,1194,275,275,275,275,990.0,969.0,0.84,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,31885
1980,23,1981-03-04,1464,49,9,9,9,107,183,0.13,1100,181,44,8,8,8,110,93,17,17,17,217,1228,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,31133
1980,24,1981-03-11,1897,49,9,9,9,107,183,0.1,1100,614,51,9,16,30,507,100,18,25,39,614,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.1,28578
1980,25,1981-03-18,2483,49,9,9,9,107,183,0.07,1100,1200,51,9,16,59,1065,100,18,25,68,1172,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.4,25602
1980,26,1981-03-25,2900,49,9,9,9,107,183,0.06,1100,1617,51,9,16,71,1470,100,18,25,80,1577,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,23675
1980,27,1981-04-01,3058,54,13,14,19,117,217,0.07,1100,1741,46,5,11,61,1618,100,18,25,80,1735,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.6,22954
1980,28,1981-04-08,3052,54,13,14,19,117,217,0.07,1100,1735,46,5,11,61,1612,100,18,25,80,1729,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.8,22983
1980,29,1981-04-15,3115,54,13,14,19,117,217,0.07,1100,1798,45,5,11,61,1675,100,18,25,80,1792,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,135.1,22697
1980,30,1981-04-22,3360,54,13,14,19,117,217,0.06,1100,2043,46,5,11,61,1920,100,18,25,80,2037,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.0,21673
1980,31,1981-04-29,3434,61,13,16,21,177,291,0.08,1100,2042,38,4,8,58,1933,100,18,25,80,2111,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,127.2,21367
1980,32,1981-05-06,3059,65,14,17,23,202,321,0.11,1100,1638,35,4,8,57,1534,100,18,25,80,1736,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.7,22962
1980,33,1981-05-13,2736,65,14,17,23,202,321,0.12,1100,1315,35,4,8,57,1211,100,18,25,80,1413,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.4,24421
1980,34,1981-05-20,2369,65,14,17,23,202,321,0.14,1100,948,35,4,8,57,844,100,18,25,80,1046,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.6,26134
1980,35,1981-05-27,2042,64,13,16,21,188,302,0.15,1100,639,35,4,8,44,546,100,18,25,65,734,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.9,27699
1980,36,1981-06-03,1717,62,12,14,16,153,257,0.15,1100,360,37,6,11,22,283,100,18,25,38,436,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,29615
1980,37,1981-06-10,1433,62,12,14,16,153,257,0.18,1095,80,18,3,4,5,49,80,15,18,21,202,1209,273,273,273,273,990.0,969.3,0.86,0.47,988.7,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,31256
1980,38,1981-06-17,1167,62,12,14,16,153,257,0.22,910,0,0,0,0,0,0,62,12,14,16,153,998,227,227,227,227,990.0,968.4,0.58,0.28,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.0,27884
1980,39,1981-06-24,984,62,12,14,16,153,257,0.26,727,0,0,0,0,0,0,62,12,14,16,153,815,189,189,189,159,990.0,967.8,0.41,0.16,989.4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.79,36.8,36.8,36.8,30.8,137.2,23042
1980,40,1981-07-01,798,58,11,11,11,136,227,0.28,571,0,0,0,0,0,0,58,11,11,11,136,651,190,190,190,0,990.0,967.1,0.3,0.1,989.6,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.6,18909
1980,41,1981-07-08,685,58,11,11,11,136,227,0.33,458,0,0,0,0,0,0,58,11,11,11,136,538,183,183,91,0,990.0,966.6,0.23,0.06,989.7,22.8,22.8,23.0,23.1,0.93,0.93,0.53,0.0,38.2,38.2,18.7,0.0,92.6,15557
