WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1980,42,1981-07-15,601,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,23.2,23.2,23.5,23.5,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,12941
1980,43,1981-07-22,555,58,11,11,11,136,227,0.41,328,0,0,0,0,0,0,58,11,11,11,136,408,164,164,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,11379
1980,44,1981-07-29,526,55,9,9,8,119,202,0.38,323,0,0,0,0,0,0,55,9,9,8,119,398,161,161,0,0,990.0,966.0,0.18,0.03,989.8,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,11255
1980,45,1981-08-05,482,54,9,8,6,107,184,0.38,298,0,0,0,0,0,0,54,9,8,6,107,369,149,149,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.1,10426
1980,46,1981-08-12,451,54,9,8,6,107,184,0.41,267,0,0,0,0,0,0,54,9,8,6,107,338,133,133,0,0,990.0,965.6,0.16,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.7,28.7,0.0,0.0,55.7,9355
1980,47,1981-08-19,418,54,9,8,6,107,184,0.44,234,0,0,0,0,0,0,54,9,8,6,107,305,117,117,0,0,990.0,965.5,0.14,0.02,989.8,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.6,8172
1980,48,1981-08-26,402,52,8,7,5,102,177,0.44,225,0,0,0,0,0,0,52,8,7,5,102,294,143,82,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.4,24.4,24.4,0.91,0.64,0.0,0.0,31.2,17.6,0.0,0.0,47.4,7960
1980,49,1981-09-02,382,46,7,6,4,75,138,0.36,244,0,0,0,0,0,0,46,7,6,4,75,303,122,122,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.2,8609
1980,50,1981-09-09,358,46,7,6,4,75,138,0.39,220,0,0,0,0,0,0,46,7,6,4,75,279,170,49,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.7,24.7,0.92,0.38,0.0,0.0,37.9,10.7,0.0,0.0,47.4,7966
1980,51,1981-09-16,334,46,7,6,4,75,138,0.41,196,0,0,0,0,0,0,46,7,6,4,75,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,7250
1980,52,1981-09-23,308,46,7,6,4,75,138,0.45,170,0,0,0,0,0,0,46,7,6,4,75,229,170,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,6229
1980,53,1981-09-30,290,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1981,1,1981-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,6348
1981,2,1981-10-08,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,5899
1981,3,1981-10-15,269,41,6,4,3,56,110,0.41,159,0,0,0,0,0,0,41,6,4,3,56,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,5843
1981,4,1981-10-22,258,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,5435
1981,5,1981-10-29,250,40,6,4,3,54,107,0.43,142,0,0,0,0,0,0,40,6,4,3,54,192,142,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,5217
1981,6,1981-11-05,267,40,6,4,3,53,106,0.4,161,0,0,0,0,0,0,40,6,4,3,53,211,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,5935
1981,7,1981-11-12,282,40,6,4,3,53,106,0.38,176,0,0,0,0,0,0,40,6,4,3,53,226,176,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.6,6488
1981,8,1981-11-19,292,40,6,4,3,53,106,0.36,186,0,0,0,0,0,0,40,6,4,3,53,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,6891
1981,9,1981-11-26,311,39,5,4,3,53,105,0.34,206,0,0,0,0,0,0,39,5,4,3,53,255,206,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,7665
1981,10,1981-12-03,335,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,115,115,0,0,990.0,965.1,0.13,0.02,989.8,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,25.1,25.1,0.0,0.0,48.8,8194
1981,11,1981-12-10,380,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.4,9808
1981,12,1981-12-17,393,38,5,4,3,54,104,0.26,289,0,0,0,0,0,0,38,5,4,3,54,336,144,144,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,10296
1981,13,1981-12-24,397,38,5,4,3,54,104,0.26,293,0,0,0,0,0,0,38,5,4,3,54,340,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,10405
1981,14,1981-12-31,417,34,5,4,3,46,92,0.22,324,0,0,0,0,0,0,34,5,4,3,46,368,162,162,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,11537
1981,15,1982-01-07,445,34,5,4,3,45,91,0.2,354,0,0,0,0,0,0,34,5,4,3,45,397,177,177,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,12598
1981,16,1982-01-14,489,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.4,14178
1981,17,1982-01-21,531,34,5,4,3,45,91,0.17,440,0,0,0,0,0,0,34,5,4,3,45,483,177,177,85,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.7,23.7,0.93,0.93,0.52,0.0,37.9,37.9,18.0,0.0,91.5,15365
1981,18,1982-01-28,563,32,5,4,3,43,88,0.16,475,0,0,0,0,0,0,32,5,4,3,43,517,158,158,158,0,990.0,966.1,0.22,0.07,989.7,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.2,16331
1981,19,1982-02-04,595,31,6,4,3,41,85,0.14,510,0,0,0,0,0,0,31,6,4,3,41,551,170,170,170,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.8,35.8,35.8,0.0,104.2,17497
1981,20,1982-02-11,627,31,6,4,3,41,85,0.14,542,0,0,0,0,0,0,31,6,4,3,41,583,180,180,180,0,990.0,966.4,0.26,0.09,989.7,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,18497
1981,21,1982-02-18,661,31,6,4,3,41,85,0.13,576,0,0,0,0,0,0,31,6,4,3,41,617,192,192,192,0,990.0,966.5,0.28,0.1,989.6,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.6,19582
1981,22,1982-02-25,703,33,6,4,3,46,94,0.13,608,0,0,0,0,0,0,33,6,4,3,46,653,202,202,202,0,990.0,966.7,0.3,0.11,989.6,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,122.8,20628
1981,23,1982-03-04,741,36,8,6,4,53,107,0.14,634,0,0,0,0,0,0,36,8,6,4,53,684,211,211,211,0,990.0,966.9,0.32,0.12,989.6,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.6,21438
1981,24,1982-03-11,784,36,8,6,4,53,107,0.14,677,0,0,0,0,0,0,36,8,6,4,53,727,177,177,177,146,990.0,967.0,0.34,0.13,989.5,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.79,35.8,35.8,35.8,29.4,132.8,22302
1981,25,1982-03-18,834,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,181,181,181,181,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.3,36.3,36.3,36.3,140.9,23671
1981,26,1982-03-25,928,36,8,6,4,53,107,0.12,821,0,0,0,0,0,0,36,8,6,4,53,871,205,205,205,205,990.0,967.6,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.6,26314
1981,27,1982-04-01,1080,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.9,29715
1981,28,1982-04-08,1279,40,10,8,5,62,125,0.1,1088,65,21,4,4,2,33,61,14,12,7,95,1176,272,272,272,272,990.0,968.8,0.81,0.47,988.7,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,32009
1981,29,1982-04-15,1409,40,10,8,5,63,128,0.09,1100,181,56,7,11,7,97,97,18,19,13,160,1235,275,275,275,275,990.0,969.2,0.91,0.48,988.6,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,31419
1981,30,1982-04-22,1343,45,11,10,10,72,148,0.11,1100,95,28,5,6,6,48,73,16,16,16,120,1207,275,275,275,275,990.0,969.0,0.86,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.8,31881
1981,31,1982-04-29,1267,46,10,10,10,102,179,0.14,1082,6,1,0,0,0,3,48,10,10,10,105,1151,270,270,270,270,990.0,968.7,0.77,0.46,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,31990
1981,32,1982-05-06,1173,45,9,9,8,105,179,0.15,993,0,0,0,0,0,0,45,9,9,8,105,1058,248,248,248,248,990.0,968.4,0.64,0.35,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.7,30354
1981,33,1982-05-13,1121,42,9,8,6,82,147,0.13,974,0,0,0,0,0,0,42,9,8,6,82,1033,243,243,243,243,990.0,968.3,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.2,30099
1981,34,1982-05-20,1078,42,9,8,6,82,147,0.14,931,0,0,0,0,0,0,42,9,8,6,82,990,232,232,232,232,990.0,968.1,0.56,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.1,29082
1981,35,1982-05-27,1018,42,9,8,6,83,151,0.15,867,0,0,0,0,0,0,42,9,8,6,83,927,216,216,216,216,990.0,968.0,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.6,27319
1981,36,1982-06-03,900,45,10,9,9,88,161,0.18,739,0,0,0,0,0,0,45,10,9,9,88,803,184,184,184,184,990.0,967.5,0.39,0.16,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,36.5,36.5,36.5,36.5,141.5,23764
1981,37,1982-06-10,763,45,10,9,9,88,161,0.21,602,0,0,0,0,0,0,45,10,9,9,88,666,200,200,200,0,990.0,967.0,0.31,0.11,989.6,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.0,41.0,41.0,41.0,0.0,119.9,20139
1981,38,1982-06-17,629,45,10,9,9,88,161,0.26,468,0,0,0,0,0,0,45,10,9,9,88,532,166,166,135,0,990.0,966.4,0.23,0.06,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.79,0.0,34.7,34.7,28.3,0.0,94.8,15929
1981,39,1982-06-24,551,45,10,9,9,88,161,0.29,390,0,0,0,0,0,0,45,10,9,9,88,454,195,195,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,13693
1981,40,1982-07-01,498,42,9,8,6,70,135,0.27,363,0,0,0,0,0,0,42,9,8,6,70,422,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.2,12807
1981,41,1982-07-08,467,42,9,8,6,70,135,0.29,332,0,0,0,0,0,0,42,9,8,6,70,391,166,166,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,11721
1981,42,1982-07-15,440,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,10774
1981,43,1982-07-22,418,42,9,8,6,70,135,0.32,283,0,0,0,0,0,0,42,9,8,6,70,342,141,141,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,10003
1981,44,1982-07-29,392,44,8,6,5,80,146,0.37,245,0,0,0,0,0,0,44,8,6,5,80,306,122,122,0,0,990.0,965.4,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.5,8648
1981,45,1982-08-05,371,47,8,6,5,89,155,0.42,216,0,0,0,0,0,0,47,8,6,5,89,277,184,31,0,0,990.0,965.3,0.13,0.01,989.9,24.3,24.6,24.6,24.6,0.93,0.26,0.0,0.0,40.9,6.9,0.0,0.0,46.7,7841
1981,46,1982-08-12,349,47,8,6,5,89,155,0.44,194,0,0,0,0,0,0,47,8,6,5,89,255,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,7133
1981,47,1982-08-19,335,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.2,6587
1981,48,1982-08-26,322,46,7,5,4,85,149,0.46,172,0,0,0,0,0,0,46,7,5,4,85,231,172,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,6300
1981,49,1982-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,7115
1981,50,1982-09-09,283,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.0,6054
1981,51,1982-09-16,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.8,5677
1981,52,1982-09-23,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.6,5134
1981,53,1982-09-30,243,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1982,1,1982-10-01,265,37,5,3,2,50,97,0.37,168,0,0,0,0,0,0,37,5,3,2,50,213,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,6188
1982,2,1982-10-08,271,39,5,3,2,53,104,0.38,167,0,0,0,0,0,0,39,5,3,2,53,215,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6151
1982,3,1982-10-15,258,41,6,4,3,56,110,0.42,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5452
1982,4,1982-10-22,273,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6014
1982,5,1982-10-29,289,40,6,4,3,54,107,0.37,181,0,0,0,0,0,0,40,6,4,3,54,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,6719
1982,6,1982-11-05,295,40,6,4,3,53,106,0.36,189,0,0,0,0,0,0,40,6,4,3,53,239,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,7021
1982,7,1982-11-12,322,40,6,4,3,53,106,0.33,216,0,0,0,0,0,0,40,6,4,3,53,266,182,33,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.26,0.0,0.0,41.0,7.3,0.0,0.0,47.1,7910
1982,8,1982-11-19,370,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,132,132,0,0,990.0,965.3,0.15,0.02,989.8,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,28.8,28.8,0.0,0.0,55.9,9399
1982,9,1982-11-26,427,40,6,4,3,55,109,0.26,317,0,0,0,0,0,0,40,6,4,3,55,368,158,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,67.0,11256
1982,10,1982-12-03,475,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.1,12609
1982,11,1982-12-10,511,42,7,5,3,61,118,0.23,393,0,0,0,0,0,0,42,7,5,3,61,447,196,196,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.9,13927
1982,12,1982-12-17,546,42,7,5,3,61,118,0.22,428,0,0,0,0,0,0,42,7,5,3,61,482,203,203,21,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.7,23.7,0.93,0.93,0.13,0.0,43.6,43.6,4.5,0.0,89.8,15083
1982,13,1982-12-24,577,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,153,153,153,0,990.0,966.2,0.22,0.06,989.7,23.4,23.4,23.4,23.5,0.92,0.92,0.92,0.0,32.1,32.1,32.1,0.0,93.5,15716
1982,14,1982-12-31,620,45,7,5,3,73,136,0.22,484,0,0,0,0,0,0,45,7,5,3,73,542,161,161,161,0,990.0,966.4,0.23,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.1,16479
1982,15,1983-01-07,670,46,7,6,4,76,139,0.21,531,0,0,0,0,0,0,46,7,6,4,76,590,177,177,177,0,990.0,966.6,0.26,0.08,989.7,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,106.9,17963
1982,16,1983-01-14,724,46,7,6,4,76,139,0.19,585,0,0,0,0,0,0,46,7,6,4,76,644,195,195,195,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.1,19676
1982,17,1983-01-21,740,46,7,6,4,76,139,0.19,601,0,0,0,0,0,0,46,7,6,4,76,660,200,200,200,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.3,20207
1982,18,1983-01-28,778,44,7,5,4,76,138,0.18,640,0,0,0,0,0,0,44,7,5,4,76,697,205,205,205,23,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.13,41.9,41.9,41.9,4.8,127.3,21390
1982,19,1983-02-04,816,43,7,5,4,78,137,0.17,679,0,0,0,0,0,0,43,7,5,4,78,734,169,169,169,169,990.0,967.2,0.34,0.13,989.5,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,34.0,34.0,34.0,34.0,131.9,22167
1982,20,1983-02-11,846,43,7,5,4,78,137,0.16,709,0,0,0,0,0,0,43,7,5,4,78,764,177,177,177,177,990.0,967.3,0.36,0.14,989.5,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.3,35.3,35.3,35.3,137.0,23019
1982,21,1983-02-18,852,43,7,5,4,78,137,0.16,715,0,0,0,0,0,0,43,7,5,4,78,770,178,178,178,178,990.0,967.3,0.36,0.15,989.5,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.6,35.6,35.6,35.6,138.1,23193
1982,22,1983-02-25,915,42,7,5,4,73,133,0.15,781,0,0,0,0,0,0,42,7,5,4,73,837,195,195,195,195,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.4,38.4,38.4,38.4,149.2,25065
1982,23,1983-03-04,971,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,26773
1982,24,1983-03-11,1055,41,8,7,6,67,129,0.12,926,0,0,0,0,0,0,41,8,7,6,67,982,231,231,231,231,990.0,968.1,0.55,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,29016
1982,25,1983-03-18,1084,41,8,7,6,67,129,0.12,955,0,0,0,0,0,0,41,8,7,6,67,1011,238,238,238,238,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,29744
1982,26,1983-03-25,1096,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,30030
1982,27,1983-04-01,1092,45,11,10,10,72,148,0.14,944,0,0,0,0,0,0,45,11,10,10,72,1010,236,236,236,236,990.0,968.2,0.58,0.31,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.9,29387
1982,28,1983-04-08,1076,42,10,8,7,66,134,0.13,941,0,0,0,0,0,0,42,10,8,7,66,1003,235,235,235,235,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.9,29381
1982,29,1983-04-15,1081,40,10,8,5,62,125,0.12,956,0,0,0,0,0,0,40,10,8,5,62,1014,239,239,239,239,990.0,968.2,0.58,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,29781
1982,30,1983-04-22,1086,40,10,8,5,62,125,0.12,961,0,0,0,0,0,0,40,10,8,5,62,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,29914
1982,31,1983-04-29,1078,41,9,8,5,76,140,0.13,938,0,0,0,0,0,0,41,9,8,5,76,996,234,234,234,234,990.0,968.1,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.2,29269
1982,32,1983-05-06,1054,42,9,8,6,82,147,0.14,907,0,0,0,0,0,0,42,9,8,6,82,966,226,226,226,226,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.3,28436
1982,33,1983-05-13,986,42,9,8,6,82,147,0.15,839,0,0,0,0,0,0,42,9,8,6,82,898,209,209,209,209,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.2,26572
1982,34,1983-05-20,907,42,9,8,6,82,147,0.16,760,0,0,0,0,0,0,42,9,8,6,82,819,190,190,190,190,990.0,967.5,0.41,0.17,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.4,37.4,37.4,37.4,145.2,24401
1982,35,1983-05-27,781,41,9,7,5,75,139,0.18,642,0,0,0,0,0,0,41,9,7,5,75,700,197,197,197,48,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.26,40.3,40.3,40.3,9.7,127.2,21371
1982,36,1983-06-03,660,39,9,7,5,59,119,0.18,541,0,0,0,0,0,0,39,9,7,5,59,596,180,180,180,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.2,18337
1982,37,1983-06-10,558,39,9,7,5,59,119,0.21,439,0,0,0,0,0,0,39,9,7,5,59,494,176,176,86,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.5,23.6,0.92,0.92,0.52,0.0,37.5,37.5,18.2,0.0,90.8,15255
1982,38,1983-06-17,494,39,9,7,5,59,119,0.24,375,0,0,0,0,0,0,39,9,7,5,59,430,187,187,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.9,13253
1982,39,1983-06-24,456,39,9,7,5,59,119,0.26,337,0,0,0,0,0,0,39,9,7,5,59,392,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,11927
1982,40,1983-07-01,431,37,8,6,4,53,108,0.25,323,0,0,0,0,0,0,37,8,6,4,53,374,161,161,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,11454
1982,41,1983-07-08,409,39,8,7,5,62,123,0.3,286,0,0,0,0,0,0,39,8,7,5,62,341,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,10126
1982,42,1983-07-15,382,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,123,123,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.0,8732
1982,43,1983-07-22,364,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,130,99,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.77,0.0,0.0,28.4,21.4,0.0,0.0,48.4,8135
1982,44,1983-07-29,339,40,7,6,4,64,123,0.36,215,0,0,0,0,0,0,40,7,6,4,64,270,152,63,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.7,24.8,24.8,0.91,0.51,0.0,0.0,33.7,13.7,0.0,0.0,46.2,7756
1982,45,1983-08-05,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,169,47,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.92,0.38,0.0,0.0,37.8,10.2,0.0,0.0,46.9,7874
1982,46,1983-08-12,319,39,7,5,4,60,115,0.36,204,0,0,0,0,0,0,39,7,5,4,60,255,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,7606
1982,47,1983-08-19,304,39,7,5,4,60,115,0.38,189,0,0,0,0,0,0,39,7,5,4,60,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,7006
1982,48,1983-08-26,286,38,6,4,3,57,111,0.39,174,0,0,0,0,0,0,38,6,4,3,57,224,174,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,6430
1982,49,1983-09-02,273,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,6752
1982,50,1983-09-09,260,38,6,4,3,59,110,0.42,150,0,0,0,0,0,0,38,6,4,3,59,198,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5510
1982,51,1983-09-16,238,38,6,4,3,59,110,0.46,128,0,0,0,0,0,0,38,6,4,3,59,176,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,4695
1982,52,1983-09-23,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5053
1982,53,1983-09-30,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1983,1,1983-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,4356
1983,2,1983-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.7,4493
1983,3,1983-10-15,224,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,4674
1983,4,1983-10-22,229,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,4872
1983,5,1983-10-29,247,36,5,3,2,48,94,0.38,153,0,0,0,0,0,0,36,5,3,2,48,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,5632
1983,6,1983-11-05,255,36,5,3,2,47,94,0.37,160,0,0,0,0,0,0,36,5,3,2,47,205,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,5918
1983,7,1983-11-12,261,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,5691
1983,8,1983-11-19,280,37,5,3,2,48,96,0.35,183,0,0,0,0,0,0,37,5,3,2,48,229,183,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,6821
1983,9,1983-11-26,304,36,5,3,2,49,96,0.32,208,0,0,0,0,0,0,36,5,3,2,49,253,208,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,7772
1983,10,1983-12-03,318,38,5,4,3,54,104,0.33,214,0,0,0,0,0,0,38,5,4,3,54,261,198,16,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.13,0.0,0.0,44.7,3.5,0.0,0.0,47.2,7927
1983,11,1983-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,135,135,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,9630
1983,12,1983-12-17,439,39,5,4,3,57,110,0.25,329,0,0,0,0,0,0,39,5,4,3,57,379,164,164,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.5,11680
1983,13,1983-12-24,445,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,11595
1983,14,1983-12-31,481,41,6,4,3,65,119,0.25,361,0,0,0,0,0,0,41,6,4,3,65,412,180,180,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,12750
1983,15,1984-01-07,505,38,5,4,3,57,107,0.21,398,0,0,0,0,0,0,38,5,4,3,57,445,199,199,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,23.9,23.9,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.0,14113
1983,16,1984-01-14,534,34,5,4,3,45,91,0.17,443,0,0,0,0,0,0,34,5,4,3,45,486,189,189,65,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.7,23.7,0.93,0.93,0.39,0.0,40.5,40.5,13.8,0.0,92.5,15537
1983,17,1984-01-21,581,34,5,4,3,45,91,0.16,490,0,0,0,0,0,0,34,5,4,3,45,533,163,163,163,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.4,34.4,34.4,0.0,100.1,16817
1983,18,1984-01-28,633,34,5,4,3,48,97,0.15,536,0,0,0,0,0,0,34,5,4,3,48,581,178,178,178,0,990.0,966.4,0.26,0.08,989.7,23.0,23.0,23.0,23.2,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,108.8,18284
1983,19,1984-02-04,681,36,6,5,4,54,105,0.15,576,0,0,0,0,0,0,36,6,5,4,54,623,192,192,192,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.1,19506
1983,20,1984-02-11,728,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.4,21063
1983,21,1984-02-18,775,36,6,5,4,54,105,0.14,670,0,0,0,0,0,0,36,6,5,4,54,717,190,190,190,98,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.4,0.93,0.93,0.93,0.53,38.8,38.8,38.8,19.7,132.5,22262
1983,22,1984-02-25,845,37,6,5,4,57,111,0.13,733,0,0,0,0,0,0,37,6,5,4,57,783,183,183,183,183,990.0,967.3,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,141.9,23839
1983,23,1984-03-03,956,41,8,7,6,67,129,0.14,827,0,0,0,0,0,0,41,8,7,6,67,883,206,206,206,206,990.0,967.7,0.46,0.22,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.8,26346
1983,24,1984-03-10,1144,41,8,7,6,67,129,0.11,1012,2,0,0,0,0,1,41,8,7,6,68,1069,253,253,253,253,990.0,968.4,0.66,0.38,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.0,30910
1983,25,1984-03-17,1439,41,8,7,6,67,129,0.09,1100,210,45,7,10,9,137,86,15,17,15,204,1219,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,31289
1983,26,1984-03-24,1765,41,8,7,6,67,129,0.07,1100,536,59,10,18,24,424,100,18,25,30,491,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.7,29341
1983,27,1984-03-31,1791,44,10,9,9,71,145,0.08,1100,545,55,7,15,35,432,100,18,25,44,503,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.8,29190
1983,28,1984-04-07,1730,45,11,10,10,72,148,0.09,1100,482,55,7,15,32,373,100,18,25,42,445,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,175.9,29544
1983,29,1984-04-14,1692,45,11,10,10,72,148,0.09,1100,444,55,7,15,30,337,100,18,25,40,409,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,29768
1983,30,1984-04-21,1586,45,11,10,10,72,148,0.09,1100,338,55,7,15,22,238,100,18,25,32,310,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.8,30376
1983,31,1984-04-28,1481,46,10,10,10,96,173,0.12,1100,208,46,7,11,12,129,93,17,21,22,226,1232,275,275,275,275,990.0,969.4,0.9,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,31021
1983,32,1984-05-05,1367,47,10,10,10,115,192,0.14,1100,75,18,3,3,3,45,65,13,13,13,160,1193,275,275,275,275,990.0,969.1,0.84,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,31787
1983,33,1984-05-12,1235,47,10,10,10,115,192,0.16,1043,0,0,0,0,0,0,47,10,10,10,115,1110,260,260,260,260,990.0,968.6,0.71,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,31227
1983,34,1984-05-19,1120,47,10,10,10,115,192,0.17,928,0,0,0,0,0,0,47,10,10,10,115,995,232,232,232,232,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,28754
1983,35,1984-05-26,995,46,10,9,9,111,187,0.19,808,0,0,0,0,0,0,46,10,9,9,111,874,202,202,202,202,990.0,967.9,0.46,0.2,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.9,25521
1983,36,1984-06-02,780,45,10,9,9,88,161,0.21,619,0,0,0,0,0,0,45,10,9,9,88,683,189,189,189,49,990.0,967.0,0.31,0.11,989.6,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.26,38.6,38.6,38.6,9.9,122.1,20520
1983,37,1984-06-09,599,40,9,7,6,67,131,0.22,468,0,0,0,0,0,0,40,9,7,6,67,526,166,166,136,0,990.0,966.3,0.23,0.06,989.7,23.2,23.2,23.3,23.4,0.92,0.92,0.79,0.0,34.9,34.9,28.5,0.0,95.5,16046
1983,38,1984-06-16,497,39,9,7,5,59,119,0.24,378,0,0,0,0,0,0,39,9,7,5,59,433,189,189,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.7,13387
1983,39,1984-06-23,445,39,9,7,5,59,119,0.27,326,0,0,0,0,0,0,39,9,7,5,59,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,11556
1983,40,1984-06-30,412,37,8,6,4,53,109,0.27,302,0,0,0,0,0,0,37,8,6,4,53,354,151,151,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,63.9,10740
1983,41,1984-07-07,381,37,8,6,4,53,108,0.28,273,0,0,0,0,0,0,37,8,6,4,53,324,136,136,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.7,9699
1983,42,1984-07-14,352,37,8,6,4,53,108,0.31,244,0,0,0,0,0,0,37,8,6,4,53,295,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,8667
1983,43,1984-07-21,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,114,114,0,0,990.0,965.1,0.13,0.02,989.8,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.9,24.9,0.0,0.0,48.4,8125
1983,44,1984-07-28,320,35,7,5,3,49,101,0.32,219,0,0,0,0,0,0,35,7,5,3,49,267,170,48,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.9,24.9,0.92,0.38,0.0,0.0,38.2,10.5,0.0,0.0,47.5,7973
1983,45,1984-08-04,303,34,7,5,3,44,93,0.31,210,0,0,0,0,0,0,34,7,5,3,44,256,210,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,7836
1983,46,1984-08-11,284,34,7,5,3,44,93,0.33,191,0,0,0,0,0,0,34,7,5,3,44,237,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,7116
1983,47,1984-08-18,271,36,7,5,3,53,105,0.39,165,0,0,0,0,0,0,36,7,5,3,53,214,165,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.4,6109
1983,48,1984-08-25,261,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,5348
1983,49,1984-09-01,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,5682
1983,50,1984-09-08,233,34,6,4,3,44,91,0.39,142,0,0,0,0,0,0,34,6,4,3,44,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,5248
1983,51,1984-09-15,225,34,6,4,3,44,91,0.4,134,0,0,0,0,0,0,34,6,4,3,44,178,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,4953
1983,52,1984-09-22,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4756
1983,53,1984-09-29,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,1264
1984,1,1984-10-01,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,5002
1984,2,1984-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,4693
1984,3,1984-10-15,203,31,4,3,2,35,76,0.37,127,0,0,0,0,0,0,31,4,3,2,35,166,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,4689
1984,4,1984-10-22,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,4590
1984,5,1984-10-29,226,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,176,132,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4849
1984,6,1984-11-05,229,36,5,3,2,47,93,0.4,136,0,0,0,0,0,0,36,5,3,2,47,180,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5016
1984,7,1984-11-12,257,36,5,3,2,47,93,0.36,164,0,0,0,0,0,0,36,5,3,2,47,208,164,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,6056
1984,8,1984-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.3,7279
1984,9,1984-11-26,302,36,5,3,2,49,96,0.32,206,0,0,0,0,0,0,36,5,3,2,49,251,206,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,7706
1984,10,1984-12-03,314,38,5,4,3,54,104,0.33,210,0,0,0,0,0,0,38,5,4,3,54,257,194,16,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.13,0.0,0.0,43.8,3.5,0.0,0.0,46.1,7748
1984,11,1984-12-10,346,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,136,105,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.91,0.77,0.0,0.0,30.0,22.9,0.0,0.0,51.3,8619
1984,12,1984-12-17,416,38,5,4,3,54,104,0.25,312,0,0,0,0,0,0,38,5,4,3,54,359,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.1,11103
1984,13,1984-12-24,436,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,11802
1984,14,1984-12-31,460,40,5,4,3,64,117,0.26,342,0,0,0,0,0,0,40,5,4,3,64,393,171,171,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,12115
1984,15,1985-01-07,492,38,5,4,3,57,107,0.22,384,0,0,0,0,0,0,38,5,4,3,57,432,181,181,21,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.13,0.0,39.3,39.3,4.4,0.0,80.8,13570
1984,16,1985-01-14,541,34,5,4,3,45,91,0.17,450,0,0,0,0,0,0,34,5,4,3,45,493,150,150,150,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.5,23.7,0.92,0.92,0.92,0.0,31.7,31.7,31.7,0.0,92.3,15512
1984,17,1985-01-21,614,34,5,4,3,45,91,0.15,523,0,0,0,0,0,0,34,5,4,3,45,566,174,174,174,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,36.5,36.5,36.5,0.0,106.3,17865
1984,18,1985-01-28,741,37,5,4,3,59,110,0.15,630,0,0,0,0,0,0,37,5,4,3,59,678,210,210,210,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.6,21275
1984,19,1985-02-04,801,43,7,5,4,78,137,0.17,664,0,0,0,0,0,0,43,7,5,4,78,719,173,173,173,142,990.0,967.1,0.34,0.13,989.5,22.2,22.2,22.2,22.3,0.92,0.92,0.92,0.79,35.0,35.0,35.0,28.6,129.8,21799
1984,20,1985-02-11,787,43,7,5,4,78,137,0.17,650,0,0,0,0,0,0,43,7,5,4,78,705,209,209,209,23,990.0,967.1,0.33,0.13,989.5,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.13,42.5,42.5,42.5,4.8,129.4,21743
1984,21,1985-02-18,799,39,6,5,4,64,118,0.15,680,0,0,0,0,0,0,39,6,5,4,64,730,185,185,185,123,990.0,967.1,0.34,0.13,989.5,22.2,22.2,22.2,22.3,0.93,0.93,0.93,0.66,37.4,37.4,37.4,24.8,133.4,22410
1984,22,1985-02-25,839,38,6,5,4,59,115,0.14,724,0,0,0,0,0,0,38,6,5,4,59,775,181,181,181,181,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.1,36.1,36.1,36.1,140.3,23563
1984,23,1985-03-04,902,41,8,7,6,67,129,0.14,773,0,0,0,0,0,0,41,8,7,6,67,829,193,193,193,193,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,147.9,24851
1984,24,1985-03-11,1029,41,8,7,6,67,129,0.13,900,0,0,0,0,0,0,41,8,7,6,67,956,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.6,28327
1984,25,1985-03-18,1117,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.0,968.3,0.62,0.34,989.0,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,30486
1984,26,1985-03-25,1208,41,8,7,6,67,129,0.11,1074,4,1,0,0,0,2,42,8,7,6,69,1132,268,268,268,268,990.0,968.6,0.75,0.45,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,32117
1984,27,1985-04-01,1378,45,11,10,10,72,148,0.11,1100,130,38,5,8,8,68,83,16,18,18,140,1219,275,275,275,275,990.0,969.1,0.88,0.48,988.6,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,31646
1984,28,1985-04-08,1589,45,11,10,10,72,148,0.09,1100,341,55,7,15,23,241,100,18,25,33,313,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,30359
1984,29,1985-04-15,1715,45,11,10,10,72,148,0.09,1100,467,55,7,15,31,358,100,18,25,41,430,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,29635
1984,30,1985-04-22,1834,45,11,10,10,72,148,0.08,1100,586,55,7,15,39,469,100,18,25,49,541,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.2,28922
1984,31,1985-04-29,1921,46,10,10,10,102,179,0.09,1100,641,53,7,15,36,529,100,18,25,46,631,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,28369
1984,32,1985-05-06,1918,47,10,10,10,115,192,0.1,1100,626,53,8,15,32,518,100,18,25,42,633,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,28384
1984,33,1985-05-13,1838,47,10,10,10,115,192,0.1,1100,546,53,8,15,28,441,100,18,25,38,556,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.0,28894
1984,34,1985-05-20,1670,53,12,12,16,169,264,0.16,1100,306,46,5,12,18,224,100,18,24,34,393,1242,275,275,275,275,990.0,970.0,0.93,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,177.9,29893
1984,35,1985-05-27,1491,54,12,12,15,161,257,0.17,1100,134,28,4,6,8,86,82,17,19,24,247,1219,275,275,275,275,990.0,969.5,0.88,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,31005
1984,36,1985-06-03,1277,53,12,12,13,120,210,0.16,1052,15,3,0,0,0,8,56,12,12,13,128,1135,263,263,263,263,990.0,968.8,0.75,0.42,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.6,31186
1984,37,1985-06-10,1107,53,12,12,13,120,210,0.19,897,0,0,0,0,0,0,53,12,12,13,120,974,224,224,224,224,990.0,968.2,0.55,0.27,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.4,27795
1984,38,1985-06-17,892,53,12,12,13,120,210,0.24,682,0,0,0,0,0,0,53,12,12,13,120,759,192,192,192,104,990.0,967.5,0.36,0.14,989.5,21.8,21.8,21.8,21.9,0.93,0.93,0.93,0.53,38.2,38.2,38.2,20.5,131.2,22042
1984,39,1985-06-24,681,53,12,12,13,120,210,0.31,471,0,0,0,0,0,0,53,12,12,13,120,548,176,176,117,0,990.0,966.6,0.24,0.07,989.7,22.8,22.8,22.9,23.1,0.92,0.92,0.66,0.0,36.7,36.7,24.2,0.0,94.9,15937
1984,40,1985-07-01,555,50,10,9,9,108,186,0.34,369,0,0,0,0,0,0,50,10,9,9,108,438,184,184,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.6,12865
1984,41,1985-07-08,486,45,9,8,7,86,156,0.32,329,0,0,0,0,0,0,45,9,8,7,86,393,164,164,0,0,990.0,965.8,0.17,0.04,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,11574
1984,42,1985-07-15,448,42,9,8,6,70,135,0.3,313,0,0,0,0,0,0,42,9,8,6,70,372,156,156,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.7,11042
1984,43,1985-07-22,419,42,9,8,6,70,135,0.32,284,0,0,0,0,0,0,42,9,8,6,70,343,142,142,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,10040
1984,44,1985-07-29,385,44,8,6,5,80,146,0.38,239,0,0,0,0,0,0,44,8,6,5,80,299,119,119,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.0,8405
1984,45,1985-08-05,355,45,7,5,4,84,149,0.42,206,0,0,0,0,0,0,45,7,5,4,84,266,190,16,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.93,0.13,0.0,0.0,42.4,3.6,0.0,0.0,44.9,7546
1984,46,1985-08-12,332,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,169,47,0,0,990.0,965.1,0.13,0.01,989.9,24.6,24.8,24.8,24.8,0.92,0.38,0.0,0.0,37.8,10.3,0.0,0.0,46.9,7887
1984,47,1985-08-19,317,44,7,5,4,80,143,0.45,174,0,0,0,0,0,0,44,7,5,4,80,232,174,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,6389
1984,48,1985-08-26,297,46,7,5,4,85,149,0.5,148,0,0,0,0,0,0,46,7,5,4,85,207,148,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5387
1984,49,1985-09-02,276,40,6,4,3,65,118,0.43,158,0,0,0,0,0,0,40,6,4,3,65,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,5817
1984,50,1985-09-09,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.1,25.1,25.1,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,5237
1984,51,1985-09-16,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4519
1984,52,1985-09-23,229,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,4030
1984,53,1985-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,25.3,25.3,25.3,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,557
1985,1,1985-10-01,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.5,4611
1985,2,1985-10-08,210,37,5,3,2,50,97,0.46,113,0,0,0,0,0,0,37,5,3,2,50,158,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,4123
1985,3,1985-10-15,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.1,3884
1985,4,1985-10-22,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,4093
1985,5,1985-10-29,208,36,5,3,2,48,94,0.45,114,0,0,0,0,0,0,36,5,3,2,48,158,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,4154
1985,6,1985-11-05,212,35,4,2,2,44,89,0.42,122,0,0,0,0,0,0,35,4,2,2,44,165,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.7,4490
1985,7,1985-11-12,222,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,5767
1985,8,1985-11-19,234,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.9,6199
1985,9,1985-11-26,235,29,4,2,2,31,69,0.3,165,0,0,0,0,0,0,29,4,2,2,31,202,165,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6142
1985,10,1985-12-03,250,31,5,3,2,36,77,0.31,173,0,0,0,0,0,0,31,5,3,2,36,212,173,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.3,6433
1985,11,1985-12-10,291,31,5,3,2,36,77,0.26,214,0,0,0,0,0,0,31,5,3,2,36,253,197,16,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.13,0.0,0.0,44.8,3.5,0.0,0.0,47.3,7938
1985,12,1985-12-17,322,28,4,3,2,30,69,0.22,253,0,0,0,0,0,0,28,4,3,2,30,289,157,95,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.7,24.8,24.8,0.92,0.65,0.0,0.0,35.0,21.0,0.0,0.0,54.5,9152
1985,13,1985-12-24,372,26,4,3,2,24,59,0.16,313,0,0,0,0,0,0,26,4,3,2,24,346,156,156,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,11224
1985,14,1985-12-31,362,28,4,3,2,31,71,0.2,291,0,0,0,0,0,0,28,4,3,2,31,329,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,24.6,24.6,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.1,10440
1985,15,1986-01-07,393,29,5,4,2,33,73,0.19,320,0,0,0,0,0,0,29,5,4,2,33,358,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.0,11430
1985,16,1986-01-14,428,29,5,4,2,33,73,0.17,355,0,0,0,0,0,0,29,5,4,2,33,393,177,177,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,24.3,24.3,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.4,12661
1985,17,1986-01-21,459,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,13803
1985,18,1986-01-28,499,29,5,4,2,36,78,0.16,421,0,0,0,0,0,0,29,5,4,2,36,460,189,189,42,0,990.0,965.8,0.2,0.05,989.7,23.6,23.6,23.9,23.9,0.93,0.93,0.26,0.0,40.9,40.9,9.0,0.0,88.7,14906
1985,19,1986-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,157,157,157,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.3,33.3,33.3,0.0,96.9,16281
1985,20,1986-02-11,607,31,6,4,3,41,85,0.14,522,0,0,0,0,0,0,31,6,4,3,41,563,174,174,174,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,36.5,36.5,36.5,0.0,106.3,17855
1985,21,1986-02-18,678,31,6,4,3,41,85,0.13,593,0,0,0,0,0,0,31,6,4,3,41,634,197,197,197,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,20152
1985,22,1986-02-25,734,33,6,4,3,46,94,0.13,640,0,0,0,0,0,0,33,6,4,3,46,685,213,213,213,0,990.0,966.8,0.32,0.12,989.6,22.4,22.4,22.4,22.7,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,129.0,21669
1985,23,1986-03-04,790,36,8,6,4,53,107,0.14,683,0,0,0,0,0,0,36,8,6,4,53,733,178,178,178,147,990.0,967.1,0.34,0.14,989.5,22.2,22.2,22.2,22.3,0.92,0.92,0.92,0.79,36.0,36.0,36.0,29.7,133.8,22480
1985,24,1986-03-11,872,36,8,6,4,53,107,0.12,765,0,0,0,0,0,0,36,8,6,4,53,815,191,191,191,191,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,38.0,38.0,38.0,38.0,147.3,24745
1985,25,1986-03-18,942,36,8,6,4,53,107,0.11,835,0,0,0,0,0,0,36,8,6,4,53,885,208,208,208,208,990.0,967.7,0.47,0.22,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,26690
1985,26,1986-03-25,1045,36,8,6,4,53,107,0.1,938,0,0,0,0,0,0,36,8,6,4,53,988,234,234,234,234,990.0,968.0,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,29425
1985,27,1986-04-01,1169,40,10,8,5,62,125,0.11,1034,9,3,0,0,0,4,43,10,8,5,66,1097,258,258,258,258,990.0,968.4,0.69,0.4,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.8,31375
1985,28,1986-04-08,1732,42,10,9,7,67,138,0.08,1100,494,55,7,14,30,385,98,18,23,38,453,1240,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,175.8,29529
1985,29,1986-04-15,2601,46,11,10,11,78,157,0.06,1100,1343,53,6,14,68,1200,100,18,25,79,1278,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,149.2,25057
1985,30,1986-04-22,2999,54,13,14,19,117,217,0.07,1100,1682,46,5,11,61,1559,100,18,25,80,1676,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.2,23223
1985,31,1986-04-29,2672,54,13,13,17,160,259,0.1,1100,1313,45,5,11,62,1188,100,18,25,80,1349,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,24717
1985,32,1986-05-06,2274,55,13,13,17,178,276,0.12,1100,898,45,5,12,55,781,100,18,25,72,959,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,26582
1985,33,1986-05-13,1997,55,13,13,17,178,276,0.14,1100,621,45,5,12,38,520,100,18,25,55,698,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,27947
