WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1990,24,1991-03-11,2239,49,9,9,9,107,183,0.08,1100,956,51,9,16,47,833,100,18,25,56,940,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.2,26746
1990,25,1991-03-18,2269,49,9,9,9,107,183,0.08,1100,986,51,9,16,48,862,100,18,25,57,969,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,26607
1990,26,1991-03-25,2168,49,9,9,9,107,183,0.08,1100,885,51,9,16,43,765,100,18,25,52,872,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,27080
1990,27,1991-04-01,2025,54,13,14,19,117,217,0.11,1100,708,46,5,11,59,586,100,18,25,78,703,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,27764
1990,28,1991-04-08,1913,48,11,11,13,91,177,0.09,1100,635,51,6,13,48,516,100,18,25,62,607,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.2,28420
1990,29,1991-04-15,1876,45,11,10,10,72,148,0.08,1100,628,55,7,15,42,508,100,18,25,52,580,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.6,28654
1990,30,1991-04-22,1784,45,11,10,10,72,148,0.08,1100,536,55,7,15,36,423,100,18,25,46,495,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,29225
1990,31,1991-04-29,1702,46,10,10,10,102,179,0.11,1100,423,53,7,15,24,322,100,18,25,34,425,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,29709
1990,32,1991-05-06,1631,47,10,10,10,115,192,0.12,1100,339,53,8,15,17,245,100,18,25,27,360,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,30120
1990,33,1991-05-13,1548,47,10,10,10,115,192,0.12,1100,256,53,7,13,13,168,100,18,23,23,283,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,30601
1990,34,1991-05-20,1348,47,10,10,10,115,192,0.14,1080,76,18,3,3,3,45,65,13,13,13,160,1173,270,270,270,270,990.0,969.0,0.81,0.45,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,31419
1990,35,1991-05-27,1124,46,10,9,9,107,183,0.16,941,0,0,0,0,0,0,46,10,9,9,107,1007,235,235,235,235,990.0,968.3,0.58,0.3,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,29108
1990,36,1991-06-03,937,45,10,9,9,88,161,0.17,776,0,0,0,0,0,0,45,10,9,9,88,840,201,201,201,170,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.8,39.6,39.6,39.6,33.2,147.8,24826
1990,37,1991-06-10,697,45,10,9,9,88,161,0.23,536,0,0,0,0,0,0,45,10,9,9,88,600,178,178,178,0,990.0,966.7,0.27,0.09,989.6,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.5,18061
1990,38,1991-06-17,541,45,10,9,9,88,161,0.3,380,0,0,0,0,0,0,45,10,9,9,88,444,190,190,0,0,990.0,966.0,0.19,0.05,989.8,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.3,13315
1990,39,1991-06-24,462,45,10,9,9,88,161,0.35,301,0,0,0,0,0,0,45,10,9,9,88,365,150,150,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,10597
1990,40,1991-07-01,418,37,8,6,4,53,108,0.26,310,0,0,0,0,0,0,37,8,6,4,53,361,155,155,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.5,10996
1990,41,1991-07-08,385,37,8,6,4,53,108,0.28,277,0,0,0,0,0,0,37,8,6,4,53,328,138,138,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,9839
1990,42,1991-07-15,356,37,8,6,4,53,108,0.3,248,0,0,0,0,0,0,37,8,6,4,53,299,124,124,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,24.7,24.7,0.9,0.9,0.0,0.0,27.1,27.1,0.0,0.0,52.5,8822
1990,43,1991-07-22,336,37,8,6,4,53,108,0.32,228,0,0,0,0,0,0,37,8,6,4,53,279,114,114,0,0,990.0,965.1,0.13,0.02,989.9,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.1,8076
1990,44,1991-07-29,317,35,7,5,3,47,99,0.31,217,0,0,0,0,0,0,35,7,5,3,47,266,186,31,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.9,24.9,0.93,0.26,0.0,0.0,41.8,6.9,0.0,0.0,47.5,7984
1990,45,1991-08-05,301,34,7,5,3,44,93,0.31,208,0,0,0,0,0,0,34,7,5,3,44,254,208,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,25.0,25.0,25.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,7775
1990,46,1991-08-12,282,34,7,5,3,44,93,0.33,189,0,0,0,0,0,0,34,7,5,3,44,235,189,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,7059
1990,47,1991-08-19,269,37,7,5,3,55,108,0.4,160,0,0,0,0,0,0,37,7,5,3,55,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.1,5895
1990,48,1991-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5386
1990,49,1991-09-02,241,34,6,4,3,44,91,0.38,150,0,0,0,0,0,0,34,6,4,3,44,194,150,0,0,0,990.0,964.7,0.1,0.01,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.0,5549
1990,50,1991-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.6,4980
1990,51,1991-09-16,213,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4486
1990,52,1991-09-23,202,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,4063
1990,53,1991-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1991,1,1991-10-01,197,31,4,3,2,33,73,0.37,124,0,0,0,0,0,0,31,4,3,2,33,162,124,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,4596
1991,2,1991-10-08,194,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,4436
1991,3,1991-10-15,193,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,4400
1991,4,1991-10-22,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5015
1991,5,1991-10-29,226,33,4,3,2,41,84,0.37,142,0,0,0,0,0,0,33,4,3,2,41,183,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,5235
1991,6,1991-11-05,235,36,5,3,2,47,93,0.4,142,0,0,0,0,0,0,36,5,3,2,47,186,142,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.1,5231
1991,7,1991-11-12,264,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.6,6313
1991,8,1991-11-19,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,6724
1991,9,1991-11-26,303,36,5,3,2,49,96,0.32,207,0,0,0,0,0,0,36,5,3,2,49,252,207,0,0,0,990.0,964.9,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,7722
1991,10,1991-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,168,48,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.9,24.9,0.92,0.38,0.0,0.0,37.7,10.5,0.0,0.0,47.0,7893
1991,11,1991-12-10,471,38,5,4,3,54,104,0.23,367,0,0,0,0,0,0,38,5,4,3,54,414,173,173,21,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,24.0,24.1,0.92,0.92,0.13,0.0,37.4,37.4,4.5,0.0,77.3,12978
1991,12,1991-12-17,513,39,5,4,3,57,110,0.21,403,0,0,0,0,0,0,39,5,4,3,57,453,201,201,0,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.1,14294
1991,13,1991-12-24,464,42,7,5,3,61,118,0.25,346,0,0,0,0,0,0,42,7,5,3,61,400,173,173,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,12247
1991,14,1991-12-31,474,41,6,4,3,65,119,0.25,354,0,0,0,0,0,0,41,6,4,3,65,406,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,12512
1991,15,1992-01-07,507,38,5,4,3,57,107,0.21,399,0,0,0,0,0,0,38,5,4,3,57,447,189,189,21,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,23.9,23.9,0.93,0.93,0.13,0.0,40.8,40.8,4.5,0.0,83.9,14091
1991,16,1992-01-14,551,34,5,4,3,45,91,0.17,460,0,0,0,0,0,0,34,5,4,3,45,503,153,153,153,0,990.0,966.1,0.21,0.06,989.7,23.5,23.5,23.5,23.6,0.92,0.92,0.92,0.0,32.4,32.4,32.4,0.0,94.3,15835
1991,17,1992-01-21,575,34,5,4,3,45,91,0.16,484,0,0,0,0,0,0,34,5,4,3,45,527,161,161,161,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.0,34.0,34.0,0.0,98.9,16615
1991,18,1992-01-28,603,34,5,4,3,48,97,0.16,506,0,0,0,0,0,0,34,5,4,3,48,550,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,103.0,17299
1991,19,1992-02-04,624,36,6,5,4,54,105,0.17,519,0,0,0,0,0,0,36,6,5,4,54,566,173,173,173,0,990.0,966.4,0.25,0.08,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,36.2,36.2,36.2,0.0,105.4,17714
1991,20,1992-02-11,654,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,183,183,183,0,990.0,966.5,0.27,0.09,989.6,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,38.1,38.1,38.1,0.0,111.0,18640
1991,21,1992-02-18,684,33,6,4,3,46,93,0.14,590,0,0,0,0,0,0,33,6,4,3,46,634,196,196,196,0,990.0,966.6,0.29,0.11,989.6,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.3,20037
1991,22,1992-02-25,716,32,6,4,3,44,91,0.13,625,0,0,0,0,0,0,32,6,4,3,44,669,208,208,208,0,990.0,966.8,0.31,0.12,989.6,22.5,22.5,22.5,22.8,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.2,21207
1991,23,1992-03-03,774,36,8,6,4,53,107,0.14,667,0,0,0,0,0,0,36,8,6,4,53,717,197,197,197,75,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.4,0.93,0.93,0.93,0.4,40.1,40.1,40.1,15.1,132.1,22188
1991,24,1992-03-10,869,36,8,6,4,53,107,0.12,762,0,0,0,0,0,0,36,8,6,4,53,812,190,190,190,190,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.8,24656
1991,25,1992-03-17,889,36,8,6,4,53,107,0.12,782,0,0,0,0,0,0,36,8,6,4,53,832,195,195,195,195,990.0,967.5,0.42,0.18,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.7,38.7,38.7,38.7,150.1,25211
1991,26,1992-03-24,876,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,192,192,192,192,990.0,967.4,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.0,24870
1991,27,1992-03-31,868,39,9,7,4,60,122,0.14,746,0,0,0,0,0,0,39,9,7,4,60,802,186,186,186,186,990.0,967.4,0.39,0.16,989.4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.0,37.0,37.0,37.0,143.6,24132
1991,28,1992-04-07,847,40,10,8,5,62,125,0.15,722,0,0,0,0,0,0,40,10,8,5,62,780,180,180,180,180,990.0,967.3,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.6,23456
1991,29,1992-04-14,830,40,10,8,5,62,125,0.15,705,0,0,0,0,0,0,40,10,8,5,62,763,176,176,176,176,990.0,967.2,0.36,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.2,35.2,35.2,35.2,136.7,22961
1991,30,1992-04-21,819,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,173,173,173,173,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.7,34.7,34.7,34.7,134.8,22643
1991,31,1992-04-28,818,41,9,8,5,73,137,0.17,680,0,0,0,0,0,0,41,9,8,5,73,739,170,170,170,170,990.0,967.2,0.35,0.13,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.1,22198
1991,32,1992-05-05,818,42,9,8,6,82,147,0.18,671,0,0,0,0,0,0,42,9,8,6,82,730,167,167,167,167,990.0,967.2,0.34,0.13,989.5,22.2,22.2,22.2,22.2,0.92,0.92,0.92,0.92,33.6,33.6,33.6,33.6,130.2,21876
1991,33,1992-05-12,793,42,9,8,6,82,147,0.19,646,0,0,0,0,0,0,42,9,8,6,82,705,215,215,215,0,990.0,967.1,0.33,0.12,989.5,22.1,22.1,22.1,22.5,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.8,21636
1991,34,1992-05-19,731,42,9,8,6,82,147,0.2,584,0,0,0,0,0,0,42,9,8,6,82,643,194,194,194,0,990.0,966.8,0.29,0.1,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.8,19626
1991,35,1992-05-26,621,41,9,7,5,78,143,0.23,478,0,0,0,0,0,0,41,9,7,5,78,536,159,159,159,0,990.0,966.4,0.23,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,33.3,33.3,33.3,0.0,96.8,16261
1991,36,1992-06-02,520,39,9,7,5,59,119,0.23,401,0,0,0,0,0,0,39,9,7,5,59,456,200,200,0,0,990.0,965.9,0.2,0.05,989.8,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.4,14179
1991,37,1992-06-09,455,39,9,7,5,59,119,0.26,336,0,0,0,0,0,0,39,9,7,5,59,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,24.1,24.1,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,11892
1991,38,1992-06-16,420,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,10668
1991,39,1992-06-23,384,39,9,7,5,59,119,0.31,265,0,0,0,0,0,0,39,9,7,5,59,320,132,132,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.8,28.8,0.0,0.0,55.9,9397
1991,40,1992-06-30,356,37,8,6,4,53,109,0.31,246,0,0,0,0,0,0,37,8,6,4,53,298,123,123,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.1,8750
1991,41,1992-07-07,336,37,8,6,4,53,108,0.32,228,0,0,0,0,0,0,37,8,6,4,53,279,114,114,0,0,990.0,965.1,0.13,0.02,989.8,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,24.8,24.8,0.0,0.0,48.2,8090
1991,42,1992-07-14,321,37,8,6,4,53,108,0.34,213,0,0,0,0,0,0,37,8,6,4,53,264,213,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,7923
1991,43,1992-07-21,304,37,8,6,4,53,108,0.36,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,7289
1991,44,1992-07-28,278,35,7,5,3,49,101,0.36,177,0,0,0,0,0,0,35,7,5,3,49,226,177,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,6548
1991,45,1992-08-04,270,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,6547
1991,46,1992-08-11,259,34,7,5,3,44,93,0.36,166,0,0,0,0,0,0,34,7,5,3,44,212,166,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.5,6140
1991,47,1992-08-18,244,34,7,5,3,44,93,0.38,151,0,0,0,0,0,0,34,7,5,3,44,197,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.1,5567
1991,48,1992-08-25,230,34,7,5,3,44,93,0.4,137,0,0,0,0,0,0,34,7,5,3,44,183,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,5048
1991,49,1992-09-01,216,30,6,4,2,30,72,0.33,144,0,0,0,0,0,0,30,6,4,2,30,184,144,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,5321
1991,50,1992-09-08,202,30,6,4,2,30,72,0.35,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4823
1991,51,1992-09-15,195,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,4528
1991,52,1992-09-22,183,30,6,4,2,30,72,0.39,111,0,0,0,0,0,0,30,6,4,2,30,151,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,4066
1991,53,1992-09-29,176,30,6,4,2,30,72,0.41,104,0,0,0,0,0,0,30,6,4,2,30,144,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,22.3,1069
1992,1,1992-10-01,171,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,4374
1992,2,1992-10-08,168,24,4,2,2,20,52,0.31,116,0,0,0,0,0,0,24,4,2,2,20,146,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.3,4242
1992,3,1992-10-15,167,24,4,2,2,20,52,0.31,115,0,0,0,0,0,0,24,4,2,2,20,145,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,4203
1992,4,1992-10-22,178,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,4632
1992,5,1992-10-29,188,26,4,2,2,25,60,0.32,127,0,0,0,0,0,0,26,4,2,2,25,160,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,4689
1992,6,1992-11-05,201,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,4953
1992,7,1992-11-12,200,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4923
1992,8,1992-11-19,199,24,4,2,2,22,54,0.27,144,0,0,0,0,0,0,24,4,2,2,22,175,144,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,5372
1992,9,1992-11-26,227,25,4,2,2,23,57,0.25,170,0,0,0,0,0,0,25,4,2,2,23,202,170,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.7,6341
1992,10,1992-12-03,241,31,5,3,2,36,77,0.32,164,0,0,0,0,0,0,31,5,3,2,36,203,164,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,6069
1992,11,1992-12-10,275,26,4,3,2,25,61,0.22,214,0,0,0,0,0,0,26,4,3,2,25,248,165,48,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.0,25.1,25.1,0.92,0.38,0.0,0.0,37.2,10.7,0.0,0.0,46.7,7843
1992,12,1992-12-17,295,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,118,118,0,0,990.0,964.9,0.13,0.02,989.9,24.9,24.9,25.0,25.0,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,8470
1992,13,1992-12-24,338,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,139,139,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,10031
1992,14,1992-12-31,388,28,4,3,2,31,71,0.18,317,0,0,0,0,0,0,28,4,3,2,31,355,158,158,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,11349
1992,15,1993-01-07,372,29,5,4,2,33,73,0.2,299,0,0,0,0,0,0,29,5,4,2,33,337,149,149,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,24.6,24.6,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,10701
1992,16,1993-01-14,395,29,5,4,2,33,73,0.18,322,0,0,0,0,0,0,29,5,4,2,33,360,161,161,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,11501
1992,17,1993-01-21,440,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,24.2,24.2,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,78.0,13098
1992,18,1993-01-28,491,29,5,4,2,36,78,0.16,413,0,0,0,0,0,0,29,5,4,2,36,452,206,206,0,0,990.0,965.8,0.2,0.05,989.8,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,87.9,14766
1992,19,1993-02-04,567,31,6,4,3,41,85,0.15,482,0,0,0,0,0,0,31,6,4,3,41,523,160,160,160,0,990.0,966.2,0.23,0.07,989.7,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.9,33.9,33.9,0.0,98.7,16586
1992,20,1993-02-11,764,31,6,4,3,41,85,0.11,679,0,0,0,0,0,0,31,6,4,3,41,720,191,191,191,105,990.0,967.0,0.34,0.14,989.5,22.3,22.3,22.3,22.4,0.93,0.93,0.93,0.53,39.0,39.0,39.0,21.1,134.1,22523
1992,21,1993-02-18,874,37,6,4,3,62,114,0.13,759,0,0,0,0,0,0,37,6,4,3,62,808,189,189,189,189,990.0,967.4,0.4,0.17,989.4,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,146.2,24557
1992,22,1993-02-25,905,42,7,5,4,73,133,0.15,772,0,0,0,0,0,0,42,7,5,4,73,827,193,193,193,193,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,147.6,24803
1992,23,1993-03-04,948,41,8,7,6,67,129,0.14,819,0,0,0,0,0,0,41,8,7,6,67,875,204,204,204,204,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.5,26127
1992,24,1993-03-11,1060,41,8,7,6,67,129,0.12,931,0,0,0,0,0,0,41,8,7,6,67,987,232,232,232,232,990.0,968.1,0.56,0.3,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.4,29131
1992,25,1993-03-18,1225,41,8,7,6,67,129,0.11,1063,33,10,2,1,1,17,51,10,8,7,84,1134,265,265,265,265,990.0,968.6,0.75,0.43,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.9,31737
1992,26,1993-03-25,1624,41,8,7,6,67,129,0.08,1100,395,58,10,16,18,292,99,18,23,24,359,1241,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.5,30157
1992,27,1993-04-01,2116,45,11,10,10,72,148,0.07,1100,868,55,6,15,58,733,100,18,25,68,805,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,27346
1992,28,1993-04-08,2571,50,12,12,15,97,187,0.07,1100,1284,49,5,12,64,1151,100,18,25,80,1248,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.9,25187
1992,29,1993-04-15,3143,54,13,14,19,117,217,0.07,1100,1826,46,5,11,61,1703,100,18,25,80,1820,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.6,22608
1992,30,1993-04-22,3540,54,13,14,19,117,217,0.06,1100,2223,46,5,11,61,2100,100,18,25,80,2217,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,20927
1992,31,1993-04-29,3308,61,13,16,21,177,291,0.09,1100,1916,38,4,8,58,1807,100,18,25,80,1985,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.3,21893
1992,32,1993-05-06,2810,65,14,17,23,202,321,0.11,1100,1389,34,4,8,57,1285,100,18,25,80,1487,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.4,24084
1992,33,1993-05-13,2422,65,14,17,23,202,321,0.13,1100,1001,35,3,8,57,897,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,25884
1992,34,1993-05-20,2098,65,14,17,23,202,321,0.15,1100,677,34,4,8,48,582,100,18,25,71,784,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,27412
1992,35,1993-05-27,1788,61,13,15,20,178,289,0.16,1100,398,38,4,9,27,318,100,18,25,47,497,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,173.8,29192
1992,36,1993-06-03,1498,53,12,12,13,120,210,0.14,1100,188,39,5,9,11,121,92,17,21,24,241,1231,275,275,275,275,990.0,969.5,0.9,0.48,988.6,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,30922
1992,37,1993-06-10,1221,53,12,12,13,120,210,0.17,1004,6,1,0,0,0,3,54,12,12,13,123,1084,251,251,251,251,990.0,968.6,0.68,0.37,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.2,30265
1992,38,1993-06-17,1021,53,12,12,13,120,210,0.21,811,0,0,0,0,0,0,53,12,12,13,120,888,202,202,202,202,990.0,967.9,0.47,0.21,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.0,39.0,39.0,39.0,151.7,25490
1992,39,1993-06-24,776,53,12,12,13,120,210,0.27,566,0,0,0,0,0,0,53,12,12,13,120,643,180,180,180,24,990.0,967.0,0.29,0.1,989.6,22.4,22.4,22.4,22.6,0.93,0.93,0.93,0.13,36.7,36.7,36.7,4.8,111.6,18754
1992,40,1993-07-01,582,50,10,9,9,108,186,0.32,396,0,0,0,0,0,0,50,10,9,9,108,465,187,187,21,0,990.0,966.2,0.2,0.05,989.7,23.3,23.3,23.5,23.5,0.93,0.93,0.13,0.0,39.8,39.8,4.6,0.0,81.9,13764
1992,41,1993-07-08,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,24.0,24.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,61.4,10312
1992,42,1993-07-15,427,48,9,8,8,102,178,0.42,248,0,0,0,0,0,0,48,9,8,8,102,316,124,124,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.7,8684
1992,43,1993-07-22,384,42,9,8,6,70,135,0.35,249,0,0,0,0,0,0,42,9,8,6,70,308,124,124,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.3,8780
1992,44,1993-07-29,349,40,7,6,4,64,123,0.35,225,0,0,0,0,0,0,40,7,6,4,64,280,128,97,0,0,990.0,965.1,0.13,0.02,989.9,24.6,24.6,24.7,24.7,0.9,0.77,0.0,0.0,28.0,21.0,0.0,0.0,47.6,8003
1992,45,1993-08-05,325,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,7819
1992,46,1993-08-12,300,39,7,5,4,60,115,0.38,185,0,0,0,0,0,0,39,7,5,4,60,236,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,6872
1992,47,1993-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,6135
1992,48,1993-08-26,258,38,6,4,3,57,111,0.43,147,0,0,0,0,0,0,38,6,4,3,57,197,147,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5395
1992,49,1993-09-02,234,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,5288
1992,50,1993-09-09,225,31,6,4,2,34,77,0.34,147,0,0,0,0,0,0,31,6,4,2,34,188,147,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,5448
1992,51,1993-09-16,214,31,6,4,2,34,77,0.36,136,0,0,0,0,0,0,31,6,4,2,34,177,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,5036
1992,52,1993-09-23,204,34,6,4,3,44,91,0.44,113,0,0,0,0,0,0,34,6,4,3,44,157,113,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.7,4143
1992,53,1993-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1993,1,1993-10-01,194,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.6,4473
1993,2,1993-10-08,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.6,4292
1993,3,1993-10-15,189,31,4,3,2,33,73,0.38,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,4264
1993,4,1993-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,22.5,3774
1993,5,1993-10-29,192,29,4,2,2,31,69,0.36,123,0,0,0,0,0,0,29,4,2,2,31,159,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,4521
1993,6,1993-11-05,188,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,4451
1993,7,1993-11-12,205,29,4,2,2,30,67,0.33,138,0,0,0,0,0,0,29,4,2,2,30,173,138,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,5089
1993,8,1993-11-19,251,34,4,2,2,42,85,0.34,165,0,0,0,0,0,0,34,4,2,2,42,207,165,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,6117
1993,9,1993-11-26,283,36,5,3,2,49,96,0.34,187,0,0,0,0,0,0,36,5,3,2,49,232,187,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,6961
1993,10,1993-12-03,296,38,5,4,3,54,104,0.35,192,0,0,0,0,0,0,38,5,4,3,54,239,192,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,7170
1993,11,1993-12-10,296,32,5,3,2,38,80,0.27,215,0,0,0,0,0,0,32,5,3,2,38,255,167,47,0,0,990.0,964.9,0.13,0.01,989.9,24.8,24.9,25.0,25.0,0.92,0.38,0.0,0.0,37.7,10.4,0.0,0.0,46.8,7866
1993,12,1993-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,285,124,124,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,24.9,24.9,0.9,0.9,0.0,0.0,27.3,27.3,0.0,0.0,52.9,8889
1993,13,1993-12-24,339,26,4,3,2,24,59,0.17,280,0,0,0,0,0,0,26,4,3,2,24,313,140,140,0,0,990.0,965.1,0.15,0.03,989.8,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,10060
1993,14,1993-12-31,392,28,4,3,2,31,71,0.18,321,0,0,0,0,0,0,28,4,3,2,31,359,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,24.4,24.4,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.4,11494
1993,15,1994-01-07,447,31,5,4,2,38,80,0.18,367,0,0,0,0,0,0,31,5,4,2,38,407,183,183,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,24.2,24.2,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.8,13062
1993,16,1994-01-14,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,168,168,110,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.6,23.7,0.92,0.92,0.66,0.0,36.0,36.0,23.4,0.0,92.6,15563
1993,17,1994-01-21,589,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,166,166,166,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.9,34.9,34.9,0.0,101.7,17083
1993,18,1994-01-28,681,34,5,4,3,48,97,0.14,584,0,0,0,0,0,0,34,5,4,3,48,629,194,194,194,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,23.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,118.0,19821
1993,19,1994-02-04,737,36,6,5,4,54,105,0.14,632,0,0,0,0,0,0,36,6,5,4,54,679,202,202,202,23,990.0,966.8,0.31,0.12,989.6,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.13,41.7,41.7,41.7,4.8,126.7,21283
1993,20,1994-02-11,818,36,6,5,4,54,105,0.13,713,0,0,0,0,0,0,36,6,5,4,54,760,178,178,178,178,990.0,967.2,0.36,0.15,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.6,23277
1993,21,1994-02-18,919,40,6,5,4,67,123,0.13,796,0,0,0,0,0,0,40,6,5,4,67,847,199,199,199,199,990.0,967.6,0.43,0.19,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,39.1,39.1,39.1,39.1,151.9,25519
1993,22,1994-02-25,1061,45,7,6,6,90,156,0.15,904,0,0,0,0,0,0,45,7,6,6,90,964,226,226,226,226,990.0,968.1,0.54,0.27,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.5,28306
1993,23,1994-03-04,1227,49,9,9,9,107,183,0.15,1033,10,2,0,0,0,6,51,9,9,9,113,1104,258,258,258,258,990.0,968.6,0.71,0.4,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,30983
1993,24,1994-03-11,1475,49,9,9,9,107,183,0.12,1100,192,44,7,9,9,121,93,16,18,18,228,1228,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,31066
1993,25,1994-03-18,1697,49,9,9,9,107,183,0.11,1100,414,51,9,16,20,317,100,18,25,29,424,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.0,29738
1993,26,1994-03-25,1823,49,9,9,9,107,183,0.1,1100,540,51,8,15,26,438,100,18,25,35,545,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.6,28988
1993,27,1994-04-01,1808,45,11,10,10,72,148,0.08,1100,560,55,7,15,37,445,100,18,25,47,517,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.1,29084
1993,28,1994-04-08,1681,45,11,10,10,72,148,0.09,1100,433,55,7,15,29,326,100,18,25,39,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.6,29831
1993,29,1994-04-15,1493,45,11,10,10,72,148,0.1,1100,245,55,7,14,16,152,100,18,24,26,224,1242,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,30909
1993,30,1994-04-22,1291,45,11,10,10,72,148,0.11,1087,55,16,3,3,3,27,61,14,13,13,99,1178,271,271,271,271,990.0,968.8,0.81,0.46,988.7,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,31927
1993,31,1994-04-29,1112,42,9,8,7,79,147,0.13,965,0,0,0,0,0,0,42,9,8,7,79,1026,241,241,241,241,990.0,968.3,0.6,0.32,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.6,29840
1993,32,1994-05-06,925,42,9,8,6,82,147,0.16,778,0,0,0,0,0,0,42,9,8,6,82,837,194,194,194,194,990.0,967.6,0.42,0.18,989.4,21.5,21.5,21.5,21.5,0.93,0.93,0.93,0.93,38.1,38.1,38.1,38.1,148.1,24886
1993,33,1994-05-13,702,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,185,185,185,0,990.0,966.7,0.28,0.09,989.6,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.2,38.2,38.2,0.0,111.4,18720
1993,34,1994-05-20,543,42,9,8,6,82,147,0.27,396,0,0,0,0,0,0,42,9,8,6,82,455,187,187,21,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,23.7,23.7,0.93,0.93,0.13,0.0,40.1,40.1,4.5,0.0,82.6,13872
1993,35,1994-05-27,454,41,9,7,5,75,139,0.31,315,0,0,0,0,0,0,41,9,7,5,75,373,157,157,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,11129
1993,36,1994-06-03,405,39,9,7,5,59,119,0.29,286,0,0,0,0,0,0,39,9,7,5,59,341,143,143,0,0,990.0,965.4,0.16,0.03,989.8,24.3,24.3,24.4,24.4,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,10129
1993,37,1994-06-10,364,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,122,122,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.7,26.7,0.0,0.0,51.8,8695
1993,38,1994-06-17,333,39,9,7,5,59,119,0.36,214,0,0,0,0,0,0,39,9,7,5,59,269,182,32,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.26,0.0,0.0,40.7,6.9,0.0,0.0,46.6,7820
1993,39,1994-06-24,314,39,9,7,5,59,119,0.38,195,0,0,0,0,0,0,39,9,7,5,59,250,195,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.2,7257
1993,40,1994-07-01,295,37,8,6,4,53,108,0.37,187,0,0,0,0,0,0,37,8,6,4,53,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,6930
1993,41,1994-07-08,286,37,8,6,4,53,108,0.38,178,0,0,0,0,0,0,37,8,6,4,53,229,178,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.1,6574
1993,42,1994-07-15,270,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5979
1993,43,1994-07-22,266,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.6,5807
1993,44,1994-07-29,255,35,7,5,3,47,99,0.39,155,0,0,0,0,0,0,35,7,5,3,47,204,155,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,5727
1993,45,1994-08-05,240,34,7,5,3,44,93,0.39,147,0,0,0,0,0,0,34,7,5,3,44,193,147,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,32.3,5423
1993,46,1994-08-12,227,34,7,5,3,44,93,0.41,134,0,0,0,0,0,0,34,7,5,3,44,180,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,4941
1993,47,1994-08-19,216,34,7,5,3,44,93,0.43,123,0,0,0,0,0,0,34,7,5,3,44,169,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,4532
1993,48,1994-08-26,204,33,6,4,2,42,90,0.44,114,0,0,0,0,0,0,33,6,4,2,42,159,114,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,4151
1993,49,1994-09-02,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,27.7,4659
1993,50,1994-09-09,187,30,6,4,2,30,72,0.39,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,25.0,4193
1993,51,1994-09-16,179,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.1,3881
1993,52,1994-09-23,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.3,0.0,0.0,0.0,18.5,3116
1993,53,1994-09-30,162,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.0,455
1994,1,1994-10-01,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.8,3838
1994,2,1994-10-08,155,24,4,2,2,20,52,0.33,103,0,0,0,0,0,0,24,4,2,2,20,133,103,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.2,3726
1994,3,1994-10-15,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.7,3472
1994,4,1994-10-22,156,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.4,3758
1994,5,1994-10-29,157,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,3824
1994,6,1994-11-05,156,23,4,2,2,19,50,0.32,106,0,0,0,0,0,0,23,4,2,2,19,135,106,0,0,0,990.0,964.5,0.08,0.0,989.9,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,3845
1994,7,1994-11-12,164,23,4,2,2,19,50,0.3,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,4147
1994,8,1994-11-19,185,23,4,2,2,19,50,0.27,135,0,0,0,0,0,0,23,4,2,2,19,164,135,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,5003
1994,9,1994-11-26,190,23,4,2,2,20,52,0.28,138,0,0,0,0,0,0,23,4,2,2,20,168,138,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,5113
1994,10,1994-12-03,192,26,4,3,2,24,59,0.31,133,0,0,0,0,0,0,26,4,3,2,24,166,133,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,4908
1994,11,1994-12-10,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,5971
1994,12,1994-12-17,259,26,4,3,2,24,59,0.23,200,0,0,0,0,0,0,26,4,3,2,24,233,200,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,7522
1994,13,1994-12-24,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,7746
1994,14,1994-12-31,298,28,4,3,2,31,71,0.24,227,0,0,0,0,0,0,28,4,3,2,31,264,128,98,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.9,25.0,25.0,0.9,0.77,0.0,0.0,28.5,21.6,0.0,0.0,48.6,8169
1994,15,1995-01-07,317,29,5,4,2,33,73,0.23,244,0,0,0,0,0,0,29,5,4,2,33,282,122,122,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.1,8747
1994,16,1995-01-14,325,29,5,4,2,33,73,0.22,252,0,0,0,0,0,0,29,5,4,2,33,290,126,126,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.7,9016
1994,17,1995-01-21,343,29,5,4,2,33,73,0.21,270,0,0,0,0,0,0,29,5,4,2,33,308,135,135,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.6,9673
1994,18,1995-01-28,384,29,5,4,2,36,78,0.2,306,0,0,0,0,0,0,29,5,4,2,36,345,153,153,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.3,24.5,24.5,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.1,10933
1994,19,1995-02-04,417,31,6,4,3,41,85,0.2,332,0,0,0,0,0,0,31,6,4,3,41,373,166,166,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.3,11815
1994,20,1995-02-11,454,31,6,4,3,41,85,0.19,369,0,0,0,0,0,0,31,6,4,3,41,410,184,184,0,0,990.0,965.6,0.18,0.04,989.8,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.2,13145
1994,21,1995-02-18,489,31,6,4,3,41,85,0.17,404,0,0,0,0,0,0,31,6,4,3,41,445,202,202,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,86.0,14440
1994,22,1995-02-25,541,33,6,4,3,46,94,0.17,447,0,0,0,0,0,0,33,6,4,3,46,491,159,159,128,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.6,23.7,0.92,0.92,0.78,0.0,33.8,33.8,27.1,0.0,92.0,15458
1994,23,1995-03-04,589,36,8,6,4,53,107,0.18,482,0,0,0,0,0,0,36,8,6,4,53,532,160,160,160,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,33.7,33.7,33.7,0.0,98.2,16490
1994,24,1995-03-11,666,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.1,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,113.0,18983
1994,25,1995-03-18,782,36,8,6,4,53,107,0.14,675,0,0,0,0,0,0,36,8,6,4,53,725,191,191,191,100,990.0,967.0,0.34,0.13,989.5,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.53,38.9,38.9,38.9,20.2,133.1,22366
1994,26,1995-03-25,960,36,8,6,4,53,107,0.11,853,0,0,0,0,0,0,36,8,6,4,53,903,213,213,213,213,990.0,967.7,0.48,0.24,989.3,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.7,27165
1994,27,1995-04-01,1164,40,10,8,5,62,125,0.11,1039,0,0,0,0,0,0,40,10,8,5,62,1097,259,259,259,259,990.0,968.4,0.7,0.4,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,31525
1994,28,1995-04-08,1225,40,10,8,5,62,125,0.1,1096,3,1,0,0,0,1,41,10,8,5,63,1156,274,274,274,274,990.0,968.6,0.78,0.48,988.7,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.5,49.5,49.5,49.5,192.8,32390
1994,29,1995-04-15,1198,40,10,8,5,62,125,0.1,1073,0,0,0,0,0,0,40,10,8,5,62,1131,268,268,268,268,990.0,968.5,0.74,0.45,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.5,32176
1994,30,1995-04-22,1136,40,10,8,5,62,125,0.11,1011,0,0,0,0,0,0,40,10,8,5,62,1069,252,252,252,252,990.0,968.3,0.65,0.37,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,30994
1994,31,1995-04-29,1066,41,9,8,5,76,140,0.13,926,0,0,0,0,0,0,41,9,8,5,76,984,231,231,231,231,990.0,968.1,0.56,0.29,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,28945
1994,32,1995-05-06,952,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,201,201,201,201,990.0,967.7,0.45,0.2,989.4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.6,25633
1994,33,1995-05-13,778,42,9,8,6,82,147,0.19,631,0,0,0,0,0,0,42,9,8,6,82,690,185,185,185,74,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.4,37.7,37.7,37.7,14.9,124.3,20874
1994,34,1995-05-20,551,42,9,8,6,82,147,0.27,404,0,0,0,0,0,0,42,9,8,6,82,463,180,180,44,0,990.0,966.1,0.2,0.05,989.7,23.4,23.4,23.6,23.7,0.93,0.93,0.26,0.0,38.4,38.4,9.3,0.0,83.7,14068
1994,35,1995-05-27,432,41,9,7,5,75,139,0.32,293,0,0,0,0,0,0,41,9,7,5,75,350,146,146,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,31.7,31.7,0.0,0.0,61.5,10334
1994,36,1995-06-03,367,39,9,7,5,59,119,0.32,248,0,0,0,0,0,0,39,9,7,5,59,303,124,124,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.9,0.9,0.0,0.0,26.9,26.9,0.0,0.0,52.3,8778
1994,37,1995-06-10,332,39,9,7,5,59,119,0.36,213,0,0,0,0,0,0,39,9,7,5,59,268,197,15,0,0,990.0,965.1,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.13,0.0,0.0,44.3,3.4,0.0,0.0,46.6,7833
1994,38,1995-06-17,305,39,9,7,5,59,119,0.39,186,0,0,0,0,0,0,39,9,7,5,59,241,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,40.9,6874
1994,39,1995-06-24,279,39,9,7,5,59,119,0.43,160,0,0,0,0,0,0,39,9,7,5,59,215,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,5886
1994,40,1995-07-01,265,37,8,6,4,53,108,0.41,157,0,0,0,0,0,0,37,8,6,4,53,208,157,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,5778
1994,41,1995-07-08,251,37,8,6,4,53,108,0.43,143,0,0,0,0,0,0,37,8,6,4,53,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.4,5271
1994,42,1995-07-15,237,37,8,6,4,53,108,0.45,129,0,0,0,0,0,0,37,8,6,4,53,180,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,4745
1994,43,1995-07-22,228,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,4404
1994,44,1995-07-29,220,35,7,5,3,47,99,0.45,121,0,0,0,0,0,0,35,7,5,3,47,169,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,4425
1994,45,1995-08-05,209,34,7,5,3,44,93,0.44,116,0,0,0,0,0,0,34,7,5,3,44,162,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,4252
1994,46,1995-08-12,199,34,7,5,3,44,93,0.47,106,0,0,0,0,0,0,34,7,5,3,44,152,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,3862
1994,47,1995-08-19,192,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.1,3549
1994,48,1995-08-26,179,33,6,4,2,42,90,0.5,89,0,0,0,0,0,0,33,6,4,2,42,134,89,0,0,0,990.0,964.4,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.5,0.0,0.0,0.0,18.7,3142
1994,49,1995-09-02,168,30,6,4,2,30,72,0.43,96,0,0,0,0,0,0,30,6,4,2,30,136,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,20.3,3403
1994,50,1995-09-09,160,30,6,4,2,30,72,0.45,88,0,0,0,0,0,0,30,6,4,2,30,128,88,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.87,0.0,0.0,0.0,19.2,0.0,0.0,0.0,18.4,3091
1994,51,1995-09-16,144,30,6,4,2,30,72,0.5,72,0,0,0,0,0,0,30,6,4,2,30,112,72,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.2,0.0,0.0,0.0,14.6,2447
1994,52,1995-09-23,136,30,6,4,2,30,72,0.53,64,0,0,0,0,0,0,30,6,4,2,30,104,64,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.2,0.0,0.0,0.0,12.7,2132
1994,53,1995-09-30,132,30,6,4,2,30,72,0.54,60,0,0,0,0,0,0,30,6,4,2,30,100,60,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.8,0.0,0.0,0.0,12.2,0.0,0.0,0.0,11.7,280
1995,1,1995-10-01,127,24,4,2,2,20,52,0.41,75,0,0,0,0,0,0,24,4,2,2,20,105,75,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.8,0.0,0.0,0.0,15.1,2540
1995,2,1995-10-08,120,24,4,2,2,20,52,0.43,68,0,0,0,0,0,0,24,4,2,2,20,98,68,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.2,0.0,0.0,0.0,13.6,2286
1995,3,1995-10-15,116,24,4,2,2,20,52,0.45,64,0,0,0,0,0,0,24,4,2,2,20,94,64,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.82,0.0,0.0,0.0,13.1,0.0,0.0,0.0,12.6,2118
1995,4,1995-10-22,122,24,4,2,2,20,52,0.43,70,0,0,0,0,0,0,24,4,2,2,20,100,70,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.83,0.0,0.0,0.0,14.5,0.0,0.0,0.0,13.9,2343
1995,5,1995-10-29,125,23,4,2,2,19,50,0.41,74,0,0,0,0,0,0,23,4,2,2,19,103,74,0,0,0,990.0,964.5,0.07,0.0,989.9,25.4,25.4,25.4,25.4,0.84,0.0,0.0,0.0,15.6,0.0,0.0,0.0,15.0,2518
1995,6,1995-11-05,134,23,4,2,2,19,50,0.37,84,0,0,0,0,0,0,23,4,2,2,19,113,84,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.86,0.0,0.0,0.0,18.2,0.0,0.0,0.0,17.5,2941
1995,7,1995-11-12,146,23,4,2,2,19,50,0.34,96,0,0,0,0,0,0,23,4,2,2,19,125,96,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.88,0.0,0.0,0.0,21.2,0.0,0.0,0.0,20.4,3423
1995,8,1995-11-19,164,23,4,2,2,19,50,0.31,114,0,0,0,0,0,0,23,4,2,2,19,143,114,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.8,4171
1995,9,1995-11-26,195,23,4,2,2,20,52,0.27,142,0,0,0,0,0,0,23,4,2,2,20,172,142,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,5291
1995,10,1995-12-03,219,26,4,3,2,24,59,0.27,160,0,0,0,0,0,0,26,4,3,2,24,193,160,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,35.4,5945
1995,11,1995-12-10,235,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.1,6572
1995,12,1995-12-17,235,26,4,3,2,24,59,0.25,176,0,0,0,0,0,0,26,4,3,2,24,209,176,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,25.3,25.3,25.3,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,39.1,6575
1995,13,1995-12-24,250,26,4,3,2,24,59,0.24,191,0,0,0,0,0,0,26,4,3,2,24,224,191,0,0,0,990.0,964.7,0.11,0.01,989.9,24.9,25.2,25.2,25.2,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.6,7156
1995,14,1995-12-31,280,28,4,3,2,31,71,0.25,209,0,0,0,0,0,0,28,4,3,2,31,246,192,16,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.13,0.0,0.0,43.6,3.6,0.0,0.0,46.2,7761
1995,15,1996-01-07,339,29,5,4,2,33,73,0.22,266,0,0,0,0,0,0,29,5,4,2,33,304,133,133,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.3,29.3,0.0,0.0,56.8,9536
1995,16,1996-01-14,419,29,5,4,2,33,73,0.17,346,0,0,0,0,0,0,29,5,4,2,33,384,173,173,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,24.3,24.3,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.4,12338
1995,17,1996-01-21,405,29,5,4,2,33,73,0.18,332,0,0,0,0,0,0,29,5,4,2,33,370,166,166,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,11857
1995,18,1996-01-28,407,29,5,4,2,36,78,0.19,329,0,0,0,0,0,0,29,5,4,2,36,368,164,164,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.9,11746
