WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2000,11,2000-12-10,312,26,4,3,2,24,59,0.19,253,0,0,0,0,0,0,26,4,3,2,24,286,126,126,0,0,990.0,965.0,0.14,0.02,989.8,24.8,24.8,24.9,24.9,0.91,0.91,0.0,0.0,27.8,27.8,0.0,0.0,54.0,9073
2000,12,2000-12-17,374,28,4,3,2,29,66,0.18,307,0,0,0,0,0,0,28,4,3,2,29,342,153,153,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,10992
2000,13,2000-12-24,427,31,5,3,2,36,77,0.18,350,0,0,0,0,0,0,31,5,3,2,36,389,175,175,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,24.3,24.3,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.2,12470
2000,14,2000-12-31,491,39,5,3,2,61,113,0.23,377,0,0,0,0,0,0,39,5,3,2,61,426,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.4,13347
2000,15,2001-01-07,548,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,192,192,42,0,990.0,966.1,0.2,0.06,989.7,23.4,23.4,23.6,23.7,0.93,0.93,0.26,0.0,41.3,41.3,8.9,0.0,89.4,15013
2000,16,2001-01-14,593,41,6,4,3,66,120,0.2,473,0,0,0,0,0,0,41,6,4,3,66,524,157,157,157,0,990.0,966.3,0.22,0.06,989.7,23.3,23.3,23.3,23.4,0.92,0.92,0.92,0.0,33.1,33.1,33.1,0.0,96.3,16180
2000,17,2001-01-21,678,41,6,4,3,66,120,0.18,558,0,0,0,0,0,0,41,6,4,3,66,609,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.3,18867
2000,18,2001-01-28,787,41,6,4,3,71,127,0.16,660,0,0,0,0,0,0,41,6,4,3,71,713,179,179,179,121,990.0,967.1,0.33,0.13,989.5,22.3,22.3,22.3,22.3,0.92,0.92,0.92,0.66,36.3,36.3,36.3,24.4,129.5,21756
2000,19,2001-02-04,854,43,7,5,4,78,137,0.16,717,0,0,0,0,0,0,43,7,5,4,78,772,179,179,179,179,990.0,967.3,0.37,0.15,989.5,21.9,21.9,21.9,21.9,0.92,0.92,0.92,0.92,35.7,35.7,35.7,35.7,138.4,23246
2000,20,2001-02-11,1014,43,7,5,4,78,137,0.14,877,0,0,0,0,0,0,43,7,5,4,78,932,219,219,219,219,990.0,967.9,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.6,27659
2000,21,2001-02-18,1273,43,7,5,4,78,137,0.11,1064,72,17,3,2,2,46,60,10,7,6,124,1142,266,266,266,266,990.0,968.8,0.76,0.44,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,31446
2000,22,2001-02-25,1982,49,8,8,7,106,180,0.09,1100,701,50,9,16,29,596,100,18,24,37,702,1242,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,28104
2000,23,2001-03-04,2560,59,11,12,13,144,239,0.09,1100,1221,41,6,13,62,1097,100,18,25,75,1241,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.2,25241
2000,24,2001-03-11,3044,59,11,12,13,144,239,0.08,1100,1705,41,7,13,67,1577,100,18,25,80,1721,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,23029
2000,25,2001-03-18,3255,59,11,12,13,144,239,0.07,1100,1916,40,7,13,67,1788,100,18,25,80,1932,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.6,22110
2000,26,2001-03-25,3083,59,11,12,13,144,239,0.08,1100,1744,41,7,13,67,1616,100,18,25,80,1760,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,136.0,22842
2000,27,2001-04-01,3040,54,13,14,19,117,217,0.07,1100,1723,46,5,11,61,1600,100,18,25,80,1717,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,137.1,23037
2000,28,2001-04-08,3078,54,13,14,19,117,217,0.07,1100,1761,46,5,10,61,1638,100,18,25,80,1755,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.1,22864
2000,29,2001-04-15,3353,56,13,14,19,124,228,0.07,1100,2024,43,4,10,60,1905,100,18,25,80,2030,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.2,21703
2000,30,2001-04-22,3561,70,14,18,25,168,295,0.08,1100,2166,30,4,7,55,2070,100,18,25,80,2238,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.1,20840
2000,31,2001-04-29,3605,66,14,17,23,192,313,0.09,1100,2191,33,4,7,56,2090,100,18,25,80,2282,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.0,20659
2000,32,2001-05-06,3336,65,14,17,23,202,321,0.1,1100,1915,35,4,8,57,1811,100,18,25,80,2013,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.6,21775
2000,33,2001-05-13,3031,65,14,17,23,202,321,0.11,1100,1610,35,4,8,57,1506,100,18,25,80,1708,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,23077
2000,34,2001-05-20,2685,65,14,17,23,202,321,0.12,1100,1264,34,4,8,57,1160,100,18,25,80,1362,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,24655
2000,35,2001-05-27,2338,64,13,16,21,188,302,0.13,1100,935,35,4,8,56,829,100,18,25,77,1017,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,26283
2000,36,2001-06-03,2085,62,12,14,16,153,257,0.12,1100,728,38,6,11,45,628,100,18,25,61,781,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,27478
2000,37,2001-06-10,1734,62,12,14,16,153,257,0.15,1100,377,38,6,11,23,298,100,18,25,39,451,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.8,44.8,44.8,44.8,175.7,29512
2000,38,2001-06-17,1375,62,12,14,16,153,257,0.19,1061,57,13,2,3,3,35,75,14,17,19,188,1167,265,265,265,265,990.0,969.1,0.8,0.43,988.8,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,30768
2000,39,2001-06-24,1118,62,12,14,16,153,257,0.23,861,0,0,0,0,0,0,62,12,14,16,153,949,215,215,215,215,990.0,968.3,0.52,0.24,989.2,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,26631
2000,40,2001-07-01,946,58,11,11,11,136,227,0.24,719,0,0,0,0,0,0,58,11,11,11,136,799,179,179,179,179,990.0,967.7,0.39,0.15,989.5,21.5,21.5,21.5,21.5,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.3,22903
2000,41,2001-07-08,760,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,180,180,149,23,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,22.7,0.93,0.93,0.79,0.13,36.8,36.8,30.3,4.7,105.4,17710
2000,42,2001-07-15,604,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,23.4,23.4,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.8,13070
2000,43,2001-07-22,529,58,11,11,11,136,227,0.43,302,0,0,0,0,0,0,58,11,11,11,136,382,151,151,0,0,990.0,966.0,0.17,0.03,989.8,23.7,23.7,23.8,23.8,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.3,10467
2000,44,2001-07-29,467,55,9,9,8,119,202,0.43,264,0,0,0,0,0,0,55,9,9,8,119,339,132,132,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.3,28.3,0.0,0.0,54.9,9218
2000,45,2001-08-05,428,53,8,7,5,104,179,0.42,248,0,0,0,0,0,0,53,8,7,5,104,317,124,124,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.6,26.6,0.0,0.0,51.6,8673
2000,46,2001-08-12,400,47,8,6,5,89,155,0.39,245,0,0,0,0,0,0,47,8,6,5,89,306,122,122,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.2,8608
2000,47,2001-08-19,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,169,49,0,0,990.0,965.3,0.13,0.01,989.9,24.4,24.5,24.6,24.6,0.92,0.38,0.0,0.0,37.4,10.6,0.0,0.0,46.8,7860
2000,48,2001-08-26,341,46,7,5,4,85,149,0.44,192,0,0,0,0,0,0,46,7,5,4,85,251,192,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.0,7063
2000,49,2001-09-02,317,40,6,4,3,65,118,0.37,199,0,0,0,0,0,0,40,6,4,3,65,249,199,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,43.9,7382
2000,50,2001-09-09,298,40,6,4,3,65,118,0.4,180,0,0,0,0,0,0,40,6,4,3,65,230,180,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,6643
2000,51,2001-09-16,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,5987
2000,52,2001-09-23,254,40,6,4,3,65,118,0.46,136,0,0,0,0,0,0,40,6,4,3,65,186,136,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,4974
2000,53,2001-09-30,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2001,1,2001-10-01,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4826
2001,2,2001-10-08,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,4190
2001,3,2001-10-15,198,36,4,3,2,47,93,0.47,104,0,0,0,0,0,0,36,4,3,2,47,148,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.5,3778
2001,4,2001-10-22,204,31,4,3,2,33,73,0.36,131,0,0,0,0,0,0,31,4,3,2,33,169,131,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,4852
2001,5,2001-10-29,210,33,4,3,2,41,84,0.4,125,0,0,0,0,0,0,33,4,3,2,41,167,125,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,4606
2001,6,2001-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5358
2001,7,2001-11-12,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,40.0,6713
2001,8,2001-11-19,320,38,5,3,2,51,102,0.32,218,0,0,0,0,0,0,38,5,3,2,51,266,170,47,0,0,990.0,965.0,0.13,0.01,989.9,24.6,24.8,24.9,24.9,0.92,0.38,0.0,0.0,38.1,10.4,0.0,0.0,47.3,7943
2001,9,2001-11-26,363,40,6,4,3,55,109,0.3,253,0,0,0,0,0,0,40,6,4,3,55,305,126,126,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,24.6,24.6,0.91,0.91,0.0,0.0,27.6,27.6,0.0,0.0,53.6,9005
2001,10,2001-12-03,416,42,7,5,3,61,118,0.28,298,0,0,0,0,0,0,42,7,5,3,61,352,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,10581
2001,11,2001-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,10295
2001,12,2001-12-17,419,40,6,4,3,58,112,0.27,307,0,0,0,0,0,0,40,6,4,3,58,358,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,10895
2001,13,2001-12-24,441,38,5,4,3,54,104,0.24,337,0,0,0,0,0,0,38,5,4,3,54,384,168,168,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,11956
2001,14,2001-12-31,493,40,5,4,3,64,117,0.24,376,0,0,0,0,0,0,40,5,4,3,64,426,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.1,13295
2001,15,2002-01-07,521,41,6,4,3,66,120,0.23,401,0,0,0,0,0,0,41,6,4,3,66,452,200,200,0,0,990.0,965.9,0.2,0.05,989.8,23.5,23.5,23.8,23.8,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.7,14226
2001,16,2002-01-14,563,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,168,168,106,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.5,23.6,0.92,0.92,0.65,0.0,35.7,35.7,22.3,0.0,91.1,15309
2001,17,2002-01-21,575,34,5,4,3,45,91,0.16,484,0,0,0,0,0,0,34,5,4,3,45,527,161,161,161,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.0,34.0,34.0,0.0,98.9,16612
2001,18,2002-01-28,603,34,5,4,3,48,97,0.16,506,0,0,0,0,0,0,34,5,4,3,48,551,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,103.1,17316
2001,19,2002-02-04,646,36,6,5,4,54,105,0.16,541,0,0,0,0,0,0,36,6,5,4,54,588,180,180,180,0,990.0,966.5,0.26,0.09,989.7,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,37.7,37.7,37.7,0.0,109.6,18407
2001,20,2002-02-11,690,36,6,5,4,54,105,0.15,585,0,0,0,0,0,0,36,6,5,4,54,632,195,195,195,0,990.0,966.7,0.29,0.1,989.6,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,19812
2001,21,2002-02-18,769,36,6,5,4,54,105,0.14,664,0,0,0,0,0,0,36,6,5,4,54,711,197,197,197,72,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.39,40.1,40.1,40.1,14.6,131.8,22136
2001,22,2002-02-25,836,38,6,5,4,59,115,0.14,721,0,0,0,0,0,0,38,6,5,4,59,772,180,180,180,180,990.0,967.2,0.37,0.15,989.5,22.0,22.0,22.0,22.0,0.93,0.93,0.93,0.93,36.0,36.0,36.0,36.0,139.7,23471
2001,23,2002-03-04,954,41,8,7,6,67,129,0.14,825,0,0,0,0,0,0,41,8,7,6,67,881,206,206,206,206,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.6,26301
2001,24,2002-03-11,1134,41,8,7,6,67,129,0.11,1005,0,0,0,0,0,0,41,8,7,6,67,1061,251,251,251,251,990.0,968.3,0.65,0.37,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,30818
2001,25,2002-03-18,1468,41,8,7,6,67,129,0.09,1100,239,59,10,12,11,146,100,18,19,17,213,1237,275,275,275,275,990.0,969.4,0.91,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,31071
2001,26,2002-03-25,1571,41,8,7,6,67,129,0.08,1100,342,59,10,17,15,240,100,18,24,21,307,1242,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,30463
2001,27,2002-04-01,1684,45,11,10,10,72,148,0.09,1100,436,55,6,15,29,329,100,18,25,39,401,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.5,29816
2001,28,2002-04-08,1754,45,11,10,10,72,148,0.08,1100,506,55,7,15,34,395,100,18,25,44,467,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.0,29406
2001,29,2002-04-15,1779,45,11,10,10,72,148,0.08,1100,531,55,7,15,35,418,100,18,25,45,490,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.2,29260
2001,30,2002-04-22,1883,45,11,10,10,72,148,0.08,1100,635,55,7,15,42,515,100,18,25,52,587,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.3,28608
2001,31,2002-04-29,1964,46,10,10,10,102,179,0.09,1100,684,53,7,15,38,569,100,18,25,48,672,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,28101
2001,32,2002-05-06,2016,49,10,10,12,133,216,0.11,1100,700,50,7,14,38,590,100,18,25,50,723,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,27791
2001,33,2002-05-13,1956,55,13,13,17,178,276,0.14,1100,580,45,5,12,35,482,100,18,25,52,660,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.5,28144
2001,34,2002-05-20,1906,55,13,13,17,178,276,0.14,1100,530,45,4,11,32,436,100,18,25,49,614,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.4,28459
2001,35,2002-05-27,1755,54,12,12,15,161,257,0.15,1100,398,45,5,12,24,310,100,18,25,40,471,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,29398
2001,36,2002-06-03,1574,53,12,12,13,120,210,0.13,1100,264,46,6,12,16,183,99,18,24,29,303,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,181.2,30447
2001,37,2002-06-10,1332,53,12,12,13,120,210,0.16,1079,42,10,2,2,2,24,63,14,14,15,144,1172,269,269,269,269,990.0,968.9,0.8,0.45,988.7,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,31506
2001,38,2002-06-17,1134,53,12,12,13,120,210,0.19,924,0,0,0,0,0,0,53,12,12,13,120,1001,231,231,231,231,990.0,968.3,0.58,0.29,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.8,28519
2001,39,2002-06-24,924,53,12,12,13,120,210,0.23,714,0,0,0,0,0,0,53,12,12,13,120,791,193,193,193,133,990.0,967.6,0.39,0.15,989.5,21.6,21.6,21.6,21.7,0.93,0.93,0.93,0.66,38.1,38.1,38.1,26.0,136.3,22905
2001,40,2002-07-01,704,50,10,9,9,108,186,0.27,518,0,0,0,0,0,0,50,10,9,9,108,587,172,172,172,0,990.0,966.7,0.26,0.08,989.7,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.5,17389
2001,41,2002-07-08,577,50,10,9,9,108,186,0.32,391,0,0,0,0,0,0,50,10,9,9,108,460,195,195,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.2,13644
2001,42,2002-07-15,496,50,10,9,9,108,186,0.38,310,0,0,0,0,0,0,50,10,9,9,108,379,155,155,0,0,990.0,965.8,0.17,0.03,989.8,23.8,23.8,24.0,24.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,10850
2001,43,2002-07-22,448,50,10,9,9,108,186,0.42,262,0,0,0,0,0,0,50,10,9,9,108,331,131,131,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.5,9158
2001,44,2002-07-29,408,48,8,7,6,97,168,0.41,240,0,0,0,0,0,0,48,8,7,6,97,304,120,120,0,0,990.0,965.4,0.14,0.02,989.8,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,25.8,25.8,0.0,0.0,50.0,8399
2001,45,2002-08-05,373,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,169,48,0,0,990.0,965.3,0.13,0.01,989.9,24.4,24.5,24.6,24.6,0.92,0.38,0.0,0.0,37.5,10.5,0.0,0.0,46.9,7871
2001,46,2002-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,6853
2001,47,2002-08-19,320,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6011
2001,48,2002-08-26,299,46,7,5,4,85,149,0.5,149,0,0,0,0,0,0,46,7,5,4,85,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,5436
2001,49,2002-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5506
2001,50,2002-09-09,258,35,6,4,3,50,98,0.38,160,0,0,0,0,0,0,35,6,4,3,50,205,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.1,5890
2001,51,2002-09-16,243,35,6,4,3,50,98,0.41,144,0,0,0,0,0,0,35,6,4,3,50,190,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,5295
2001,52,2002-09-23,234,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,4208
2001,53,2002-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,25.3,25.3,25.3,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.3,560
2002,1,2002-10-01,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,4540
2002,2,2002-10-08,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,3901
2002,3,2002-10-15,201,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,3752
2002,4,2002-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,21.7,3641
2002,5,2002-10-29,195,32,4,2,2,38,79,0.41,115,0,0,0,0,0,0,32,4,2,2,38,154,115,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,4201
2002,6,2002-11-05,195,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4751
2002,7,2002-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,5271
2002,8,2002-11-19,229,29,4,2,2,30,67,0.29,162,0,0,0,0,0,0,29,4,2,2,30,197,162,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6016
2002,9,2002-11-26,235,29,4,2,2,31,69,0.3,166,0,0,0,0,0,0,29,4,2,2,31,202,166,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,6147
2002,10,2002-12-03,265,31,5,3,2,36,77,0.29,188,0,0,0,0,0,0,31,5,3,2,36,227,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,41.9,7040
2002,11,2002-12-10,293,31,5,3,2,36,77,0.26,216,0,0,0,0,0,0,31,5,3,2,36,255,184,32,0,0,990.0,964.9,0.13,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.26,0.0,0.0,41.5,7.1,0.0,0.0,47.4,7958
2002,12,2002-12-17,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,122,122,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,26.8,26.8,0.0,0.0,52.1,8750
2002,13,2002-12-24,353,31,5,3,2,36,77,0.22,276,0,0,0,0,0,0,31,5,3,2,36,315,138,138,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.9,9889
2002,14,2002-12-31,426,29,5,3,2,33,73,0.17,352,0,0,0,0,0,0,29,5,3,2,33,390,176,176,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,24.3,24.3,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.9,12581
2002,15,2003-01-07,483,31,5,4,2,38,80,0.17,402,0,0,0,0,0,0,31,5,4,2,38,442,201,201,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.5,14357
2002,16,2003-01-14,568,34,5,4,3,45,91,0.16,477,0,0,0,0,0,0,34,5,4,3,45,520,159,159,159,0,990.0,966.2,0.22,0.07,989.7,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.6,33.6,33.6,0.0,97.7,16409
2002,17,2003-01-21,628,41,6,4,3,66,120,0.19,508,0,0,0,0,0,0,41,6,4,3,66,559,169,169,169,0,990.0,966.4,0.24,0.07,989.7,23.1,23.1,23.1,23.3,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,103.1,17314
2002,18,2003-01-28,697,41,6,4,3,71,127,0.18,570,0,0,0,0,0,0,41,6,4,3,71,622,190,190,190,0,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,19219
2002,19,2003-02-04,780,43,7,5,4,78,137,0.18,643,0,0,0,0,0,0,43,7,5,4,78,698,206,206,206,23,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.13,42.1,42.1,42.1,4.8,128.0,21499
2002,20,2003-02-11,866,43,7,5,4,78,137,0.16,729,0,0,0,0,0,0,43,7,5,4,78,784,182,182,182,182,990.0,967.4,0.38,0.16,989.5,21.9,21.9,21.9,21.9,0.93,0.93,0.93,0.93,36.2,36.2,36.2,36.2,140.4,23588
2002,21,2003-02-18,985,43,7,5,4,78,137,0.14,848,0,0,0,0,0,0,43,7,5,4,78,903,212,212,212,212,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,26883
2002,22,2003-02-25,1085,45,7,6,6,90,156,0.14,928,0,0,0,0,0,0,45,7,6,6,90,988,232,232,232,232,990.0,968.2,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.3,28944
2002,23,2003-03-04,1181,49,9,9,9,107,183,0.16,998,0,0,0,0,0,0,49,9,9,9,107,1065,249,249,249,249,990.0,968.5,0.65,0.35,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,180.9,30392
2002,24,2003-03-11,1401,49,9,9,9,107,183,0.13,1098,120,29,5,5,5,73,78,14,14,14,180,1205,274,274,274,274,990.0,969.2,0.86,0.48,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.6,31508
2002,25,2003-03-18,1726,49,9,9,9,107,183,0.11,1100,443,51,9,15,21,345,100,18,24,30,452,1242,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,29560
2002,26,2003-03-25,1963,49,9,9,9,107,183,0.09,1100,680,51,9,16,33,570,100,18,25,42,677,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.3,28104
2002,27,2003-04-01,2100,54,13,14,19,117,217,0.1,1100,783,46,5,10,61,660,100,18,25,80,777,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.1,27397
2002,28,2003-04-08,2330,48,11,11,13,91,177,0.08,1100,1052,51,6,13,66,915,100,18,25,80,1007,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.7,26322
2002,29,2003-04-15,3165,46,11,10,11,78,157,0.05,1100,1907,53,6,14,68,1764,100,18,25,80,1842,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.1,22529
2002,30,2003-04-22,3802,54,13,14,19,117,217,0.06,1100,2485,46,5,11,61,2362,100,18,25,80,2479,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,19823
2002,31,2003-04-29,3763,61,13,16,21,177,291,0.08,1100,2371,38,4,8,58,2262,100,18,25,80,2440,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,119.0,19994
2002,32,2003-05-06,3484,65,14,17,23,202,321,0.09,1100,2063,35,4,8,57,1959,100,18,25,80,2161,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,125.9,21158
2002,33,2003-05-13,3118,65,14,17,23,202,321,0.1,1100,1697,35,4,8,57,1593,100,18,25,80,1795,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,135.1,22698
2002,34,2003-05-20,2778,65,14,17,23,202,321,0.12,1100,1357,35,4,8,57,1253,100,18,25,80,1455,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.2,24229
2002,35,2003-05-27,2441,64,13,16,21,188,302,0.12,1100,1038,35,4,8,58,930,100,18,25,79,1118,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.6,25797
2002,36,2003-06-03,2179,62,12,14,16,153,257,0.12,1100,822,38,6,11,51,716,100,18,25,67,869,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,27029
2002,37,2003-06-10,1891,62,12,14,16,153,257,0.14,1100,534,38,5,11,33,445,100,18,25,49,598,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,28558
2002,38,2003-06-17,1551,62,12,14,16,153,257,0.17,1100,194,31,5,8,12,138,93,17,22,28,291,1232,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,30613
2002,39,2003-06-24,1240,62,12,14,16,153,257,0.21,981,1,0,0,0,0,0,62,12,14,16,153,1070,245,245,245,245,990.0,968.7,0.66,0.35,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,175.6,29504
2002,40,2003-07-01,1023,58,11,11,11,136,227,0.22,796,0,0,0,0,0,0,58,11,11,11,136,876,199,199,199,199,990.0,968.0,0.46,0.2,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,38.3,38.3,38.3,38.3,148.8,25000
2002,41,2003-07-08,808,58,11,11,11,136,227,0.28,581,0,0,0,0,0,0,58,11,11,11,136,661,186,186,186,23,990.0,967.1,0.3,0.1,989.6,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.13,37.6,37.6,37.6,4.7,114.1,19174
2002,42,2003-07-15,642,58,11,11,11,136,227,0.36,415,0,0,0,0,0,0,58,11,11,11,136,495,185,185,44,0,990.0,966.5,0.21,0.05,989.7,23.0,23.0,23.2,23.3,0.93,0.93,0.26,0.0,38.9,38.9,9.2,0.0,84.6,14213
2002,43,2003-07-22,541,58,11,11,11,136,227,0.42,314,0,0,0,0,0,0,58,11,11,11,136,394,157,157,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,10896
2002,44,2003-07-29,486,55,9,9,8,119,202,0.42,283,0,0,0,0,0,0,55,9,9,8,119,358,141,141,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,24.0,24.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,9877
2002,45,2003-08-05,440,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,128,128,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,53.2,8945
2002,46,2003-08-12,406,54,9,8,6,107,184,0.45,222,0,0,0,0,0,0,54,9,8,6,107,293,171,50,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,24.4,24.4,0.92,0.39,0.0,0.0,37.8,10.7,0.0,0.0,47.3,7949
2002,47,2003-08-19,367,49,8,6,5,94,163,0.44,204,0,0,0,0,0,0,49,8,6,5,94,268,204,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.7,7516
2002,48,2003-08-26,336,46,7,5,4,85,149,0.44,187,0,0,0,0,0,0,46,7,5,4,85,246,187,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.8,6859
2002,49,2003-09-02,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,6932
2002,50,2003-09-09,282,40,6,4,3,65,118,0.42,164,0,0,0,0,0,0,40,6,4,3,65,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,6023
2002,51,2003-09-16,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,5186
2002,52,2003-09-23,235,40,6,4,3,65,118,0.5,117,0,0,0,0,0,0,40,6,4,3,65,167,117,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,4273
2002,53,2003-09-30,226,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.2,556
2003,1,2003-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,4361
2003,2,2003-10-08,223,37,5,3,2,50,97,0.44,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.5,4616
2003,3,2003-10-15,197,36,4,3,2,47,93,0.47,103,0,0,0,0,0,0,36,4,3,2,47,147,103,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,3720
2003,4,2003-10-22,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4319
2003,5,2003-10-29,198,29,4,2,2,31,69,0.35,128,0,0,0,0,0,0,29,4,2,2,31,164,128,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,4729
2003,6,2003-11-05,216,30,4,2,2,32,70,0.33,145,0,0,0,0,0,0,30,4,2,2,32,182,145,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,5392
2003,7,2003-11-12,217,36,5,3,2,47,93,0.43,124,0,0,0,0,0,0,36,5,3,2,47,168,124,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.1,4548
2003,8,2003-11-19,226,31,4,2,2,34,74,0.33,151,0,0,0,0,0,0,31,4,2,2,34,189,151,0,0,0,990.0,964.6,0.1,0.01,989.9,25.2,25.3,25.3,25.3,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,5609
2003,9,2003-11-26,243,29,4,2,2,31,69,0.29,173,0,0,0,0,0,0,29,4,2,2,31,209,173,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,38.3,6427
2003,10,2003-12-03,277,31,5,3,2,36,77,0.28,200,0,0,0,0,0,0,31,5,3,2,36,239,200,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.6,7500
2003,11,2003-12-10,314,31,5,3,2,36,77,0.25,237,0,0,0,0,0,0,31,5,3,2,36,276,118,118,0,0,990.0,965.0,0.13,0.02,989.8,24.8,24.8,24.9,24.9,0.9,0.9,0.0,0.0,26.0,26.0,0.0,0.0,50.4,8473
2003,12,2003-12-17,368,31,5,3,2,36,77,0.21,291,0,0,0,0,0,0,31,5,3,2,36,330,145,145,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,24.6,24.6,0.91,0.91,0.0,0.0,31.9,31.9,0.0,0.0,61.9,10400
2003,13,2003-12-24,417,31,5,3,2,36,77,0.18,340,0,0,0,0,0,0,31,5,3,2,36,379,170,170,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,12115
2003,14,2003-12-31,471,33,5,3,2,43,89,0.19,382,0,0,0,0,0,0,33,5,3,2,43,425,191,191,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.1,13622
2003,15,2004-01-07,524,37,5,4,3,54,103,0.2,420,0,0,0,0,0,0,37,5,4,3,54,467,199,199,21,0,990.0,966.0,0.2,0.05,989.7,23.5,23.5,23.8,23.8,0.93,0.93,0.13,0.0,43.0,43.0,4.5,0.0,88.5,14866
2003,16,2004-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,161,161,161,0,990.0,966.3,0.23,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,33.8,33.8,33.8,0.0,98.3,16513
2003,17,2004-01-21,700,41,6,4,3,66,120,0.17,580,0,0,0,0,0,0,41,6,4,3,66,631,193,193,193,0,990.0,966.7,0.29,0.1,989.6,22.6,22.6,22.6,22.9,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.7,19608
2003,18,2004-01-28,749,41,6,4,3,71,127,0.17,622,0,0,0,0,0,0,41,6,4,3,71,675,207,207,207,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.7,20947
2003,19,2004-02-04,838,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,175,175,175,175,990.0,967.3,0.36,0.14,989.5,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.0,35.0,35.0,35.0,135.7,22798
2003,20,2004-02-11,958,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,205,205,205,205,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.6,26142
2003,21,2004-02-18,1187,43,7,5,4,78,137,0.12,1023,27,8,1,1,0,15,51,8,6,4,93,1089,255,255,255,255,990.0,968.5,0.69,0.39,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,183.9,30897
2003,22,2004-02-25,1582,47,8,7,6,96,166,0.1,1100,315,51,9,11,12,231,99,17,18,18,328,1235,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,181.2,30433
2003,23,2004-03-03,2037,59,11,12,13,144,239,0.12,1100,698,41,7,13,37,599,100,18,25,50,743,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.4,27786
2003,24,2004-03-10,2606,59,11,12,13,144,239,0.09,1100,1267,41,6,13,62,1144,100,18,25,75,1288,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,149.0,25031
2003,25,2004-03-17,3602,59,11,12,13,144,239,0.07,1100,2263,41,6,13,67,2135,100,18,25,80,2279,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.0,20659
2003,26,2004-03-24,4223,59,11,12,13,144,239,0.06,1100,2884,41,7,13,67,2756,100,18,25,80,2900,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.7,27.7,27.7,27.7,107.5,18060
2003,27,2004-03-31,4154,68,13,17,23,164,287,0.07,1100,2767,31,4,7,56,2666,100,18,25,80,2831,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,28.2,28.2,28.2,28.2,109.3,18365
2003,28,2004-04-07,4002,70,14,18,25,168,295,0.07,1100,2607,30,4,7,55,2511,100,18,25,80,2679,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,112.9,18974
2003,29,2004-04-14,3939,70,14,18,25,168,295,0.07,1100,2544,30,4,7,55,2448,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.5,19235
2003,30,2004-04-21,3945,70,14,18,25,168,295,0.07,1100,2550,30,4,7,55,2454,100,18,25,80,2622,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.3,19209
2003,31,2004-04-28,3844,67,14,17,23,187,309,0.08,1100,2434,32,3,7,56,2333,100,18,25,80,2521,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,19646
2003,32,2004-05-05,3548,65,14,17,23,202,321,0.09,1100,2127,35,4,8,57,2023,100,18,25,80,2225,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.4,20895
2003,33,2004-05-12,3290,65,14,17,23,202,321,0.1,1100,1869,35,4,8,57,1765,100,18,25,80,1967,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,21970
2003,34,2004-05-19,2840,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,23944
2003,35,2004-05-26,2493,64,13,16,22,195,311,0.13,1100,1081,35,4,8,57,975,100,18,25,79,1170,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,25554
2003,36,2004-06-02,2224,62,12,14,16,153,257,0.12,1100,867,38,6,11,53,758,100,18,25,69,911,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,26819
2003,37,2004-06-09,1978,62,12,14,16,153,257,0.13,1100,621,38,6,11,38,528,100,18,25,54,681,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.9,28039
2003,38,2004-06-16,1625,62,12,14,16,153,257,0.16,1100,268,36,5,9,16,199,98,17,23,32,352,1240,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.5,30164
2003,39,2004-06-23,1283,62,12,14,16,153,257,0.2,1009,16,3,0,0,1,9,65,12,14,17,162,1103,252,252,252,252,990.0,968.8,0.71,0.38,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,29966
2003,40,2004-06-30,1035,58,11,11,11,138,231,0.22,803,0,0,0,0,0,0,58,11,11,11,138,885,200,200,200,200,990.0,968.0,0.47,0.2,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,38.6,38.6,38.6,38.6,149.9,25186
2003,41,2004-07-07,808,58,11,11,11,136,227,0.28,581,0,0,0,0,0,0,58,11,11,11,136,661,185,185,185,24,990.0,967.1,0.3,0.1,989.6,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.13,37.5,37.5,37.5,4.8,114.0,19153
2003,42,2004-07-14,651,58,11,11,11,136,227,0.35,424,0,0,0,0,0,0,58,11,11,11,136,504,179,179,66,0,990.0,966.5,0.22,0.05,989.7,23.0,23.0,23.2,23.2,0.93,0.93,0.39,0.0,37.4,37.4,13.6,0.0,86.1,14457
2003,43,2004-07-21,557,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,11440
2003,44,2004-07-28,494,56,10,9,8,123,208,0.42,285,0,0,0,0,0,0,56,10,9,8,123,361,142,142,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.8,24.0,24.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,9944
2003,45,2004-08-04,449,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,132,132,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.2,9279
2003,46,2004-08-11,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,158,67,0,0,990.0,965.4,0.14,0.02,989.8,24.2,24.3,24.4,24.4,0.92,0.51,0.0,0.0,34.7,14.4,0.0,0.0,47.9,8038
2003,47,2004-08-18,368,50,8,6,5,96,167,0.45,200,0,0,0,0,0,0,50,8,6,5,96,266,200,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,24.6,24.6,24.6,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.8,7360
2003,48,2004-08-25,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.5,7303
2003,49,2004-09-01,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.5,6471
2003,50,2004-09-08,289,42,6,4,3,69,126,0.44,162,0,0,0,0,0,0,42,6,4,3,69,216,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,5959
2003,51,2004-09-15,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5404
2003,52,2004-09-22,251,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,4872
2003,53,2004-09-29,238,40,6,4,3,65,118,0.49,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,1249
2004,1,2004-10-01,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,4935
2004,2,2004-10-08,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.5,4619
2004,3,2004-10-15,205,37,5,3,2,50,97,0.47,108,0,0,0,0,0,0,37,5,3,2,50,153,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.2,0.0,0.0,0.0,23.4,3934
2004,4,2004-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,3858
2004,5,2004-10-29,207,36,5,3,2,48,94,0.46,112,0,0,0,0,0,0,36,5,3,2,48,156,112,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.3,4086
2004,6,2004-11-05,206,35,4,2,2,44,89,0.43,117,0,0,0,0,0,0,35,4,2,2,44,159,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,4273
2004,7,2004-11-12,219,29,4,2,2,30,67,0.3,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.7,5662
2004,8,2004-11-19,235,29,4,2,2,30,67,0.29,168,0,0,0,0,0,0,29,4,2,2,30,203,168,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,6257
2004,9,2004-11-26,322,32,4,2,2,38,81,0.26,241,0,0,0,0,0,0,32,4,2,2,38,281,178,62,0,0,990.0,965.0,0.13,0.02,989.8,24.6,24.8,24.8,24.8,0.93,0.39,0.0,0.0,40.0,13.7,0.0,0.0,52.4,8807
2004,10,2004-12-03,303,42,7,5,3,61,118,0.39,185,0,0,0,0,0,0,42,7,5,3,61,239,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,6844
2004,11,2004-12-10,334,32,5,3,2,39,82,0.25,251,0,0,0,0,0,0,32,5,3,2,39,292,139,111,0,0,990.0,965.1,0.14,0.02,989.8,24.6,24.7,24.8,24.8,0.91,0.78,0.0,0.0,30.8,24.5,0.0,0.0,53.7,9019
2004,12,2004-12-17,349,31,5,3,2,36,77,0.22,272,0,0,0,0,0,0,31,5,3,2,36,311,136,136,0,0,990.0,965.1,0.15,0.02,989.8,24.6,24.6,24.7,24.7,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,9739
2004,13,2004-12-24,377,31,5,3,2,36,77,0.2,300,0,0,0,0,0,0,31,5,3,2,36,339,150,150,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,24.5,24.5,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.9,10733
2004,14,2004-12-31,407,33,5,3,2,43,89,0.22,318,0,0,0,0,0,0,33,5,3,2,43,360,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,11324
2004,15,2005-01-07,478,34,5,4,3,45,91,0.19,387,0,0,0,0,0,0,34,5,4,3,45,430,193,193,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,24.0,24.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,13786
2004,16,2005-01-14,563,34,5,4,3,45,91,0.16,472,0,0,0,0,0,0,34,5,4,3,45,515,157,157,157,0,990.0,966.1,0.22,0.06,989.7,23.4,23.4,23.4,23.6,0.92,0.92,0.92,0.0,33.2,33.2,33.2,0.0,96.6,16235
2004,17,2005-01-21,586,34,5,4,3,45,91,0.16,495,0,0,0,0,0,0,34,5,4,3,45,538,165,165,165,0,990.0,966.2,0.23,0.07,989.7,23.3,23.3,23.3,23.5,0.92,0.92,0.92,0.0,34.8,34.8,34.8,0.0,101.2,16994
2004,18,2005-01-28,646,34,5,4,3,48,97,0.15,549,0,0,0,0,0,0,34,5,4,3,48,594,183,183,183,0,990.0,966.5,0.26,0.09,989.6,22.9,22.9,22.9,23.2,0.93,0.93,0.93,0.0,38.2,38.2,38.2,0.0,111.3,18696
2004,19,2005-02-04,721,36,6,5,4,54,105,0.15,616,0,0,0,0,0,0,36,6,5,4,54,663,205,205,205,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,124.0,20833
2004,20,2005-02-11,794,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,180,180,180,148,990.0,967.1,0.35,0.14,989.5,22.2,22.2,22.2,22.3,0.93,0.93,0.93,0.79,36.3,36.3,36.3,29.9,134.9,22670
2004,21,2005-02-18,876,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,192,192,192,192,990.0,967.4,0.4,0.18,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.4,24928
2004,22,2005-02-25,983,38,6,5,4,59,115,0.12,868,0,0,0,0,0,0,38,6,5,4,59,919,217,217,217,217,990.0,967.8,0.5,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.0,27546
2004,23,2005-03-04,1092,41,8,7,6,67,129,0.12,963,0,0,0,0,0,0,41,8,7,6,67,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,29923
2004,24,2005-03-11,1163,41,8,7,6,67,129,0.11,1034,0,0,0,0,0,0,41,8,7,6,67,1090,258,258,258,258,990.0,968.4,0.68,0.39,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,31435
2004,25,2005-03-18,1240,41,8,7,6,67,129,0.1,1090,21,6,1,1,0,10,47,9,8,6,77,1156,272,272,272,272,990.0,968.7,0.78,0.47,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.3,32306
2004,26,2005-03-25,1311,41,8,7,6,67,129,0.1,1100,82,26,5,4,3,42,67,13,11,9,109,1191,275,275,275,275,990.0,968.9,0.83,0.48,988.7,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,32106
2004,27,2005-04-01,1285,45,11,10,10,72,148,0.12,1100,37,11,2,2,2,18,56,13,12,12,90,1182,275,275,275,275,990.0,968.8,0.82,0.48,988.7,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,32273
2004,28,2005-04-08,1245,45,11,10,10,72,148,0.12,1093,4,1,0,0,0,2,46,11,10,10,74,1161,273,273,273,273,990.0,968.7,0.79,0.47,988.7,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.5,32347
2004,29,2005-04-15,1211,44,10,9,9,70,144,0.12,1067,0,0,0,0,0,0,44,10,9,9,70,1132,266,266,266,266,990.0,968.6,0.75,0.44,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.3,31969
2004,30,2005-04-22,1217,40,10,8,5,62,125,0.1,1091,1,0,0,0,0,0,40,10,8,5,62,1149,272,272,272,272,990.0,968.6,0.77,0.47,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,192.8,32390
2004,31,2005-04-29,1254,41,9,8,5,76,140,0.11,1100,14,4,0,0,0,7,45,10,8,6,83,1164,275,275,275,275,990.0,968.7,0.79,0.48,988.7,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,192.8,32384
2004,32,2005-05-06,1322,42,9,8,6,82,147,0.11,1100,75,21,4,4,3,41,63,13,12,9,123,1189,275,275,275,275,990.0,968.9,0.83,0.48,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,32054
2004,33,2005-05-13,1319,42,9,8,6,82,147,0.11,1100,72,20,4,3,2,40,62,13,11,8,122,1188,275,275,275,275,990.0,968.9,0.83,0.48,988.7,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,32069
2004,34,2005-05-20,1240,46,9,9,9,110,185,0.15,1048,6,1,0,0,0,3,48,10,10,9,113,1117,262,262,262,262,990.0,968.7,0.72,0.41,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,31344
2004,35,2005-05-27,1160,46,10,9,9,107,183,0.16,977,0,0,0,0,0,0,46,10,9,9,107,1043,244,244,244,244,990.0,968.4,0.62,0.33,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,29966
2004,36,2005-06-03,1044,45,10,9,9,88,161,0.15,883,0,0,0,0,0,0,45,10,9,9,88,947,220,220,220,220,990.0,968.0,0.52,0.26,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.9,27698
2004,37,2005-06-10,884,45,10,9,9,88,161,0.18,723,0,0,0,0,0,0,45,10,9,9,88,787,180,180,180,180,990.0,967.4,0.38,0.15,989.5,21.8,21.8,21.8,21.8,0.93,0.93,0.93,0.93,35.7,35.7,35.7,35.7,138.7,23300
2004,38,2005-06-17,677,45,10,9,9,88,161,0.24,516,0,0,0,0,0,0,45,10,9,9,88,580,172,172,172,0,990.0,966.6,0.26,0.08,989.7,22.8,22.8,22.8,23.1,0.92,0.92,0.92,0.0,35.6,35.6,35.6,0.0,103.6,17411
2004,39,2005-06-24,556,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.0,966.1,0.2,0.05,989.8,23.4,23.4,23.7,23.7,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,13844
2004,40,2005-07-01,486,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,12371
2004,41,2005-07-08,443,42,9,8,6,70,135,0.3,308,0,0,0,0,0,0,42,9,8,6,70,367,154,154,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.7,10876
2004,42,2005-07-15,412,42,9,8,6,70,135,0.33,277,0,0,0,0,0,0,42,9,8,6,70,336,138,138,0,0,990.0,965.5,0.15,0.03,989.8,24.2,24.2,24.4,24.4,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.4,9808
2004,43,2005-07-22,379,42,9,8,6,70,135,0.36,244,0,0,0,0,0,0,42,9,8,6,70,303,122,122,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.4,24.5,24.5,0.9,0.9,0.0,0.0,26.5,26.5,0.0,0.0,51.4,8629
2004,44,2005-07-29,359,40,7,6,4,64,123,0.34,235,0,0,0,0,0,0,40,7,6,4,64,289,117,117,0,0,990.0,965.2,0.14,0.02,989.8,24.6,24.6,24.6,24.6,0.9,0.9,0.0,0.0,25.5,25.5,0.0,0.0,49.5,8310
2004,45,2005-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,198,16,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.13,0.0,0.0,44.5,3.5,0.0,0.0,47.0,7890
2004,46,2005-08-12,302,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,25.0,25.0,25.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,6940
2004,47,2005-08-19,284,39,7,5,4,60,115,0.4,169,0,0,0,0,0,0,39,7,5,4,60,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,6208
2004,48,2005-08-26,275,38,6,4,3,57,111,0.4,164,0,0,0,0,0,0,38,6,4,3,57,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.9,6024
2004,49,2005-09-02,266,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,6490
