WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2004,50,2005-09-09,247,34,6,4,3,44,91,0.37,156,0,0,0,0,0,0,34,6,4,3,44,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,5770
2004,51,2005-09-16,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,4338
2004,52,2005-09-23,196,34,6,4,3,44,91,0.46,105,0,0,0,0,0,0,34,6,4,3,44,149,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.7,3820
2004,53,2005-09-30,193,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,21.9,526
2005,1,2005-10-01,182,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4818
2005,2,2005-10-08,177,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.3,4590
2005,3,2005-10-15,165,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,4135
2005,4,2005-10-22,158,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,22.9,3855
2005,5,2005-10-29,168,23,4,2,2,19,50,0.3,117,0,0,0,0,0,0,23,4,2,2,19,146,117,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,4282
2005,6,2005-11-05,173,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,4511
2005,7,2005-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,5203
2005,8,2005-11-19,243,27,4,2,2,26,62,0.25,181,0,0,0,0,0,0,27,4,2,2,26,214,181,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,6758
2005,9,2005-11-26,278,31,4,2,2,36,77,0.28,200,0,0,0,0,0,0,31,4,2,2,36,238,200,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,7477
2005,10,2005-12-03,267,38,5,4,3,54,104,0.39,163,0,0,0,0,0,0,38,5,4,3,54,210,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6018
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,158,69,0,0,990.0,964.9,0.13,0.02,989.9,24.7,24.8,24.9,24.9,0.92,0.52,0.0,0.0,35.4,15.2,0.0,0.0,49.1,8251
2005,12,2005-12-17,352,31,5,3,2,36,77,0.22,275,0,0,0,0,0,0,31,5,3,2,36,314,137,137,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,9835
2005,13,2005-12-24,396,31,5,3,2,36,77,0.19,319,0,0,0,0,0,0,31,5,3,2,36,358,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,11404
2005,14,2005-12-31,528,33,5,3,2,43,89,0.17,439,0,0,0,0,0,0,33,5,3,2,43,481,172,172,94,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.6,23.8,0.92,0.92,0.53,0.0,36.8,36.8,20.0,0.0,90.8,15257
2005,15,2006-01-07,572,39,5,4,3,58,111,0.2,460,0,0,0,0,0,0,39,5,4,3,58,510,184,184,92,0,990.0,966.2,0.22,0.06,989.7,23.3,23.3,23.4,23.5,0.93,0.93,0.53,0.0,39.1,39.1,19.5,0.0,95.0,15963
2005,16,2006-01-14,558,46,7,6,4,76,139,0.25,419,0,0,0,0,0,0,46,7,6,4,76,478,198,198,21,0,990.0,966.1,0.2,0.05,989.7,23.3,23.3,23.6,23.6,0.93,0.93,0.13,0.0,42.5,42.5,4.5,0.0,87.6,14708
2005,17,2006-01-21,654,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,187,187,187,0,990.0,966.5,0.27,0.1,989.6,22.9,22.9,22.9,23.1,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,114.0,19153
2005,18,2006-01-28,783,37,5,4,3,59,110,0.14,672,0,0,0,0,0,0,37,5,4,3,59,720,191,191,191,97,990.0,967.0,0.34,0.13,989.5,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.53,38.8,38.8,38.8,19.7,132.7,22292
2005,19,2006-02-04,900,43,7,5,4,78,137,0.15,763,0,0,0,0,0,0,43,7,5,4,78,818,190,190,190,190,990.0,967.5,0.4,0.17,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.7,37.7,37.7,37.7,146.1,24543
2005,20,2006-02-11,1000,43,7,5,4,78,137,0.14,863,0,0,0,0,0,0,43,7,5,4,78,918,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.5,27305
2005,21,2006-02-18,1038,43,7,5,4,78,137,0.13,901,0,0,0,0,0,0,43,7,5,4,78,956,225,225,225,225,990.0,968.0,0.53,0.27,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,28344
2005,22,2006-02-25,1070,45,7,6,6,90,156,0.15,914,0,0,0,0,0,0,45,7,6,6,90,974,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,170.0,28561
2005,23,2006-03-04,1204,49,9,9,9,107,183,0.15,1015,6,1,0,0,0,3,50,9,9,9,110,1084,253,253,253,253,990.0,968.5,0.68,0.38,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,30646
2005,24,2006-03-11,1474,49,9,9,9,107,183,0.12,1100,191,42,7,9,9,121,91,16,18,18,228,1227,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,31077
2005,25,2006-03-18,1791,49,9,9,9,107,183,0.1,1100,508,51,9,16,25,407,100,18,25,34,514,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.6,29162
2005,26,2006-03-25,2192,49,9,9,9,107,183,0.08,1100,909,50,9,16,44,789,100,18,25,53,896,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.5,26966
2005,27,2006-04-01,2464,54,13,14,19,117,217,0.09,1100,1147,46,5,11,61,1024,100,18,25,80,1141,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.9,25681
2005,28,2006-04-08,2632,54,13,14,19,117,217,0.08,1100,1315,46,5,11,61,1192,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,24896
2005,29,2006-04-15,2663,54,13,14,19,117,217,0.08,1100,1346,46,5,11,61,1223,100,18,25,80,1340,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.3,24754
2005,30,2006-04-22,2590,54,13,14,19,117,217,0.08,1100,1273,46,5,11,61,1150,100,18,25,80,1267,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,25089
2005,31,2006-04-29,2557,54,13,13,17,160,259,0.1,1100,1198,45,5,11,62,1074,100,18,25,80,1234,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.2,25241
2005,32,2006-05-06,2497,55,13,13,17,178,276,0.11,1100,1121,45,5,12,63,996,100,18,25,80,1174,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,25519
2005,33,2006-05-13,2391,55,13,13,17,178,276,0.12,1100,1015,45,5,12,61,891,100,18,25,78,1069,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.0,26036
2005,34,2006-05-20,2270,63,13,16,22,198,314,0.14,1100,855,36,4,8,57,749,100,18,25,79,947,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,26605
2005,35,2006-05-27,2098,64,13,16,21,188,302,0.14,1100,695,35,4,8,47,598,100,18,25,68,786,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.1,27408
2005,36,2006-06-03,1897,62,12,14,16,153,257,0.14,1100,540,38,6,11,33,452,100,18,25,49,605,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.7,28516
2005,37,2006-06-10,1583,62,12,14,16,153,257,0.16,1100,226,35,5,9,14,161,97,17,23,30,314,1238,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,181.0,30411
2005,38,2006-06-17,1313,62,12,14,16,153,257,0.2,1042,14,3,0,0,0,8,65,12,14,16,161,1135,260,260,260,260,990.0,968.9,0.75,0.41,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,30655
2005,39,2006-06-24,1042,62,12,14,16,153,257,0.25,785,0,0,0,0,0,0,62,12,14,16,153,873,196,196,196,196,990.0,968.0,0.46,0.19,989.4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,37.6,37.6,37.6,37.6,146.1,24552
2005,40,2006-07-01,804,58,11,11,11,136,227,0.28,577,0,0,0,0,0,0,58,11,11,11,136,657,184,184,184,24,990.0,967.1,0.3,0.1,989.6,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.13,37.3,37.3,37.3,4.8,113.3,19028
2005,41,2006-07-08,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,188,188,22,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,23.3,23.3,0.93,0.93,0.13,0.0,39.6,39.6,4.7,0.0,81.7,13726
2005,42,2006-07-15,534,56,10,10,10,132,221,0.41,312,0,0,0,0,0,0,56,10,10,10,132,391,156,156,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,10850
2005,43,2006-07-22,468,50,10,9,9,108,186,0.4,282,0,0,0,0,0,0,50,10,9,9,108,351,141,141,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,9877
2005,44,2006-07-29,426,48,8,7,6,97,168,0.39,257,0,0,0,0,0,0,48,8,7,6,97,322,128,128,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,27.7,27.7,0.0,0.0,53.8,9040
2005,45,2006-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,144,83,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.5,24.5,24.5,0.91,0.64,0.0,0.0,31.7,18.0,0.0,0.0,48.3,8110
2005,46,2006-08-12,350,47,8,6,5,89,155,0.44,195,0,0,0,0,0,0,47,8,6,5,89,256,195,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,7189
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.0,6056
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,143,0,0,0,0,0,0,46,7,5,4,85,203,143,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,5234
2005,49,2006-09-02,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,5861
2005,50,2006-09-09,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4817
2005,51,2006-09-16,235,38,6,4,3,59,110,0.47,125,0,0,0,0,0,0,38,6,4,3,59,173,125,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4570
2005,52,2006-09-23,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.8,4830
2005,53,2006-09-30,209,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
2006,1,2006-10-01,211,31,4,3,2,33,73,0.34,138,0,0,0,0,0,0,31,4,3,2,33,176,138,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.5,5124
2006,2,2006-10-08,220,34,4,3,2,42,86,0.39,134,0,0,0,0,0,0,34,4,3,2,42,176,134,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,4928
2006,3,2006-10-15,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4561
2006,4,2006-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4484
2006,5,2006-10-29,226,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4829
2006,6,2006-11-05,238,36,5,3,2,47,93,0.39,145,0,0,0,0,0,0,36,5,3,2,47,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.9,5351
2006,7,2006-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,6018
2006,8,2006-11-19,284,36,5,3,2,47,93,0.33,191,0,0,0,0,0,0,36,5,3,2,47,235,191,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,7122
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,225,0,0,0,0,0,0,36,5,3,2,49,270,143,81,0,0,990.0,965.0,0.13,0.02,989.9,24.7,24.8,24.8,24.8,0.91,0.64,0.0,0.0,31.7,17.8,0.0,0.0,48.1,8082
2006,10,2006-12-03,356,38,5,4,3,54,104,0.29,252,0,0,0,0,0,0,38,5,4,3,54,299,126,126,0,0,990.0,965.2,0.14,0.02,989.8,24.5,24.5,24.7,24.7,0.91,0.91,0.0,0.0,27.5,27.5,0.0,0.0,53.4,8973
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,10756
2006,12,2006-12-17,467,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,24.1,24.1,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.7,12883
2006,13,2006-12-24,537,38,5,4,3,54,104,0.19,433,0,0,0,0,0,0,38,5,4,3,54,480,184,184,64,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.6,23.7,0.93,0.93,0.39,0.0,39.5,39.5,13.5,0.0,90.3,15178
2006,14,2006-12-31,576,44,6,5,3,72,134,0.23,442,0,0,0,0,0,0,44,6,5,3,72,499,178,178,86,0,990.0,966.2,0.21,0.06,989.7,23.3,23.3,23.4,23.5,0.93,0.93,0.52,0.0,37.7,37.7,18.1,0.0,91.2,15313
2006,15,2007-01-07,655,46,7,6,4,76,139,0.21,516,0,0,0,0,0,0,46,7,6,4,76,575,172,172,172,0,990.0,966.5,0.25,0.08,989.7,22.9,22.9,22.9,23.1,0.92,0.92,0.92,0.0,35.8,35.8,35.8,0.0,104.2,17503
2006,16,2007-01-14,765,46,7,6,4,76,139,0.18,626,0,0,0,0,0,0,46,7,6,4,76,685,200,200,200,24,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.13,40.9,40.9,40.9,5.0,124.5,20917
2006,17,2007-01-21,957,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,204,204,204,204,990.0,967.7,0.46,0.21,989.3,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.9,26024
2006,18,2007-01-28,1450,47,7,6,4,83,148,0.1,1076,224,33,6,8,6,170,80,13,14,11,253,1185,269,269,269,269,990.0,969.3,0.83,0.45,988.7,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,30679
2006,19,2007-02-04,2214,49,8,7,5,93,162,0.07,1100,952,51,9,18,29,844,100,18,25,34,937,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,26867
2006,20,2007-02-11,3257,55,10,10,8,114,197,0.06,1100,1960,45,8,15,68,1824,100,18,25,76,1938,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.8,22143
2006,21,2007-02-18,4451,55,10,10,8,114,197,0.04,1100,3154,45,8,15,72,3014,100,18,25,80,3128,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,25.9,25.9,25.9,25.9,100.5,16890
2006,22,2007-02-25,4520,60,11,13,13,148,247,0.05,1100,3172,39,6,12,66,3048,100,18,25,80,3197,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.3,16521
2006,23,2007-03-04,4428,68,14,17,21,195,315,0.07,1100,3013,32,3,8,59,2910,100,18,25,80,3105,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.3,17012
2006,24,2007-03-11,4030,68,14,17,21,195,315,0.08,1100,2615,32,4,8,59,2512,100,18,25,80,2707,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.4,18887
2006,25,2007-03-18,3703,62,12,14,16,165,271,0.07,1100,2331,37,5,10,63,2214,100,18,25,80,2380,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.5,20249
2006,26,2007-03-25,3511,59,11,12,13,144,239,0.07,1100,2172,41,7,13,67,2044,100,18,25,80,2188,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,125.3,21044
2006,27,2007-04-01,3479,70,14,18,25,168,295,0.08,1100,2084,29,4,6,55,1988,100,18,25,80,2156,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,21179
2006,28,2007-04-08,3442,70,14,18,25,168,295,0.09,1100,2047,30,4,7,55,1951,100,18,25,80,2119,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,21331
2006,29,2007-04-15,3266,70,14,18,25,168,295,0.09,1100,1871,30,4,7,55,1775,100,18,25,80,1943,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.3,22064
2006,30,2007-04-22,3065,70,14,18,25,168,295,0.1,1100,1670,30,4,7,55,1574,100,18,25,80,1742,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,136.4,22921
2006,31,2007-04-29,2926,59,13,14,19,175,281,0.1,1100,1545,40,4,10,60,1428,100,18,25,80,1603,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,23553
2006,32,2007-05-06,2743,57,13,14,18,184,288,0.11,1100,1354,42,4,10,61,1235,100,18,25,80,1420,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,24390
2006,33,2007-05-13,2502,65,14,17,23,202,321,0.13,1100,1081,35,3,8,57,977,100,18,25,80,1179,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.8,25504
2006,34,2007-05-20,2266,65,14,17,23,202,321,0.14,1100,845,35,4,7,56,741,100,18,25,79,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,26623
2006,35,2007-05-27,2057,64,13,16,21,188,302,0.15,1100,654,35,4,8,45,560,100,18,25,66,748,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,27619
2006,36,2007-06-03,1765,62,12,14,16,153,257,0.15,1100,408,38,6,11,25,328,100,18,25,41,481,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.5,29323
2006,37,2007-06-10,1461,62,12,14,16,153,257,0.18,1100,104,23,4,5,6,65,85,16,19,22,218,1220,275,275,275,275,990.0,969.4,0.88,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,31169
2006,38,2007-06-17,1215,62,12,14,16,153,257,0.21,957,0,0,0,0,0,0,62,12,14,16,153,1045,239,239,239,239,990.0,968.6,0.63,0.32,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.5,28979
2006,39,2007-06-24,1017,62,12,14,16,153,257,0.25,760,0,0,0,0,0,0,62,12,14,16,153,848,190,190,190,190,990.0,967.9,0.43,0.17,989.4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,36.6,36.6,36.6,36.6,142.2,23896
2006,40,2007-07-01,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,189,189,189,74,990.0,967.4,0.34,0.12,989.5,21.9,21.9,21.9,22.1,0.93,0.93,0.93,0.4,37.9,37.9,37.9,14.7,124.8,20958
2006,41,2007-07-08,727,58,11,11,11,136,227,0.31,500,0,0,0,0,0,0,58,11,11,11,136,580,166,166,166,0,990.0,966.8,0.26,0.07,989.7,22.7,22.7,22.7,22.9,0.92,0.92,0.92,0.0,34.1,34.1,34.1,0.0,99.3,16686
2006,42,2007-07-15,626,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,23.3,23.3,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,13824
2006,43,2007-07-22,562,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,23.5,23.5,23.7,23.7,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,11587
2006,44,2007-07-29,507,55,9,9,8,119,202,0.4,305,0,0,0,0,0,0,55,9,9,8,119,380,152,152,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,10635
2006,45,2007-08-05,466,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,9885
2006,46,2007-08-12,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,121,121,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.1,26.1,0.0,0.0,50.7,8516
2006,47,2007-08-19,407,54,9,8,6,107,184,0.45,223,0,0,0,0,0,0,54,9,8,6,107,294,157,66,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,24.4,24.4,0.92,0.51,0.0,0.0,34.4,14.2,0.0,0.0,47.3,7953
2006,48,2007-08-26,375,52,8,7,5,102,177,0.47,198,0,0,0,0,0,0,52,8,7,5,102,267,181,16,0,0,990.0,965.3,0.13,0.01,989.9,24.3,24.6,24.6,24.6,0.93,0.13,0.0,0.0,40.3,3.5,0.0,0.0,42.8,7188
2006,49,2007-09-02,347,46,7,6,4,75,138,0.4,209,0,0,0,0,0,0,46,7,6,4,75,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,7754
2006,50,2007-09-09,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.2,6757
2006,51,2007-09-16,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.3,5922
2006,52,2007-09-23,288,46,7,6,4,75,138,0.48,150,0,0,0,0,0,0,46,7,6,4,75,209,150,0,0,0,990.0,964.9,0.11,0.01,989.9,24.9,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5498
2006,53,2007-09-30,276,46,7,6,4,75,138,0.5,138,0,0,0,0,0,0,46,7,6,4,75,197,138,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,25.1,25.1,25.1,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,719
2007,1,2007-10-01,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,35.3,5925
2007,2,2007-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.1,5565
2007,3,2007-10-15,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,5283
2007,4,2007-10-22,253,41,6,4,3,56,110,0.43,143,0,0,0,0,0,0,41,6,4,3,56,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,25.0,25.2,25.2,25.2,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.3,5252
2007,5,2007-10-29,247,40,6,4,3,54,107,0.44,139,0,0,0,0,0,0,40,6,4,3,54,189,139,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,5096
2007,6,2007-11-05,253,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,198,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,5481
2007,7,2007-11-12,273,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,6685
2007,8,2007-11-19,295,36,5,3,2,47,93,0.32,202,0,0,0,0,0,0,36,5,3,2,47,246,169,32,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.26,0.0,0.0,38.1,7.1,0.0,0.0,44.2,7422
2007,9,2007-11-26,333,37,5,3,2,51,100,0.3,232,0,0,0,0,0,0,37,5,3,2,51,279,132,100,0,0,990.0,965.1,0.13,0.02,989.8,24.7,24.7,24.8,24.8,0.91,0.77,0.0,0.0,29.0,22.0,0.0,0.0,49.5,8318
2007,10,2007-12-03,384,42,7,5,3,61,118,0.31,266,0,0,0,0,0,0,42,7,5,3,61,320,133,133,0,0,990.0,965.3,0.15,0.02,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,9430
2007,11,2007-12-10,430,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,24.3,24.3,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,11049
2007,12,2007-12-17,498,42,7,5,3,61,118,0.24,380,0,0,0,0,0,0,42,7,5,3,61,434,179,179,22,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.13,0.0,38.6,38.6,4.8,0.0,79.6,13375
2007,13,2007-12-24,692,42,7,5,3,61,118,0.17,574,0,0,0,0,0,0,42,7,5,3,61,628,185,185,154,48,990.0,966.7,0.28,0.1,989.6,22.7,22.7,22.8,22.9,0.93,0.93,0.79,0.26,38.4,38.4,31.7,9.8,115.0,19317
2007,14,2007-12-31,818,45,7,5,3,73,136,0.17,682,0,0,0,0,0,0,45,7,5,3,73,741,170,170,170,170,990.0,967.2,0.35,0.14,989.5,22.1,22.1,22.1,22.1,0.92,0.92,0.92,0.92,34.1,34.1,34.1,34.1,132.5,22259
2007,15,2008-01-07,915,46,7,6,4,76,139,0.15,776,0,0,0,0,0,0,46,7,6,4,76,835,194,194,194,194,990.0,967.6,0.42,0.18,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,38.2,38.2,38.2,38.2,148.2,24891
2007,16,2008-01-14,1164,46,7,6,4,76,139,0.12,968,57,13,2,2,1,37,59,9,8,5,113,1045,242,242,242,242,990.0,968.4,0.64,0.34,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.0,29397
2007,17,2008-01-21,1547,49,8,7,5,81,150,0.1,1100,297,51,10,13,9,212,100,18,20,14,293,1238,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.3,30619
2007,18,2008-01-28,1798,51,8,8,6,95,170,0.09,1100,527,48,9,16,19,434,100,18,25,25,529,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.4,29139
2007,19,2008-02-04,1971,55,10,10,8,114,197,0.1,1100,674,45,8,15,27,578,100,18,25,35,692,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,28060
2007,20,2008-02-11,2304,49,8,7,5,93,162,0.07,1100,1042,51,9,18,32,930,100,18,25,37,1023,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,26440
2007,21,2008-02-18,3031,49,8,7,5,93,162,0.05,1100,1769,51,10,18,54,1636,100,18,25,59,1729,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,23088
2007,22,2008-02-25,3260,51,8,8,7,107,184,0.06,1100,1976,48,9,16,63,1839,100,18,25,71,1946,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.5,22088
2007,23,2008-03-03,3099,59,11,12,13,144,239,0.08,1100,1760,41,7,13,67,1632,100,18,25,80,1776,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.5,22770
2007,24,2008-03-10,2954,59,11,12,13,144,239,0.08,1100,1615,41,7,13,67,1487,100,18,25,80,1631,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.5,23428
2007,25,2008-03-17,2828,59,11,12,13,144,239,0.08,1100,1489,41,7,13,67,1361,100,18,25,80,1505,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.9,24003
2007,26,2008-03-24,2813,59,11,12,13,144,239,0.08,1100,1474,41,7,13,67,1346,100,18,25,80,1490,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,24072
2007,27,2008-03-31,2944,54,12,13,18,120,220,0.07,1100,1623,45,5,11,61,1500,100,18,25,80,1621,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.7,23474
2007,28,2008-04-07,3106,54,13,14,19,117,217,0.07,1100,1789,46,5,10,61,1666,100,18,25,80,1783,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.4,22738
2007,29,2008-04-14,3140,54,13,14,19,117,217,0.07,1100,1823,46,5,11,61,1700,100,18,25,80,1817,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.4,22586
2007,30,2008-04-21,2991,54,13,14,19,117,217,0.07,1100,1674,46,5,11,61,1551,100,18,25,80,1668,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.4,23259
2007,31,2008-04-28,2831,54,13,13,17,151,250,0.09,1100,1480,45,5,11,62,1356,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,23990
2007,32,2008-05-05,2618,55,13,13,17,178,276,0.11,1100,1242,45,5,12,63,1117,100,18,25,80,1295,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,24964
2007,33,2008-05-12,2378,55,13,13,17,178,276,0.12,1100,1002,45,5,12,60,879,100,18,25,77,1057,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,26095
2007,34,2008-05-19,2199,55,13,13,17,178,276,0.13,1100,823,45,5,12,50,710,100,18,25,67,888,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.3,26935
2007,35,2008-05-26,1992,54,12,12,16,169,266,0.13,1100,625,45,5,12,38,524,100,18,25,54,694,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.4,27951
2007,36,2008-06-02,1714,53,12,12,13,120,210,0.12,1100,404,47,6,13,25,313,100,18,25,38,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,29634
2007,37,2008-06-09,1443,59,12,13,15,143,243,0.17,1098,101,22,3,5,6,63,82,15,19,21,206,1215,274,274,274,274,990.0,969.3,0.87,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,31246
2007,38,2008-06-16,1179,62,12,14,16,153,257,0.22,922,0,0,0,0,0,0,62,12,14,16,153,1010,230,230,230,230,990.0,968.5,0.59,0.29,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.8,28194
2007,39,2008-06-23,998,62,12,14,16,153,257,0.26,741,0,0,0,0,0,0,62,12,14,16,153,829,192,192,192,162,990.0,967.9,0.42,0.16,989.4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.8,37.4,37.4,37.4,31.4,139.4,23419
2007,40,2008-06-30,770,58,11,11,11,138,231,0.3,539,0,0,0,0,0,0,58,11,11,11,138,620,179,179,179,0,990.0,967.0,0.28,0.09,989.6,22.4,22.4,22.4,22.7,0.93,0.93,0.93,0.0,36.6,36.6,36.6,0.0,106.5,17889
2007,41,2008-07-07,624,54,10,10,10,124,209,0.33,414,0,0,0,0,0,0,54,10,10,10,124,490,196,196,21,0,990.0,966.4,0.21,0.05,989.7,23.1,23.1,23.3,23.3,0.93,0.93,0.13,0.0,41.5,41.5,4.4,0.0,85.4,14340
2007,42,2008-07-14,539,50,10,9,9,108,186,0.35,353,0,0,0,0,0,0,50,10,9,9,108,422,176,176,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,23.7,23.7,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.3,12322
2007,43,2008-07-21,474,50,10,9,9,108,186,0.39,288,0,0,0,0,0,0,50,10,9,9,108,357,144,144,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,10073
2007,44,2008-07-28,434,48,9,7,7,99,172,0.4,261,0,0,0,0,0,0,48,9,7,7,99,327,130,130,0,0,990.0,965.6,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.91,0.91,0.0,0.0,28.1,28.1,0.0,0.0,54.5,9161
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,125,125,0,0,990.0,965.4,0.15,0.02,989.8,24.3,24.3,24.4,24.4,0.9,0.9,0.0,0.0,27.0,27.0,0.0,0.0,52.3,8792
2007,46,2008-08-11,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,142,81,0,0,990.0,965.3,0.14,0.01,989.8,24.4,24.5,24.6,24.6,0.91,0.64,0.0,0.0,31.2,17.5,0.0,0.0,47.3,7942
2007,47,2008-08-18,354,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.7,24.7,24.7,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.7,7346
2007,48,2008-08-25,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,6438
2007,49,2008-09-01,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,6932
2007,50,2008-09-08,284,40,6,4,3,65,118,0.41,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,6113
2007,51,2008-09-15,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5457
2007,52,2008-09-22,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4754
2007,53,2008-09-29,240,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,1266
2008,1,2008-10-01,212,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.0,4192
2008,2,2008-10-08,199,33,4,3,2,40,83,0.42,116,0,0,0,0,0,0,33,4,3,2,40,157,116,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,4248
2008,3,2008-10-15,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.7,4310
2008,4,2008-10-22,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.5,3955
2008,5,2008-10-29,196,29,4,2,2,31,69,0.35,127,0,0,0,0,0,0,29,4,2,2,31,163,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,4683
2008,6,2008-11-05,238,30,4,2,2,32,70,0.3,167,0,0,0,0,0,0,30,4,2,2,32,204,167,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,6233
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.1,6404
2008,8,2008-11-19,287,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.0,7222
2008,9,2008-11-26,325,36,5,3,2,49,96,0.3,229,0,0,0,0,0,0,36,5,3,2,49,274,160,69,0,0,990.0,965.0,0.13,0.02,989.9,24.6,24.8,24.8,24.8,0.92,0.52,0.0,0.0,35.8,15.1,0.0,0.0,49.5,8310
2008,10,2008-12-03,444,38,5,4,3,54,104,0.24,340,0,0,0,0,0,0,38,5,4,3,54,387,170,170,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,24.2,24.2,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.7,12051
2008,11,2008-12-10,496,41,6,4,3,60,116,0.23,380,0,0,0,0,0,0,41,6,4,3,60,433,190,190,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,13466
2008,12,2008-12-17,567,42,7,5,3,61,118,0.21,449,0,0,0,0,0,0,42,7,5,3,61,503,160,160,129,0,990.0,966.2,0.21,0.06,989.7,23.4,23.4,23.4,23.6,0.92,0.92,0.79,0.0,33.8,33.8,27.1,0.0,92.1,15464
2008,13,2008-12-24,609,42,7,5,3,61,118,0.19,491,0,0,0,0,0,0,42,7,5,3,61,545,163,163,163,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,34.3,34.3,34.3,0.0,99.7,16749
2008,14,2008-12-31,685,45,7,5,3,73,136,0.2,549,0,0,0,0,0,0,45,7,5,3,73,607,183,183,183,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.3,18532
2008,15,2009-01-07,769,46,7,6,4,76,139,0.18,630,0,0,0,0,0,0,46,7,6,4,76,689,202,202,202,24,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,22.6,0.93,0.93,0.93,0.13,41.2,41.2,41.2,4.9,125.4,21068
2008,16,2009-01-14,907,46,7,6,4,76,139,0.15,768,0,0,0,0,0,0,46,7,6,4,76,827,192,192,192,192,990.0,967.5,0.41,0.18,989.4,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,37.8,37.8,37.8,37.8,146.8,24662
2008,17,2009-01-21,1054,46,7,6,4,76,139,0.13,915,0,0,0,0,0,0,46,7,6,4,76,974,228,228,228,228,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.7,28671
2008,18,2009-01-28,1142,47,7,6,4,83,148,0.13,993,0,0,0,0,0,0,47,7,6,4,83,1054,248,248,248,248,990.0,968.3,0.63,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,30500
2008,19,2009-02-04,1262,49,8,7,5,93,162,0.13,1074,25,7,1,1,0,14,56,9,8,5,107,1148,268,268,268,268,990.0,968.7,0.77,0.45,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,31827
2008,20,2009-02-11,1483,49,8,7,5,93,162,0.11,1100,221,49,9,9,6,146,98,17,16,11,239,1232,275,275,275,275,990.0,969.4,0.9,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,31013
2008,21,2009-02-18,1866,49,8,7,5,93,162,0.09,1100,604,50,10,17,18,506,100,18,24,23,599,1242,275,275,275,275,990.0,970.7,0.93,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.0,28724
2008,22,2009-02-25,2448,53,9,9,8,114,195,0.08,1100,1153,46,8,15,47,1035,100,18,25,55,1149,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.4,25765
2008,23,2009-03-04,3290,59,11,12,13,144,239,0.07,1100,1951,41,7,12,67,1823,100,18,25,80,1967,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.9,21995
2008,24,2009-03-11,5077,59,11,12,13,144,239,0.05,785,4052,355,7,13,67,3610,414,18,25,80,3754,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.55,0.55,0.55,0.55,16.2,16.2,16.2,16.2,62.5,10496
2008,25,2009-03-18,5749,64,12,14,17,173,282,0.05,0,5467,1135,5,10,62,4253,1200,18,25,80,4426,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,26,2009-03-25,5597,68,14,17,21,195,315,0.06,0,5282,1132,4,8,59,4079,1200,18,25,80,4274,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,9.7,9.7,9.7,9.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,27,2009-04-01,5383,84,14,20,27,219,364,0.07,471,4548,644,4,5,53,3841,728,18,25,80,4060,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,10.0,10.0,10.0,10.0,0.31,0.31,0.31,0.31,8.5,8.5,8.5,8.5,32.6,5471
2008,28,2009-04-08,4888,84,14,20,27,219,364,0.07,1100,3424,16,3,5,53,3346,100,18,25,80,3565,1243,275,275,275,275,990.0,977.3,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.3,14659
2008,29,2009-04-15,4242,82,14,19,26,211,354,0.08,1100,2787,18,4,5,53,2707,100,18,25,80,2919,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.5,27.5,27.5,27.5,106.8,17942
2008,30,2009-04-22,3786,70,14,18,25,168,295,0.08,1100,2391,30,4,7,55,2295,100,18,25,80,2463,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.4,19891
2008,31,2009-04-29,3254,66,14,17,23,192,313,0.1,1100,1840,33,4,7,56,1738,100,18,25,80,1931,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,131.7,22126
2008,32,2009-05-06,2916,65,14,17,23,202,321,0.11,1100,1495,35,4,8,57,1391,100,18,25,80,1593,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,23599
2008,33,2009-05-13,2575,65,14,17,23,202,321,0.12,1100,1154,34,4,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,25164
2008,34,2009-05-20,2288,65,14,17,23,202,321,0.14,1100,867,35,4,7,56,763,100,18,25,79,965,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.9,26522
2008,35,2009-05-27,2079,64,13,16,21,188,302,0.15,1100,677,35,4,8,46,581,100,18,25,67,769,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.7,27494
2008,36,2009-06-03,1830,62,12,14,16,153,257,0.14,1100,473,38,5,11,29,389,100,18,25,45,542,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,28931
2008,37,2009-06-10,1515,62,12,14,16,153,257,0.17,1100,158,30,5,7,9,105,92,17,21,25,258,1231,275,275,275,275,990.0,969.5,0.9,0.48,988.6,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,30827
2008,38,2009-06-17,1243,62,12,14,16,153,257,0.21,985,0,0,0,0,0,0,62,12,14,16,153,1074,246,246,246,246,990.0,968.7,0.67,0.35,989.0,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.3,29612
2008,39,2009-06-24,1049,62,12,14,16,153,257,0.25,792,0,0,0,0,0,0,62,12,14,16,153,880,198,198,198,198,990.0,968.0,0.46,0.19,989.3,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,37.9,37.9,37.9,37.9,147.4,24762
2008,40,2009-07-01,850,58,11,11,11,136,227,0.27,623,0,0,0,0,0,0,58,11,11,11,136,703,191,191,191,49,990.0,967.3,0.33,0.12,989.6,22.0,22.0,22.0,22.2,0.93,0.93,0.93,0.26,38.3,38.3,38.3,9.7,121.3,20381
2008,41,2009-07-08,686,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,173,173,113,0,990.0,966.6,0.23,0.06,989.7,22.8,22.8,22.9,23.1,0.92,0.92,0.66,0.0,35.9,35.9,23.3,0.0,92.3,15513
2008,42,2009-07-15,580,58,11,11,11,136,227,0.39,353,0,0,0,0,0,0,58,11,11,11,136,433,176,176,0,0,990.0,966.2,0.19,0.04,989.8,23.3,23.3,23.6,23.6,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.7,12212
2008,43,2009-07-22,521,58,11,11,11,136,227,0.44,294,0,0,0,0,0,0,58,11,11,11,136,374,147,147,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,23.9,23.9,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.8,10214
2008,44,2009-07-29,472,55,9,9,8,119,202,0.43,270,0,0,0,0,0,0,55,9,9,8,119,345,135,135,0,0,990.0,965.7,0.16,0.02,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.1,9422
2008,45,2009-08-05,439,54,9,8,6,107,184,0.42,255,0,0,0,0,0,0,54,9,8,6,107,326,127,127,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.3,24.3,0.91,0.91,0.0,0.0,27.4,27.4,0.0,0.0,53.1,8925
2008,46,2009-08-12,401,54,9,8,6,107,184,0.46,217,0,0,0,0,0,0,54,9,8,6,107,288,168,49,0,0,990.0,965.4,0.14,0.01,989.8,24.2,24.4,24.4,24.4,0.92,0.38,0.0,0.0,37.0,10.6,0.0,0.0,46.4,7795
2008,47,2009-08-19,366,49,8,6,5,94,163,0.45,203,0,0,0,0,0,0,49,8,6,5,94,266,203,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,24.6,24.6,24.6,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,7456
2008,48,2009-08-26,338,46,7,5,4,85,149,0.44,189,0,0,0,0,0,0,46,7,5,4,85,248,189,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.3,6943
2008,49,2009-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,24.9,24.9,24.9,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,7179
2008,50,2009-09-09,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.5,6135
2008,51,2009-09-16,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,5452
2008,52,2009-09-23,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.8,0.1,0.0,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,31.5,5288
2008,53,2009-09-30,246,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,670
2009,1,2009-10-01,238,37,5,3,2,50,97,0.41,141,0,0,0,0,0,0,37,5,3,2,50,186,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,5180
2009,2,2009-10-08,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,4481
2009,3,2009-10-15,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,4419
2009,4,2009-10-22,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.6,4473
2009,5,2009-10-29,225,36,5,3,2,48,94,0.42,131,0,0,0,0,0,0,36,5,3,2,48,175,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,4804
2009,6,2009-11-05,252,36,5,3,2,47,93,0.37,159,0,0,0,0,0,0,36,5,3,2,47,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,5856
2009,7,2009-11-12,277,36,5,3,2,47,93,0.34,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.1,25.1,25.1,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.7,6845
2009,8,2009-11-19,315,36,5,3,2,47,93,0.3,222,0,0,0,0,0,0,36,5,3,2,47,266,169,53,0,0,990.0,965.0,0.13,0.01,989.9,24.7,24.8,24.9,24.9,0.92,0.39,0.0,0.0,37.9,11.6,0.0,0.0,48.3,8110
2009,9,2009-11-26,379,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,326,139,139,0,0,990.0,965.3,0.15,0.03,989.8,24.4,24.4,24.5,24.5,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,9938
2009,10,2009-12-03,414,42,7,5,3,61,118,0.28,296,0,0,0,0,0,0,42,7,5,3,61,350,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,24.3,24.3,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.5,10492
2009,11,2009-12-10,435,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,24.2,24.2,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.8,11228
2009,12,2009-12-17,473,42,7,5,3,61,118,0.25,355,0,0,0,0,0,0,42,7,5,3,61,409,177,177,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,24.0,24.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,12552
2009,13,2009-12-24,548,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,183,183,63,0,990.0,966.1,0.21,0.06,989.7,23.4,23.4,23.6,23.7,0.93,0.93,0.39,0.0,39.2,39.2,13.4,0.0,89.5,15030
2009,14,2009-12-31,615,45,7,5,3,73,136,0.22,479,0,0,0,0,0,0,45,7,5,3,73,537,159,159,159,0,990.0,966.4,0.23,0.07,989.7,23.2,23.2,23.2,23.3,0.92,0.92,0.92,0.0,33.4,33.4,33.4,0.0,97.1,16315
2009,15,2010-01-07,698,46,7,6,4,76,139,0.2,559,0,0,0,0,0,0,46,7,6,4,76,618,186,186,186,0,990.0,966.7,0.28,0.09,989.6,22.7,22.7,22.7,22.9,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.2,18855
2009,16,2010-01-14,789,46,7,6,4,76,139,0.18,650,0,0,0,0,0,0,46,7,6,4,76,709,192,192,192,73,990.0,967.1,0.33,0.13,989.5,22.2,22.2,22.2,22.4,0.93,0.93,0.93,0.4,39.0,39.0,39.0,14.7,128.2,21538
2009,17,2010-01-21,899,46,7,6,4,76,139,0.15,760,0,0,0,0,0,0,46,7,6,4,76,819,190,190,190,190,990.0,967.5,0.41,0.17,989.4,21.7,21.7,21.7,21.7,0.93,0.93,0.93,0.93,37.5,37.5,37.5,37.5,145.5,24448
2009,18,2010-01-28,1022,47,7,6,4,83,148,0.15,873,0,0,0,0,0,0,47,7,6,4,83,934,218,218,218,218,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,27509
2009,19,2010-02-04,1173,49,8,7,5,93,162,0.14,1006,4,1,0,0,0,2,50,8,7,5,95,1072,251,251,251,251,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,30613
2009,20,2010-02-11,1482,49,8,7,5,93,162,0.11,1100,220,46,8,9,6,149,95,16,16,11,242,1228,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,31026
2009,21,2010-02-18,2051,49,8,7,5,93,162,0.08,1100,789,51,10,18,24,686,100,18,25,29,779,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.9,27710
2009,22,2010-02-25,2637,53,9,9,8,114,195,0.07,1100,1342,46,8,15,50,1220,100,18,25,58,1335,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.1,24885
2009,23,2010-03-04,3698,59,11,12,13,144,239,0.07,1100,2359,41,7,12,67,2231,100,18,25,80,2375,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,31.1,31.1,31.1,31.1,120.6,20267
2009,24,2010-03-11,4748,59,11,12,13,144,239,0.05,1100,3409,41,7,13,67,3281,100,18,25,80,3425,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.6,23.6,23.6,23.6,91.2,15318
2009,25,2010-03-18,4941,64,12,14,17,173,282,0.06,1100,3559,35,5,10,62,3445,100,18,25,80,3618,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.7,10.7,10.7,10.7,0.77,0.77,0.77,0.77,22.1,22.1,22.1,22.1,85.2,14321
2009,26,2010-03-25,4599,68,14,17,21,195,315,0.07,1100,3184,32,4,8,59,3081,100,18,25,80,3276,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,95.8,16100
2009,27,2010-04-01,4339,70,14,18,25,168,295,0.07,1100,2944,30,4,7,55,2848,100,18,25,80,3016,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.8,26.8,26.8,26.8,104.1,17491
2009,28,2010-04-08,4285,70,14,18,25,168,295,0.07,1100,2890,30,4,7,55,2794,100,18,25,80,2962,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.3,27.3,27.3,27.3,105.8,17769
2009,29,2010-04-15,4723,72,14,18,25,175,304,0.06,1100,3318,28,4,6,54,3224,100,18,25,80,3400,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,91.9,15445
2009,30,2010-04-22,5103,84,14,20,27,219,364,0.07,1100,3639,16,4,5,53,3561,100,18,25,80,3780,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,81.0,13611
2009,31,2010-04-29,4811,74,14,18,24,214,346,0.07,1100,3364,25,4,6,55,3273,100,18,25,80,3488,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.1,23.1,23.1,23.1,89.2,14991
2009,32,2010-05-06,4248,71,14,18,24,213,340,0.08,1100,2808,29,4,7,56,2712,100,18,25,80,2925,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.5,27.5,27.5,27.5,106.6,17915
2009,33,2010-05-13,3852,71,14,18,24,213,340,0.09,1100,2412,29,4,7,56,2316,100,18,25,80,2529,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.8,19614
