WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2014,17,2015-01-21,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,186,186,186,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,112.8,18942
2014,18,2015-01-28,733,41,6,4,3,71,127,0.17,606,0,0,0,0,0,0,41,6,4,3,71,659,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,22.8,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.6,20425
2014,19,2015-02-04,785,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,200,200,200,47,990.0,967.0,0.33,0.12,989.5,22.2,22.2,22.2,22.5,0.93,0.93,0.93,0.26,40.7,40.7,40.7,9.5,128.5,21588
2014,20,2015-02-11,841,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,176,176,176,176,990.0,967.3,0.36,0.14,989.5,22.0,22.0,22.0,22.0,0.92,0.92,0.92,0.92,35.1,35.1,35.1,35.1,136.3,22895
2014,21,2015-02-18,941,43,7,5,4,78,137,0.15,804,0,0,0,0,0,0,43,7,5,4,78,859,201,201,201,201,990.0,967.7,0.44,0.2,989.4,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,39.3,39.3,39.3,39.3,152.8,25665
2014,22,2015-02-25,1017,45,7,6,6,90,156,0.15,860,0,0,0,0,0,0,45,7,6,6,90,921,215,215,215,215,990.0,967.9,0.5,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.4,27121
2014,23,2015-03-04,1096,49,9,9,9,107,183,0.17,913,0,0,0,0,0,0,49,9,9,9,107,980,228,228,228,228,990.0,968.2,0.55,0.28,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,169.1,28401
2014,24,2015-03-11,1131,41,8,7,6,67,129,0.11,1002,0,0,0,0,0,0,41,8,7,6,67,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,30816
2014,25,2015-03-18,1160,41,8,7,6,67,129,0.11,1031,0,0,0,0,0,0,41,8,7,6,67,1087,257,257,257,257,990.0,968.4,0.68,0.39,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.8,31381
2014,26,2015-03-25,1249,41,8,7,6,67,129,0.1,1093,27,8,1,1,1,14,49,9,8,7,81,1161,273,273,273,273,990.0,968.7,0.79,0.47,988.7,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.3,32307
2014,27,2015-04-01,1316,45,11,10,10,72,148,0.11,1100,68,20,5,4,4,33,65,16,14,14,105,1196,275,275,275,275,990.0,968.9,0.84,0.48,988.7,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.9,32068
2014,28,2015-04-08,1349,45,11,10,10,72,148,0.11,1100,101,30,6,6,6,50,75,17,16,16,122,1210,275,275,275,275,990.0,969.0,0.86,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.5,31843
2014,29,2015-04-15,1351,44,10,9,9,70,144,0.11,1100,107,32,7,7,6,53,77,18,16,16,123,1212,275,275,275,275,990.0,969.0,0.86,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,31827
2014,30,2015-04-22,1316,40,10,8,5,62,125,0.09,1100,91,29,7,5,3,45,69,17,13,8,107,1200,275,275,275,275,990.0,968.9,0.85,0.48,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,32054
2014,31,2015-04-29,1340,45,10,9,8,99,172,0.13,1100,68,18,4,3,3,37,63,14,13,11,137,1191,275,275,275,275,990.0,969.0,0.83,0.48,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,31942
2014,32,2015-05-06,1407,47,10,10,10,115,192,0.14,1100,115,28,6,6,6,69,75,16,16,16,184,1207,275,275,275,275,990.0,969.2,0.86,0.48,988.7,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,31519
2014,33,2015-05-13,1450,47,10,10,10,115,192,0.13,1100,158,38,7,8,8,95,85,17,18,18,210,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,31239
2014,34,2015-05-20,1450,47,10,10,10,115,192,0.13,1100,158,38,7,8,8,95,85,17,18,18,210,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,31238
2014,35,2015-05-27,1373,46,10,9,9,107,183,0.13,1100,90,22,4,4,4,53,69,14,14,14,160,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.9,31736
2014,36,2015-06-03,1260,45,10,9,9,88,161,0.13,1080,19,5,1,1,1,10,50,11,10,10,98,1152,270,270,270,270,990.0,968.7,0.77,0.45,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,31981
2014,37,2015-06-10,1127,51,11,11,12,115,203,0.18,924,0,0,0,0,0,0,51,11,11,12,115,999,231,231,231,231,990.0,968.3,0.57,0.29,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.9,28537
2014,38,2015-06-17,958,53,12,12,13,120,210,0.22,748,0,0,0,0,0,0,53,12,12,13,120,825,194,194,194,164,990.0,967.7,0.41,0.17,989.4,21.4,21.4,21.4,21.5,0.93,0.93,0.93,0.8,38.0,38.0,38.0,31.9,141.8,23815
2014,39,2015-06-24,749,53,12,12,13,120,210,0.28,539,0,0,0,0,0,0,53,12,12,13,120,616,179,179,179,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.7,36.7,36.7,0.0,107.0,17979
2014,40,2015-07-01,608,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,189,189,43,0,990.0,966.3,0.21,0.05,989.7,23.1,23.1,23.4,23.4,0.93,0.93,0.26,0.0,40.0,40.0,9.1,0.0,86.9,14595
2014,41,2015-07-08,530,50,10,9,9,108,186,0.35,344,0,0,0,0,0,0,50,10,9,9,108,413,172,172,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,23.8,23.8,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.4,11992
2014,42,2015-07-15,464,50,10,9,9,108,186,0.4,278,0,0,0,0,0,0,50,10,9,9,108,347,139,139,0,0,990.0,965.7,0.16,0.03,989.8,24.0,24.0,24.1,24.1,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,9738
2014,43,2015-07-22,427,50,10,9,9,108,186,0.44,241,0,0,0,0,0,0,50,10,9,9,108,310,120,120,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,25.9,25.9,0.0,0.0,50.2,8425
2014,44,2015-07-29,392,48,8,7,6,97,168,0.43,224,0,0,0,0,0,0,48,8,7,6,97,289,143,81,0,0,990.0,965.4,0.14,0.01,989.8,24.3,24.4,24.5,24.5,0.91,0.64,0.0,0.0,31.2,17.5,0.0,0.0,47.3,7950
2014,45,2015-08-05,364,47,8,6,5,89,155,0.42,209,0,0,0,0,0,0,47,8,6,5,89,270,194,15,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.93,0.13,0.0,0.0,43.2,3.4,0.0,0.0,45.6,7668
2014,46,2015-08-12,336,47,8,6,5,89,155,0.46,181,0,0,0,0,0,0,47,8,6,5,89,242,181,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,24.8,24.8,24.8,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,6636
2014,47,2015-08-19,304,47,8,6,5,89,155,0.51,149,0,0,0,0,0,0,47,8,6,5,89,210,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,25.0,25.0,25.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,5417
2014,48,2015-08-26,288,46,7,5,4,85,149,0.52,139,0,0,0,0,0,0,46,7,5,4,85,198,139,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,25.0,25.0,25.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5050
2014,49,2015-09-02,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.8,0.11,0.01,989.9,25.0,25.1,25.1,25.1,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.8,5504
2014,50,2015-09-09,240,35,6,4,3,50,98,0.41,141,0,0,0,0,0,0,35,6,4,3,50,187,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,5182
2014,51,2015-09-16,228,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,5056
2014,52,2015-09-23,220,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,4762
2014,53,2015-09-30,208,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,613
2015,1,2015-10-01,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,5021
2015,2,2015-10-08,200,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,4711
2015,3,2015-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4322
2015,4,2015-10-22,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,4033
2015,5,2015-10-29,177,29,4,2,2,31,69,0.39,108,0,0,0,0,0,0,29,4,2,2,31,144,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,3904
2015,6,2015-11-05,190,29,4,2,2,30,67,0.35,123,0,0,0,0,0,0,29,4,2,2,30,158,123,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,4523
2015,7,2015-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,4987
2015,8,2015-11-19,215,29,4,2,2,30,67,0.31,148,0,0,0,0,0,0,29,4,2,2,30,183,148,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,5489
2015,9,2015-11-26,234,28,4,2,2,28,64,0.28,169,0,0,0,0,0,0,28,4,2,2,28,203,169,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.4,6288
2015,10,2015-12-03,257,26,4,3,2,24,59,0.23,198,0,0,0,0,0,0,26,4,3,2,24,231,198,0,0,0,990.0,964.7,0.12,0.01,989.9,24.9,25.1,25.1,25.1,0.93,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,7457
2015,11,2015-12-10,277,26,4,3,2,24,59,0.21,218,0,0,0,0,0,0,26,4,3,2,24,251,168,49,0,0,990.0,964.8,0.12,0.01,989.9,24.8,25.0,25.1,25.1,0.92,0.38,0.0,0.0,38.0,10.9,0.0,0.0,47.7,8013
2015,12,2015-12-17,321,26,4,3,2,24,59,0.18,262,0,0,0,0,0,0,26,4,3,2,24,295,131,131,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,24.8,24.8,0.91,0.91,0.0,0.0,28.9,28.9,0.0,0.0,56.2,9435
2015,13,2015-12-24,360,26,4,3,2,24,59,0.16,301,0,0,0,0,0,0,26,4,3,2,24,334,150,150,0,0,990.0,965.2,0.15,0.03,989.8,24.5,24.5,24.6,24.6,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.3,10799
2015,14,2015-12-31,407,28,4,3,2,31,71,0.17,336,0,0,0,0,0,0,28,4,3,2,31,373,168,168,0,0,990.0,965.4,0.17,0.04,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.5,12004
2015,15,2016-01-07,450,29,5,4,2,33,73,0.16,377,0,0,0,0,0,0,29,5,4,2,33,415,188,188,0,0,990.0,965.6,0.18,0.05,989.8,23.9,23.9,24.1,24.1,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,13477
2015,16,2016-01-14,496,29,5,4,2,33,73,0.15,423,0,0,0,0,0,0,29,5,4,2,33,461,211,211,0,0,990.0,965.8,0.2,0.05,989.7,23.6,23.6,23.9,23.9,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.9,15110
2015,17,2016-01-21,539,34,5,4,3,45,91,0.17,448,0,0,0,0,0,0,34,5,4,3,45,491,180,180,88,0,990.0,966.0,0.21,0.06,989.7,23.5,23.5,23.6,23.7,0.93,0.93,0.52,0.0,38.5,38.5,18.7,0.0,93.2,15652
2015,18,2016-01-28,602,34,5,4,3,48,97,0.16,505,0,0,0,0,0,0,34,5,4,3,48,550,168,168,168,0,990.0,966.3,0.24,0.07,989.7,23.2,23.2,23.2,23.4,0.92,0.92,0.92,0.0,35.4,35.4,35.4,0.0,102.9,17283
2015,19,2016-02-04,677,36,6,5,4,54,105,0.16,572,0,0,0,0,0,0,36,6,5,4,54,619,190,190,190,0,990.0,966.6,0.28,0.1,989.6,22.8,22.8,22.8,23.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.5,19404
2015,20,2016-02-11,764,36,6,5,4,54,105,0.14,659,0,0,0,0,0,0,36,6,5,4,54,706,195,195,195,74,990.0,967.0,0.33,0.13,989.5,22.3,22.3,22.3,22.5,0.93,0.93,0.93,0.4,39.7,39.7,39.7,15.0,130.8,21975
2015,21,2016-02-18,942,40,6,5,4,67,123,0.13,818,0,0,0,0,0,0,40,6,5,4,67,870,204,204,204,204,990.0,967.7,0.45,0.21,989.3,21.4,21.4,21.4,21.4,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.5,26130
2015,22,2016-02-25,1303,44,7,6,5,86,150,0.12,1054,98,20,3,4,4,65,65,11,10,9,151,1142,263,263,263,263,990.0,968.9,0.77,0.43,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,31000
2015,23,2016-03-03,2125,49,9,9,9,107,183,0.09,1100,842,51,9,16,41,724,100,18,25,50,831,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,27341
2015,24,2016-03-10,2492,57,10,11,12,138,231,0.09,1100,1161,42,7,13,62,1036,100,18,25,74,1174,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,25544
2015,25,2016-03-17,2611,54,10,10,11,128,215,0.08,1100,1296,45,7,14,66,1162,100,18,25,77,1290,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.8,24995
2015,26,2016-03-24,2659,49,9,9,9,107,183,0.07,1100,1376,51,9,16,67,1232,100,18,25,76,1339,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.5,24775
2015,27,2016-03-31,2814,53,12,13,17,115,212,0.08,1100,1501,46,5,11,62,1375,100,18,25,79,1491,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.3,24067
2015,28,2016-04-07,2957,54,13,14,19,117,217,0.07,1100,1640,46,5,11,61,1517,100,18,25,80,1634,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.4,23413
2015,29,2016-04-14,2966,54,13,14,19,117,217,0.07,1100,1649,46,5,11,61,1526,100,18,25,80,1643,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.1,23372
2015,30,2016-04-21,2968,54,13,14,19,117,217,0.07,1100,1651,46,5,11,61,1528,100,18,25,80,1645,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,139.1,23364
2015,31,2016-04-28,2896,54,13,13,17,151,250,0.09,1100,1545,45,5,11,62,1421,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,23692
2015,32,2016-05-05,2744,56,13,13,17,181,282,0.1,1100,1362,43,4,11,62,1240,100,18,25,80,1421,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,24385
2015,33,2016-05-12,2509,65,14,17,23,202,321,0.13,1100,1088,35,4,8,57,984,100,18,25,80,1186,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.6,25471
2015,34,2016-05-19,2251,65,14,17,23,202,321,0.14,1100,830,35,4,7,56,727,100,18,25,79,929,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,26691
2015,35,2016-05-26,2009,64,13,16,22,195,311,0.16,1100,597,35,4,8,42,507,100,18,25,64,702,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,165.9,27867
2015,36,2016-06-02,1673,62,12,14,16,153,257,0.15,1100,316,38,6,10,19,241,100,18,24,35,394,1242,275,275,275,275,990.0,970.0,0.93,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,177.8,29873
2015,37,2016-06-09,1356,55,12,12,13,129,223,0.16,1079,53,13,2,2,3,31,68,14,15,17,160,1178,269,269,269,269,990.0,969.0,0.81,0.45,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,31350
2015,38,2016-06-16,1083,53,12,12,13,120,210,0.19,873,0,0,0,0,0,0,53,12,12,13,120,950,218,218,218,218,990.0,968.2,0.53,0.25,989.2,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,27137
2015,39,2016-06-23,835,53,12,12,13,120,210,0.25,625,0,0,0,0,0,0,53,12,12,13,120,702,191,191,191,51,990.0,967.2,0.33,0.12,989.6,22.1,22.1,22.1,22.2,0.93,0.93,0.93,0.26,38.4,38.4,38.4,10.1,121.9,20477
2015,40,2016-06-30,649,50,10,9,9,109,189,0.29,460,0,0,0,0,0,0,50,10,9,9,109,530,182,182,94,0,990.0,966.5,0.23,0.06,989.7,23.0,23.0,23.1,23.2,0.93,0.93,0.53,0.0,38.2,38.2,19.5,0.0,93.4,15698
2015,41,2016-07-07,533,50,10,9,9,108,186,0.35,347,0,0,0,0,0,0,50,10,9,9,108,416,173,173,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,23.8,23.8,0.93,0.93,0.0,0.0,37.1,37.1,0.0,0.0,72.0,12103
2015,42,2016-07-14,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,24.1,24.1,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,10053
2015,43,2016-07-21,432,50,10,9,9,108,186,0.43,246,0,0,0,0,0,0,50,10,9,9,108,315,123,123,0,0,990.0,965.5,0.15,0.02,989.8,24.2,24.2,24.3,24.3,0.9,0.9,0.0,0.0,26.4,26.4,0.0,0.0,51.3,8617
2015,44,2016-07-28,395,48,9,7,7,99,172,0.44,223,0,0,0,0,0,0,48,9,7,7,99,288,157,66,0,0,990.0,965.4,0.14,0.01,989.8,24.3,24.4,24.5,24.5,0.91,0.51,0.0,0.0,34.4,14.2,0.0,0.0,47.3,7941
2015,45,2016-08-04,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,175,31,0,0,990.0,965.2,0.13,0.01,989.9,24.4,24.6,24.6,24.6,0.92,0.26,0.0,0.0,39.0,6.8,0.0,0.0,44.8,7519
2015,46,2016-08-11,338,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,24.8,24.8,24.8,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.1,6734
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,177,0,0,0,0,0,0,42,7,5,4,72,232,177,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,24.9,24.9,24.9,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.9,6539
2015,48,2016-08-25,291,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,6492
2015,49,2016-09-01,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.2,5584
2015,50,2016-09-08,248,36,6,4,3,53,102,0.41,146,0,0,0,0,0,0,36,6,4,3,53,192,146,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,25.2,25.2,25.2,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,5367
2015,51,2016-09-15,232,34,6,4,3,44,91,0.39,141,0,0,0,0,0,0,34,6,4,3,44,185,141,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,5202
2015,52,2016-09-22,222,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,4826
2015,53,2016-09-29,214,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,1296
2016,1,2016-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.5,4782
2016,2,2016-10-08,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,4316
2016,3,2016-10-15,184,31,4,3,2,33,73,0.4,111,0,0,0,0,0,0,31,4,3,2,33,149,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,4030
2016,4,2016-10-22,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,3746
2016,5,2016-10-29,165,26,4,2,2,25,59,0.36,105,0,0,0,0,0,0,26,4,2,2,25,138,105,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,3793
2016,6,2016-11-05,166,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,25.4,25.4,25.4,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,4229
2016,7,2016-11-12,189,23,4,2,2,19,50,0.26,139,0,0,0,0,0,0,23,4,2,2,19,168,139,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,5163
2016,8,2016-11-19,198,23,4,2,2,19,50,0.25,148,0,0,0,0,0,0,23,4,2,2,19,177,148,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,32.7,5501
2016,9,2016-11-26,223,23,4,2,2,20,52,0.23,171,0,0,0,0,0,0,23,4,2,2,20,201,171,0,0,0,990.0,964.5,0.11,0.01,989.9,25.1,25.3,25.3,25.3,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,38.0,6388
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,146,86,0,0,990.0,964.9,0.13,0.02,989.9,24.8,24.9,25.0,25.0,0.91,0.64,0.0,0.0,32.7,19.0,0.0,0.0,50.2,8441
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,124,124,0,0,990.0,965.0,0.14,0.02,989.8,24.7,24.7,24.8,24.8,0.9,0.9,0.0,0.0,27.3,27.3,0.0,0.0,53.0,8903
2016,12,2016-12-17,397,31,5,3,2,36,77,0.19,320,0,0,0,0,0,0,31,5,3,2,36,359,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,24.4,24.4,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,11415
2016,13,2016-12-24,487,31,5,3,2,36,77,0.16,410,0,0,0,0,0,0,31,5,3,2,36,449,182,182,45,0,990.0,965.8,0.2,0.05,989.8,23.7,23.7,23.9,24.0,0.93,0.93,0.26,0.0,39.4,39.4,9.7,0.0,86.2,14482
2016,14,2016-12-31,503,43,6,5,3,70,130,0.26,373,0,0,0,0,0,0,43,6,5,3,70,429,175,175,22,0,990.0,965.9,0.19,0.04,989.8,23.7,23.7,23.9,23.9,0.93,0.93,0.13,0.0,37.8,37.8,4.6,0.0,78.0,13102
2016,15,2017-01-07,683,43,6,5,3,71,130,0.2,552,0,0,0,0,0,0,43,6,5,3,71,608,198,198,105,50,990.0,966.6,0.27,0.1,989.6,22.7,22.7,22.9,22.9,0.93,0.93,0.53,0.26,41.2,41.2,21.5,10.2,111.2,18678
2016,16,2017-01-14,977,41,6,4,3,66,120,0.12,857,0,0,0,0,0,0,41,6,4,3,66,908,214,214,214,214,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.0,27217
2016,17,2017-01-21,1047,46,7,6,4,76,139,0.13,908,0,0,0,0,0,0,46,7,6,4,76,967,227,227,227,227,990.0,968.1,0.54,0.28,989.2,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,28510
2016,18,2017-01-28,1092,47,7,6,4,83,148,0.14,943,0,0,0,0,0,0,47,7,6,4,83,1004,235,235,235,235,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,29356
2016,19,2017-02-04,1102,49,8,7,5,93,162,0.15,940,0,0,0,0,0,0,49,8,7,5,93,1004,235,235,235,235,990.0,968.2,0.57,0.3,989.1,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,173.9,29218
2016,20,2017-02-11,1176,49,8,7,5,93,162,0.14,1014,0,0,0,0,0,0,49,8,7,5,93,1078,253,253,253,253,990.0,968.5,0.67,0.38,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,30813
2016,21,2017-02-18,1346,49,8,7,5,93,162,0.12,1098,86,24,4,3,2,51,73,12,10,7,144,1194,274,274,274,274,990.0,969.0,0.84,0.48,988.7,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,31853
2016,22,2017-02-25,1513,49,8,7,6,99,171,0.11,1100,242,50,9,11,9,162,99,17,19,16,261,1236,275,275,275,275,990.0,969.5,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,30821
2016,23,2017-03-04,1611,49,9,9,9,107,183,0.11,1100,328,51,9,15,16,236,100,18,24,25,343,1242,275,275,275,275,990.0,969.8,0.93,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,30235
2016,24,2017-03-11,1970,49,9,9,9,107,183,0.09,1100,687,51,9,16,33,577,100,18,25,42,684,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.6,28153
2016,25,2017-03-18,2771,49,9,9,9,107,183,0.07,1100,1488,51,9,16,65,1347,100,18,25,74,1454,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,24281
2016,26,2017-03-25,3712,49,9,9,9,107,183,0.05,1100,2429,51,8,15,71,2282,100,18,25,80,2389,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,31.0,31.0,31.0,31.0,120.3,20202
2016,27,2017-04-01,3849,70,14,18,25,168,295,0.08,1100,2454,30,4,7,55,2358,100,18,25,80,2526,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.8,19622
2016,28,2017-04-08,3591,70,14,18,25,168,295,0.08,1100,2196,30,4,7,55,2100,100,18,25,80,2268,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,20714
2016,29,2017-04-15,3368,70,14,18,25,168,295,0.09,1100,1973,29,4,7,55,1877,100,18,25,80,2045,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,21638
2016,30,2017-04-22,3029,70,14,18,25,168,295,0.1,1100,1634,30,4,7,55,1538,100,18,25,80,1706,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,23085
2016,31,2017-04-29,2732,59,13,14,19,175,281,0.1,1100,1351,40,4,10,60,1234,100,18,25,80,1409,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.5,24439
2016,32,2017-05-06,2437,55,13,13,17,178,276,0.11,1100,1061,44,5,12,61,938,100,18,25,78,1116,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.7,25813
2016,33,2017-05-13,2169,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,27075
2016,34,2017-05-20,1956,55,13,13,17,178,276,0.14,1100,580,45,5,12,35,483,100,18,25,52,661,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.6,28156
2016,35,2017-05-27,1690,54,12,12,15,161,257,0.15,1100,333,45,5,12,20,249,100,18,25,36,411,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,29774
2016,36,2017-06-03,1426,53,12,12,13,120,210,0.15,1100,116,27,4,6,7,70,80,16,18,20,190,1216,275,275,275,275,990.0,969.2,0.87,0.48,988.6,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.8,31381
2016,37,2017-06-10,1180,53,12,12,13,120,210,0.18,970,0,0,0,0,0,0,53,12,12,13,120,1047,242,242,242,242,990.0,968.5,0.63,0.33,989.0,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.1,29585
2016,38,2017-06-17,981,53,12,12,13,120,210,0.22,771,0,0,0,0,0,0,53,12,12,13,120,848,200,200,200,169,990.0,967.8,0.43,0.18,989.4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.8,39.0,39.0,39.0,32.7,145.6,24457
2016,39,2017-06-24,752,53,12,12,13,120,210,0.28,542,0,0,0,0,0,0,53,12,12,13,120,619,180,180,180,0,990.0,966.9,0.28,0.09,989.6,22.5,22.5,22.5,22.7,0.93,0.93,0.93,0.0,36.9,36.9,36.9,0.0,107.5,18063
2016,40,2017-07-01,600,50,10,9,9,108,186,0.31,414,0,0,0,0,0,0,50,10,9,9,108,483,185,185,43,0,990.0,966.3,0.21,0.05,989.7,23.2,23.2,23.4,23.4,0.93,0.93,0.26,0.0,39.3,39.3,9.0,0.0,85.2,14316
2016,41,2017-07-08,508,50,10,9,9,108,186,0.37,322,0,0,0,0,0,0,50,10,9,9,108,391,161,161,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,23.9,23.9,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,11237
2016,42,2017-07-15,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,132,132,0,0,990.0,965.6,0.15,0.02,989.8,24.1,24.1,24.2,24.2,0.91,0.91,0.0,0.0,28.5,28.5,0.0,0.0,55.3,9291
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,158,66,0,0,990.0,965.5,0.14,0.02,989.8,24.2,24.3,24.4,24.4,0.92,0.51,0.0,0.0,34.7,14.2,0.0,0.0,47.6,7997
2016,44,2017-07-29,377,43,8,6,6,80,145,0.38,232,0,0,0,0,0,0,43,8,6,6,80,291,159,73,0,0,990.0,965.3,0.14,0.02,989.8,24.4,24.5,24.6,24.6,0.92,0.52,0.0,0.0,35.0,15.9,0.0,0.0,49.6,8334
2016,45,2017-08-05,344,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,130,99,0,0,990.0,965.1,0.13,0.02,989.8,24.6,24.6,24.7,24.7,0.9,0.77,0.0,0.0,28.5,21.5,0.0,0.0,48.6,8159
2016,46,2017-08-12,322,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,24.9,24.9,24.9,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,7696
2016,47,2017-08-19,296,39,7,5,4,60,115,0.39,181,0,0,0,0,0,0,39,7,5,4,60,232,181,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,25.0,25.0,25.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,6684
2016,48,2017-08-26,271,38,6,4,3,57,111,0.41,159,0,0,0,0,0,0,38,6,4,3,57,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,25.1,25.1,25.1,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.9,5857
2016,49,2017-09-02,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,25.2,25.2,25.2,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,34.9,5870
2016,50,2017-09-09,226,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,25.3,25.3,25.3,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,4986
2016,51,2017-09-16,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,25.4,25.4,25.4,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,4564
2016,52,2017-09-23,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.7,3987
2016,53,2017-09-30,200,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,25.4,25.4,25.4,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.5,564
