Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1929-12-11,1929,12,11,1929,459,0.2,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1929-12-12,1929,12,12,1929,470,0.2,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1929-12-13,1929,12,13,1929,532,0.2,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1929-12-14,1929,12,14,1929,523,0.2,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1929-12-15,1929,12,15,1929,489,0.2,2,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1873
1929-12-16,1929,12,16,1929,477,0.2,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1929-12-17,1929,12,17,1929,472,0.2,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1787
1929-12-18,1929,12,18,1929,467,0.2,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1929-12-19,1929,12,19,1929,462,0.2,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1929-12-20,1929,12,20,1929,467,0.2,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1929-12-21,1929,12,21,1929,462,0.33,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1929-12-22,1929,12,22,1929,459,0.33,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1929-12-23,1929,12,23,1929,459,0.33,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1929-12-24,1929,12,24,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1929-12-25,1929,12,25,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1929-12-26,1929,12,26,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1929-12-27,1929,12,27,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1929-12-28,1929,12,28,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1929-12-29,1929,12,29,1929,467,0.33,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1929-12-30,1929,12,30,1929,470,0.33,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1929-12-31,1929,12,31,1929,477,0.33,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1930-01-01,1930,1,1,1929,479,0.53,3,41,6,4,3,66,120,0.25,359,0,0,0,0,0,0,41,6,4,3,66,410,179,179,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1930-01-02,1930,1,2,1929,486,0.53,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1930-01-03,1930,1,3,1929,494,0.53,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
1930-01-04,1930,1,4,1929,505,0.53,3,41,6,4,3,66,120,0.24,385,0,0,0,0,0,0,41,6,4,3,66,436,192,192,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.6,41.6,0.0,0.0,81.0,1944
1930-01-05,1930,1,5,1929,512,0.53,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1930-01-06,1930,1,6,1929,516,0.53,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.6,2006
1930-01-07,1930,1,7,1929,532,0.53,3,41,6,4,3,66,120,0.23,412,0,0,0,0,0,0,41,6,4,3,66,463,206,206,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2087
1930-01-08,1930,1,8,1929,542,0.53,3,41,6,4,3,66,120,0.22,422,0,0,0,0,0,0,41,6,4,3,66,473,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1930-01-09,1930,1,9,1929,562,0.53,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2230
1930-01-10,1930,1,10,1929,562,0.53,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2230
1930-01-11,1930,1,11,1929,563,0.5700000000000001,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2235
1930-01-12,1930,1,12,1929,571,0.5700000000000001,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2272
1930-01-13,1930,1,13,1929,571,0.5700000000000001,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2272
1930-01-14,1930,1,14,1929,595,0.5700000000000001,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,237,237,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,99.2,2380
1930-01-15,1930,1,15,1929,601,0.5700000000000001,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.3,2408
1930-01-16,1930,1,16,1929,601,0.5700000000000001,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.3,2408
1930-01-17,1930,1,17,1929,647,0.5700000000000001,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1930-01-18,1930,1,18,1929,659,0.5700000000000001,3,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,269,269,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.8,2659
1930-01-19,1930,1,19,1929,601,0.5700000000000001,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.3,2408
1930-01-20,1930,1,20,1929,608,0.5700000000000001,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.3,0.23,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2440
1930-01-21,1930,1,21,1929,615,0.46,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,102.9,2470
1930-01-22,1930,1,22,1929,623,0.46,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,104.4,2505
1930-01-23,1930,1,23,1929,623,0.46,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,104.4,2505
1930-01-24,1930,1,24,1929,623,0.46,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,104.4,2505
1930-01-25,1930,1,25,1929,630,0.46,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,105.5,2533
1930-01-26,1930,1,26,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1930-01-27,1930,1,27,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1930-01-28,1930,1,28,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1930-01-29,1930,1,29,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1930-01-30,1930,1,30,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1930-01-31,1930,1,31,1929,647,0.46,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1930-02-01,1930,2,1,1929,647,0.75,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.9,56.9,0.0,0.0,111.6,2677
1930-02-02,1930,2,2,1929,647,0.75,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.9,56.9,0.0,0.0,111.6,2677
1930-02-03,1930,2,3,1929,647,0.75,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.9,56.9,0.0,0.0,111.6,2677
1930-02-04,1930,2,4,1929,654,0.75,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,57.5,57.5,0.0,0.0,112.7,2704
1930-02-05,1930,2,5,1929,666,0.75,4,36,6,5,4,54,105,0.16,561,0,0,0,0,0,0,36,6,5,4,54,608,187,187,187,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.3,2719
1930-02-06,1930,2,6,1929,647,0.75,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.9,56.9,0.0,0.0,111.6,2677
1930-02-07,1930,2,7,1929,654,0.75,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,57.5,57.5,0.0,0.0,112.7,2704
1930-02-08,1930,2,8,1929,673,0.75,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2747
1930-02-09,1930,2,9,1929,673,0.75,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2747
1930-02-10,1930,2,10,1929,682,0.75,4,36,6,5,4,54,105,0.15,577,0,0,0,0,0,0,36,6,5,4,54,624,192,192,192,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1930-02-11,1930,2,11,1929,691,0.8300000000000001,4,36,6,5,4,54,105,0.15,586,0,0,0,0,0,0,36,6,5,4,54,633,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.2,2837
1930-02-12,1930,2,12,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1930-02-13,1930,2,13,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1930-02-14,1930,2,14,1929,712,0.8300000000000001,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.2,2933
1930-02-15,1930,2,15,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1930-02-16,1930,2,16,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1930-02-17,1930,2,17,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1930-02-18,1930,2,18,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1930-02-19,1930,2,19,1929,720,0.8300000000000001,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1930-02-20,1930,2,20,1929,728,0.8300000000000001,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1930-02-21,1930,2,21,1929,751,0.87,4,36,6,5,4,54,105,0.14,646,0,0,0,0,0,0,36,6,5,4,54,693,215,215,215,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.9,3118
1930-02-22,1930,2,22,1929,803,0.87,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3334
1930-02-23,1930,2,23,1929,760,0.87,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.5,3156
1930-02-24,1930,2,24,1929,760,0.87,4,36,6,5,4,54,105,0.14,655,0,0,0,0,0,0,36,6,5,4,54,702,218,218,218,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.5,3156
1930-02-25,1930,2,25,1929,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1930-02-26,1930,2,26,1929,803,0.87,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3334
1930-02-27,1930,2,27,1929,834,0.87,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1930-02-28,1930,2,28,1929,834,0.87,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1930-03-01,1930,3,1,1929,834,0.84,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,139.5,3347
1930-03-02,1930,3,2,1929,843,0.84,4,41,8,7,6,67,129,0.15,714,0,0,0,0,0,0,41,8,7,6,67,770,238,238,238,0,990.0,967.3,0.36,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.9,3382
1930-03-03,1930,3,3,1929,847,0.84,4,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,239,239,239,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.5,3396
1930-03-04,1930,3,4,1929,847,0.84,4,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,239,239,239,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.5,3396
1930-03-05,1930,3,5,1929,876,0.84,4,41,8,7,6,67,129,0.15,747,0,0,0,0,0,0,41,8,7,6,67,803,249,249,249,0,990.0,967.4,0.39,0.16,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,146.3,3510
1930-03-06,1930,3,6,1929,885,0.84,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.5,3540
1930-03-07,1930,3,7,1929,885,0.84,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.5,3540
1930-03-08,1930,3,8,1929,885,0.84,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.5,3540
1930-03-09,1930,3,9,1929,885,0.84,4,41,8,7,6,67,129,0.15,756,0,0,0,0,0,0,41,8,7,6,67,812,252,252,252,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.5,3540
1930-03-10,1930,3,10,1929,891,0.84,4,41,8,7,6,67,129,0.14,762,0,0,0,0,0,0,41,8,7,6,67,818,254,254,254,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,148.5,3565
1930-03-11,1930,3,11,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-12,1930,3,12,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-13,1930,3,13,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-14,1930,3,14,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-15,1930,3,15,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-16,1930,3,16,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-17,1930,3,17,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-18,1930,3,18,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-19,1930,3,19,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-20,1930,3,20,1929,905,0.87,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1930-03-21,1930,3,21,1929,905,0.93,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.6,3709
1930-03-22,1930,3,22,1929,906,0.93,5,36,8,6,4,53,107,0.12,799,0,0,0,0,0,0,36,8,6,4,53,849,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.7,3712
1930-03-23,1930,3,23,1929,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1930-03-24,1930,3,24,1929,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1930-03-25,1930,3,25,1929,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1930-03-26,1930,3,26,1929,952,0.93,5,36,8,6,4,53,107,0.11,845,0,0,0,0,0,0,36,8,6,4,53,895,211,211,211,211,990.0,967.7,0.47,0.23,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3853
1930-03-27,1930,3,27,1929,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.0,967.8,0.49,0.24,989.3,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3927
1930-03-28,1930,3,28,1929,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.0,967.8,0.49,0.24,989.3,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3927
1930-03-29,1930,3,29,1929,976,0.93,5,36,8,6,4,53,107,0.11,869,0,0,0,0,0,0,36,8,6,4,53,919,217,217,217,217,990.0,967.8,0.5,0.25,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3947
1930-03-30,1930,3,30,1929,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.0,967.8,0.49,0.24,989.3,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3927
1930-03-31,1930,3,31,1929,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.0,967.8,0.49,0.24,989.3,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3927
1930-04-01,1930,4,1,1929,971,0.94,5,40,10,8,5,62,125,0.13,846,0,0,0,0,0,0,40,10,8,5,62,904,211,211,211,211,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.1,3841
1930-04-02,1930,4,2,1929,971,0.94,5,40,10,8,5,62,125,0.13,846,0,0,0,0,0,0,40,10,8,5,62,904,211,211,211,211,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.1,3841
1930-04-03,1930,4,3,1929,976,0.94,5,40,10,8,5,62,125,0.13,851,0,0,0,0,0,0,40,10,8,5,62,909,212,212,212,212,990.0,967.8,0.49,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3862
1930-04-04,1930,4,4,1929,1042,0.94,5,40,10,8,5,62,125,0.12,917,0,0,0,0,0,0,40,10,8,5,62,975,229,229,229,229,990.0,968.0,0.55,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.6,4118
1930-04-05,1930,4,5,1929,1050,0.94,5,40,10,8,5,62,125,0.12,925,0,0,0,0,0,0,40,10,8,5,62,983,231,231,231,231,990.0,968.1,0.56,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.8,4147
1930-04-06,1930,4,6,1929,1080,0.94,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4250
1930-04-07,1930,4,7,1929,1073,0.94,5,40,10,8,5,62,125,0.12,948,0,0,0,0,0,0,40,10,8,5,62,1006,237,237,237,237,990.0,968.1,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.1,4227
1930-04-08,1930,4,8,1929,1059,0.94,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.2,4181
1930-04-09,1930,4,9,1929,1042,0.94,5,40,10,8,5,62,125,0.12,917,0,0,0,0,0,0,40,10,8,5,62,975,229,229,229,229,990.0,968.0,0.55,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.6,4118
1930-04-10,1930,4,10,1929,1042,0.94,5,40,10,8,5,62,125,0.12,917,0,0,0,0,0,0,40,10,8,5,62,975,229,229,229,229,990.0,968.0,0.55,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.6,4118
1930-04-11,1930,4,11,1929,1050,0.96,5,40,10,8,5,62,125,0.12,925,0,0,0,0,0,0,40,10,8,5,62,983,231,231,231,231,990.0,968.1,0.56,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.8,4147
1930-04-12,1930,4,12,1929,1059,0.96,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.2,4181
1930-04-13,1930,4,13,1929,1059,0.96,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.2,4181
1930-04-14,1930,4,14,1929,1059,0.96,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.2,4181
1930-04-15,1930,4,15,1929,1059,0.96,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.2,4181
1930-04-16,1930,4,16,1929,1080,0.96,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4250
1930-04-17,1930,4,17,1929,1082,0.96,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1930-04-18,1930,4,18,1929,1089,0.96,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4282
1930-04-19,1930,4,19,1929,1089,0.96,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4282
1930-04-20,1930,4,20,1929,1096,0.96,5,40,10,8,5,62,125,0.11,971,0,0,0,0,0,0,40,10,8,5,62,1029,242,242,242,242,990.0,968.2,0.6,0.33,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4306
1930-04-21,1930,4,21,1929,1107,0.95,5,40,10,8,5,62,125,0.11,982,0,0,0,0,0,0,40,10,8,5,62,1040,245,245,245,245,990.0,968.2,0.61,0.34,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,180.9,4342
1930-04-22,1930,4,22,1929,1125,0.95,5,40,10,8,5,62,125,0.11,1000,0,0,0,0,0,0,40,10,8,5,62,1058,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.3,4398
1930-04-23,1930,4,23,1929,1127,0.95,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1930-04-24,1930,4,24,1929,1127,0.95,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1930-04-25,1930,4,25,1929,1132,0.95,5,40,10,8,5,62,125,0.11,1007,0,0,0,0,0,0,40,10,8,5,62,1065,251,251,251,251,990.0,968.3,0.65,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1930-04-26,1930,4,26,1929,1141,0.95,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.0,968.3,0.66,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4444
1930-04-27,1930,4,27,1929,1166,0.95,5,40,10,8,5,62,125,0.11,1041,0,0,0,0,0,0,40,10,8,5,62,1099,260,260,260,260,990.0,968.4,0.7,0.4,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4515
1930-04-28,1930,4,28,1929,1172,0.95,5,40,10,8,5,62,125,0.11,1047,0,0,0,0,0,0,40,10,8,5,62,1105,261,261,261,261,990.0,968.4,0.71,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4530
1930-04-29,1930,4,29,1929,1186,0.95,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1930-04-30,1930,4,30,1929,1186,0.95,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1930-05-01,1930,5,1,1929,1195,0.94,5,42,9,8,6,82,147,0.12,1048,0,0,0,0,0,0,42,9,8,6,82,1107,262,262,262,262,990.0,968.5,0.71,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1930-05-02,1930,5,2,1929,1208,0.94,5,42,9,8,6,82,147,0.12,1061,0,0,0,0,0,0,42,9,8,6,82,1120,265,265,265,265,990.0,968.6,0.73,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4551
1930-05-03,1930,5,3,1929,1216,0.94,5,42,9,8,6,82,147,0.12,1069,0,0,0,0,0,0,42,9,8,6,82,1128,267,267,267,267,990.0,968.6,0.74,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4573
1930-05-04,1930,5,4,1929,1246,0.94,5,42,9,8,6,82,147,0.12,1099,0,0,0,0,0,0,42,9,8,6,82,1158,274,274,274,274,990.0,968.7,0.78,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.4,49.4,49.4,49.4,193.7,4647
1930-05-05,1930,5,5,1929,1311,0.94,5,42,9,8,6,82,147,0.11,1100,64,18,3,3,2,35,60,12,11,8,117,1184,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4589
1930-05-06,1930,5,6,1929,1355,0.94,5,42,9,8,6,82,147,0.11,1100,108,31,6,5,4,60,73,15,13,10,142,1202,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1930-05-07,1930,5,7,1929,1414,0.94,5,42,9,8,6,82,147,0.1,1100,167,47,9,9,6,94,89,18,17,12,176,1224,275,275,275,275,990.0,969.2,0.88,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4491
1930-05-08,1930,5,8,1929,1446,0.94,5,42,9,8,6,82,147,0.1,1100,199,57,9,10,8,114,99,18,18,14,196,1235,275,275,275,275,990.0,969.3,0.91,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4458
1930-05-09,1930,5,9,1929,1511,0.94,5,42,9,8,6,82,147,0.1,1100,264,58,9,14,10,171,100,18,22,16,253,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4402
1930-05-10,1930,5,10,1929,1609,0.94,5,42,9,8,6,82,147,0.09,1100,362,58,9,17,14,263,100,18,25,20,345,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1930-05-11,1930,5,11,1929,1693,0.84,4,47,10,10,10,115,192,0.11,1100,401,53,8,15,20,304,100,18,25,30,419,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1930-05-12,1930,5,12,1929,1745,0.84,4,47,10,10,10,115,192,0.11,1100,453,53,7,14,23,354,100,18,25,33,469,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1930-05-13,1930,5,13,1929,1835,0.84,4,47,10,10,10,115,192,0.1,1100,543,53,8,15,28,439,100,18,25,38,554,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1930-05-14,1930,5,14,1929,1983,0.84,4,47,10,10,10,115,192,0.1,1100,691,53,8,15,36,579,100,18,25,46,694,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1930-05-15,1930,5,15,1929,2041,0.84,4,47,10,10,10,115,192,0.09,1100,749,53,8,15,39,634,100,18,25,49,749,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1930-05-16,1930,5,16,1929,2067,0.84,4,47,10,10,10,115,192,0.09,1100,775,53,8,15,40,659,100,18,25,50,774,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1930-05-17,1930,5,17,1929,2102,0.84,4,47,10,10,10,115,192,0.09,1100,810,53,8,15,42,691,100,18,25,52,806,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1930-05-18,1930,5,18,1929,2161,0.84,4,47,10,10,10,115,192,0.09,1100,869,52,8,15,45,748,100,18,25,55,863,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1930-05-19,1930,5,19,1929,2187,0.84,4,47,10,10,10,115,192,0.09,1100,895,52,8,15,46,773,100,18,25,56,888,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1930-05-20,1930,5,20,1929,2187,0.84,4,47,10,10,10,115,192,0.09,1100,895,52,8,15,46,773,100,18,25,56,888,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1930-05-21,1930,5,21,1929,2155,0.49,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1930-05-22,1930,5,22,1929,2155,0.49,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1930-05-23,1930,5,23,1929,2155,0.49,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1930-05-24,1930,5,24,1929,2112,0.49,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1930-05-25,1930,5,25,1929,2076,0.49,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1930-05-26,1930,5,26,1929,2067,0.49,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1930-05-27,1930,5,27,1929,2041,0.49,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1930-05-28,1930,5,28,1929,1966,0.49,3,55,13,13,17,178,276,0.14,1100,590,44,5,12,36,492,100,18,25,53,670,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1930-05-29,1930,5,29,1929,1952,0.49,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1930-05-30,1930,5,30,1929,1916,0.49,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1930-05-31,1930,5,31,1929,1860,0.49,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1930-06-01,1930,6,1,1929,1832,0.42,3,53,12,12,13,120,210,0.11,1100,522,47,5,12,32,423,100,18,25,45,543,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1930-06-02,1930,6,2,1929,1807,0.42,3,53,12,12,13,120,210,0.12,1100,497,47,5,12,30,400,100,18,25,43,520,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1930-06-03,1930,6,3,1929,1801,0.42,3,53,12,12,13,120,210,0.12,1100,491,46,6,13,30,395,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1930-06-04,1930,6,4,1929,1745,0.42,3,53,12,12,13,120,210,0.12,1100,435,46,6,13,26,342,100,18,25,39,462,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1930-06-05,1930,6,5,1929,1726,0.42,3,53,12,12,13,120,210,0.12,1100,416,47,6,13,25,324,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1930-06-06,1930,6,6,1929,1707,0.42,3,53,12,12,13,120,210,0.12,1100,397,46,5,12,24,307,100,18,25,37,427,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1930-06-07,1930,6,7,1929,1677,0.42,3,53,12,12,13,120,210,0.13,1100,367,47,5,12,22,278,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1930-06-08,1930,6,8,1929,1631,0.42,3,53,12,12,13,120,210,0.13,1100,321,47,6,13,19,235,100,18,25,32,355,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1930-06-09,1930,6,9,1929,1609,0.42,3,53,12,12,13,120,210,0.13,1100,299,47,6,13,18,214,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1930-06-10,1930,6,10,1929,1551,0.42,3,53,12,12,13,120,210,0.14,1100,241,47,6,13,14,160,100,18,25,27,280,1243,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1930-06-11,1930,6,11,1929,1551,0.34,2,62,12,14,16,153,257,0.17,1100,194,38,6,10,12,127,100,18,24,28,280,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1930-06-12,1930,6,12,1929,1528,0.34,2,62,12,14,16,153,257,0.17,1100,171,37,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4388
1930-06-13,1930,6,13,1929,1436,0.34,2,62,12,14,16,153,257,0.18,1100,79,19,3,4,4,47,81,15,18,20,200,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4476
1930-06-14,1930,6,14,1929,1392,0.34,2,62,12,14,16,153,257,0.18,1100,35,8,1,1,2,20,70,13,15,18,173,1200,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4518
1930-06-15,1930,6,15,1929,1355,0.34,2,62,12,14,16,153,257,0.19,1098,0,0,0,0,0,0,62,12,14,16,153,1186,274,274,274,274,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4548
1930-06-16,1930,6,16,1929,1311,0.34,2,62,12,14,16,153,257,0.2,1054,0,0,0,0,0,0,62,12,14,16,153,1142,263,263,263,263,990.0,968.9,0.76,0.42,988.8,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4438
1930-06-17,1930,6,17,1929,1291,0.34,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.39,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4385
1930-06-18,1930,6,18,1929,1246,0.34,2,62,12,14,16,153,257,0.21,989,0,0,0,0,0,0,62,12,14,16,153,1077,247,247,247,247,990.0,968.7,0.66,0.34,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4259
1930-06-19,1930,6,19,1929,1246,0.34,2,62,12,14,16,153,257,0.21,989,0,0,0,0,0,0,62,12,14,16,153,1077,247,247,247,247,990.0,968.7,0.66,0.34,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4259
1930-06-20,1930,6,20,1929,1132,0.34,2,62,12,14,16,153,257,0.23,875,0,0,0,0,0,0,62,12,14,16,153,963,218,218,218,218,990.0,968.3,0.54,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.8,3858
1930-06-21,1930,6,21,1929,1050,0.33,2,62,12,14,16,153,257,0.24,793,0,0,0,0,0,0,62,12,14,16,153,881,264,264,264,0,990.0,968.1,0.46,0.19,989.4,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.4,3586
1930-06-22,1930,6,22,1929,1059,0.33,2,62,12,14,16,153,257,0.24,802,0,0,0,0,0,0,62,12,14,16,153,890,267,267,267,0,990.0,968.1,0.47,0.19,989.3,3,20.7,20.7,20.7,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,150.8,3618
1930-06-23,1930,6,23,1929,1042,0.33,2,62,12,14,16,153,257,0.25,785,0,0,0,0,0,0,62,12,14,16,153,873,261,261,261,0,990.0,968.0,0.45,0.18,989.4,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.3,3558
1930-06-24,1930,6,24,1929,1027,0.33,2,62,12,14,16,153,257,0.25,770,0,0,0,0,0,0,62,12,14,16,153,858,256,256,256,0,990.0,968.0,0.44,0.18,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,146.0,3504
1930-06-25,1930,6,25,1929,1022,0.33,2,62,12,14,16,153,257,0.25,765,0,0,0,0,0,0,62,12,14,16,153,853,255,255,255,0,990.0,968.0,0.44,0.17,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,145.2,3485
1930-06-26,1930,6,26,1929,1022,0.33,2,62,12,14,16,153,257,0.25,765,0,0,0,0,0,0,62,12,14,16,153,853,255,255,255,0,990.0,968.0,0.44,0.17,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,145.2,3485
1930-06-27,1930,6,27,1929,1022,0.33,2,62,12,14,16,153,257,0.25,765,0,0,0,0,0,0,62,12,14,16,153,853,255,255,255,0,990.0,968.0,0.44,0.17,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,145.2,3485
1930-06-28,1930,6,28,1929,971,0.33,2,62,12,14,16,153,257,0.26,714,0,0,0,0,0,0,62,12,14,16,153,802,238,238,238,0,990.0,967.8,0.39,0.15,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.3,3296
1930-06-29,1930,6,29,1929,971,0.33,2,62,12,14,16,153,257,0.26,714,0,0,0,0,0,0,62,12,14,16,153,802,238,238,238,0,990.0,967.8,0.39,0.15,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.3,3296
1930-06-30,1930,6,30,1929,971,0.33,2,62,12,14,16,153,257,0.26,714,0,0,0,0,0,0,62,12,14,16,153,802,238,238,238,0,990.0,967.8,0.39,0.15,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.3,3296
1930-07-01,1930,7,1,1929,957,0.34,2,58,11,11,11,136,227,0.24,730,0,0,0,0,0,0,58,11,11,11,136,810,243,243,243,0,990.0,967.7,0.4,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.8,3378
1930-07-02,1930,7,2,1929,947,0.34,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,240,240,240,0,990.0,967.7,0.39,0.15,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.1,3337
1930-07-03,1930,7,3,1929,947,0.34,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,240,240,240,0,990.0,967.7,0.39,0.15,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.1,3337
1930-07-04,1930,7,4,1929,947,0.34,2,58,11,11,11,136,227,0.24,720,0,0,0,0,0,0,58,11,11,11,136,800,240,240,240,0,990.0,967.7,0.39,0.15,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.1,3337
1930-07-05,1930,7,5,1929,941,0.34,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,238,238,238,0,990.0,967.7,0.38,0.15,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.1,3315
1930-07-06,1930,7,6,1929,858,0.34,2,58,11,11,11,136,227,0.26,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.0,967.3,0.33,0.12,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.8,2971
1930-07-07,1930,7,7,1929,728,0.34,2,58,11,11,11,136,227,0.31,501,0,0,0,0,0,0,58,11,11,11,136,581,250,250,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,101.9,2445
1930-07-08,1930,7,8,1929,712,0.34,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.0,2375
1930-07-09,1930,7,9,1929,691,0.34,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,232,232,0,0,990.0,966.7,0.24,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2284
1930-07-10,1930,7,10,1929,682,0.34,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1930-07-11,1930,7,11,1929,659,0.33,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2139
1930-07-12,1930,7,12,1929,636,0.33,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1930-07-13,1930,7,13,1929,601,0.33,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1930-07-14,1930,7,14,1929,583,0.33,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1930-07-15,1930,7,15,1929,562,0.33,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1930-07-16,1930,7,16,1929,548,0.33,2,58,11,11,11,136,227,0.41,321,0,0,0,0,0,0,58,11,11,11,136,401,160,160,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
1930-07-17,1930,7,17,1929,532,0.33,2,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
1930-07-18,1930,7,18,1929,523,0.33,2,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,148,148,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-19,1930,7,19,1929,505,0.33,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1930-07-20,1930,7,20,1929,505,0.33,2,58,11,11,11,136,227,0.45,278,0,0,0,0,0,0,58,11,11,11,136,358,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,57.4,1376
1930-07-21,1930,7,21,1929,489,0.46,3,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1513
1930-07-22,1930,7,22,1929,486,0.46,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1930-07-23,1930,7,23,1929,486,0.46,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1930-07-24,1930,7,24,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-25,1930,7,25,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-26,1930,7,26,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-27,1930,7,27,1929,479,0.46,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1930-07-28,1930,7,28,1929,477,0.46,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1454
