Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1931-11-20,1931,11,20,1931,309,0.23,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1931-11-21,1931,11,21,1931,309,0.35,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1931-11-22,1931,11,22,1931,329,0.35,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1931-11-23,1931,11,23,1931,329,0.35,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1931-11-24,1931,11,24,1931,329,0.35,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1931-11-25,1931,11,25,1931,331,0.35,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1931-11-26,1931,11,26,1931,346,0.35,2,40,6,4,3,53,106,0.31,240,0,0,0,0,0,0,40,6,4,3,53,290,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1274
1931-11-27,1931,11,27,1931,364,0.35,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,56.8,1362
1931-11-28,1931,11,28,1931,380,0.35,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,60.0,1439
1931-11-29,1931,11,29,1931,380,0.35,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,60.0,1439
1931-11-30,1931,11,30,1931,380,0.35,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,60.0,1439
1931-12-01,1931,12,1,1931,389,0.23,2,42,7,5,3,61,118,0.3,271,0,0,0,0,0,0,42,7,5,3,61,325,271,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.3,0.0,0.0,0.0,59.1,1418
1931-12-02,1931,12,2,1931,402,0.23,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1931-12-03,1931,12,3,1931,408,0.23,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1467
1931-12-04,1931,12,4,1931,408,0.23,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1467
1931-12-05,1931,12,5,1931,445,0.23,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1654
1931-12-06,1931,12,6,1931,577,0.23,2,42,7,5,3,61,118,0.2,459,0,0,0,0,0,0,42,7,5,3,61,513,229,229,0,0,990.0,966.2,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2310
1931-12-07,1931,12,7,1931,589,0.23,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,98.4,2361
1931-12-08,1931,12,8,1931,589,0.23,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,98.4,2361
1931-12-09,1931,12,9,1931,589,0.23,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,98.4,2361
1931-12-10,1931,12,10,1931,589,0.23,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,98.4,2361
1931-12-11,1931,12,11,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-12,1931,12,12,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-13,1931,12,13,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-14,1931,12,14,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-15,1931,12,15,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-16,1931,12,16,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-17,1931,12,17,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-18,1931,12,18,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-19,1931,12,19,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-20,1931,12,20,1931,589,0.05,1,44,8,6,4,64,126,0.21,463,0,0,0,0,0,0,44,8,6,4,64,521,231,231,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,96.7,2321
1931-12-21,1931,12,21,1931,608,0.09,1,44,8,6,4,64,126,0.21,482,0,0,0,0,0,0,44,8,6,4,64,540,241,241,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.4,2409
1931-12-22,1931,12,22,1931,615,0.09,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2440
1931-12-23,1931,12,23,1931,623,0.09,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.2,2476
1931-12-24,1931,12,24,1931,623,0.09,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.2,2476
1931-12-25,1931,12,25,1931,623,0.09,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.2,2476
1931-12-26,1931,12,26,1931,623,0.09,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.2,2476
1931-12-27,1931,12,27,1931,623,0.09,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.2,2476
1931-12-28,1931,12,28,1931,623,0.09,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.2,2476
1931-12-29,1931,12,29,1931,615,0.09,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2440
1931-12-30,1931,12,30,1931,623,0.09,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.2,2476
1931-12-31,1931,12,31,1931,623,0.09,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.2,2476
1932-01-01,1932,1,1,1931,623,0.19,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.6,2413
1932-01-02,1932,1,2,1931,623,0.19,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.6,2413
1932-01-03,1932,1,3,1931,630,0.19,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,245,245,0,0,990.0,966.4,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2441
1932-01-04,1932,1,4,1931,647,0.19,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,104.9,2517
1932-01-05,1932,1,5,1931,647,0.19,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,104.9,2517
1932-01-06,1932,1,6,1931,647,0.19,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,104.9,2517
1932-01-07,1932,1,7,1931,647,0.19,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,104.9,2517
1932-01-08,1932,1,8,1931,666,0.19,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.0,966.6,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,108.3,2599
1932-01-09,1932,1,9,1931,720,0.19,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1932-01-10,1932,1,10,1931,733,0.19,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1932-01-11,1932,1,11,1931,803,0.29,2,46,7,6,4,76,139,0.17,664,0,0,0,0,0,0,46,7,6,4,76,723,221,221,221,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.2,3173
1932-01-12,1932,1,12,1931,819,0.29,2,46,7,6,4,76,139,0.17,680,0,0,0,0,0,0,46,7,6,4,76,739,226,226,226,0,990.0,967.2,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.9,3238
1932-01-13,1932,1,13,1931,817,0.29,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3231
1932-01-14,1932,1,14,1931,876,0.29,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,245,245,245,0,990.0,967.4,0.38,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.4,3466
1932-01-15,1932,1,15,1931,834,0.29,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1932-01-16,1932,1,16,1931,834,0.29,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1932-01-17,1932,1,17,1931,843,0.29,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.0,967.3,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3335
1932-01-18,1932,1,18,1931,876,0.29,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,245,245,245,0,990.0,967.4,0.38,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.4,3466
1932-01-19,1932,1,19,1931,885,0.29,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.16,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1932-01-20,1932,1,20,1931,891,0.29,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.7,3521
1932-01-21,1932,1,21,1931,947,0.19,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,269,269,269,0,990.0,967.7,0.45,0.2,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,154.9,3716
1932-01-22,1932,1,22,1931,947,0.19,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,269,269,269,0,990.0,967.7,0.45,0.2,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,154.9,3716
1932-01-23,1932,1,23,1931,947,0.19,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,269,269,269,0,990.0,967.7,0.45,0.2,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,154.9,3716
1932-01-24,1932,1,24,1931,947,0.19,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,269,269,269,0,990.0,967.7,0.45,0.2,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,154.9,3716
1932-01-25,1932,1,25,1931,941,0.19,2,46,7,6,4,76,139,0.15,802,0,0,0,0,0,0,46,7,6,4,76,861,267,267,267,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,3697
1932-01-26,1932,1,26,1931,906,0.19,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,148.9,3574
1932-01-27,1932,1,27,1931,906,0.19,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,148.9,3574
1932-01-28,1932,1,28,1931,941,0.19,2,46,7,6,4,76,139,0.15,802,0,0,0,0,0,0,46,7,6,4,76,861,267,267,267,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,3697
1932-01-29,1932,1,29,1931,906,0.19,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,148.9,3574
1932-01-30,1932,1,30,1931,947,0.19,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,269,269,269,0,990.0,967.7,0.45,0.2,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,154.9,3716
1932-01-31,1932,1,31,1931,952,0.19,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,271,271,271,0,990.0,967.7,0.45,0.2,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,52.9,52.9,52.9,0.0,155.6,3734
1932-02-01,1932,2,1,1931,971,0.3,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.2,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,154.3,3704
1932-02-02,1932,2,2,1931,971,0.3,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.2,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,154.3,3704
1932-02-03,1932,2,3,1931,971,0.3,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.2,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,154.3,3704
1932-02-04,1932,2,4,1931,989,0.3,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1932-02-05,1932,2,5,1931,989,0.3,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1932-02-06,1932,2,6,1931,1022,0.3,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1932-02-07,1932,2,7,1931,1022,0.3,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1932-02-08,1932,2,8,1931,1022,0.3,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1932-02-09,1932,2,9,1931,1022,0.3,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1932-02-10,1932,2,10,1931,1022,0.3,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1932-02-11,1932,2,11,1931,1025,0.33,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.6,3878
1932-02-12,1932,2,12,1931,1050,0.33,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.8,3978
1932-02-13,1932,2,13,1931,1059,0.33,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1932-02-14,1932,2,14,1931,1059,0.33,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1932-02-15,1932,2,15,1931,1059,0.33,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1932-02-16,1932,2,16,1931,1080,0.33,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.5,4091
1932-02-17,1932,2,17,1931,1080,0.33,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.5,4091
1932-02-18,1932,2,18,1931,1084,0.33,2,49,8,7,5,93,162,0.15,922,0,0,0,0,0,0,49,8,7,5,93,986,230,230,230,230,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.1,4107
1932-02-19,1932,2,19,1931,1082,0.33,2,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,170.9,4102
1932-02-20,1932,2,20,1931,1089,0.33,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4127
1932-02-21,1932,2,21,1931,1127,0.41,3,43,7,5,4,78,137,0.12,990,0,0,0,0,0,0,43,7,5,4,78,1045,247,247,247,247,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
1932-02-22,1932,2,22,1931,1132,0.41,3,43,7,5,4,78,137,0.12,995,0,0,0,0,0,0,43,7,5,4,78,1050,248,248,248,248,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,4373
1932-02-23,1932,2,23,1931,1127,0.41,3,43,7,5,4,78,137,0.12,990,0,0,0,0,0,0,43,7,5,4,78,1045,247,247,247,247,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.7,4359
1932-02-24,1932,2,24,1931,1132,0.41,3,43,7,5,4,78,137,0.12,995,0,0,0,0,0,0,43,7,5,4,78,1050,248,248,248,248,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,4373
1932-02-25,1932,2,25,1931,1186,0.41,3,43,7,5,4,78,137,0.12,1049,0,0,0,0,0,0,43,7,5,4,78,1104,262,262,262,262,990.0,968.5,0.71,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4529
1932-02-26,1932,2,26,1931,1195,0.41,3,43,7,5,4,78,137,0.11,1058,0,0,0,0,0,0,43,7,5,4,78,1113,264,264,264,264,990.0,968.5,0.72,0.43,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4553
1932-02-27,1932,2,27,1931,1216,0.41,3,43,7,5,4,78,137,0.11,1079,0,0,0,0,0,0,43,7,5,4,78,1134,269,269,269,269,990.0,968.6,0.75,0.45,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
1932-02-28,1932,2,28,1931,1297,0.41,3,43,7,5,4,78,137,0.11,1100,60,18,3,2,1,34,61,10,7,5,112,1179,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1932-02-29,1932,2,29,1931,1311,0.41,3,43,7,5,4,78,137,0.1,1100,74,23,3,2,2,42,66,10,7,6,120,1184,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.2,4589
1932-03-01,1932,3,1,1931,1383,0.52,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1932-03-02,1932,3,2,1931,1431,0.52,3,49,9,9,9,107,183,0.13,1100,148,39,7,7,7,87,88,16,16,16,194,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4478
1932-03-03,1932,3,3,1931,1492,0.52,3,49,9,9,9,107,183,0.12,1100,209,51,9,10,10,129,100,18,19,19,236,1237,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4419
1932-03-04,1932,3,4,1931,1528,0.52,3,49,9,9,9,107,183,0.12,1100,245,51,8,12,12,161,100,18,21,21,268,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4388
1932-03-05,1932,3,5,1931,1645,0.52,3,49,9,9,9,107,183,0.11,1100,362,51,9,16,17,268,100,18,25,26,375,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1932-03-06,1932,3,6,1931,1767,0.52,3,49,9,9,9,107,183,0.1,1100,484,51,9,16,23,384,100,18,25,32,491,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1932-03-07,1932,3,7,1931,1983,0.52,3,49,9,9,9,107,183,0.09,1100,700,51,9,16,34,589,100,18,25,43,696,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1932-03-08,1932,3,8,1931,2195,0.52,3,49,9,9,9,107,183,0.08,1100,912,51,9,16,44,791,100,18,25,53,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1932-03-09,1932,3,9,1931,2293,0.52,3,49,9,9,9,107,183,0.08,1100,1010,51,9,16,49,885,100,18,25,58,992,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1932-03-10,1932,3,10,1931,2363,0.52,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1932-03-11,1932,3,11,1931,2496,0.4,2,59,11,12,13,144,239,0.1,1100,1157,41,6,13,62,1033,100,18,25,75,1177,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1932-03-12,1932,3,12,1931,2645,0.4,2,59,11,12,13,144,239,0.09,1100,1306,41,7,13,67,1178,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1932-03-13,1932,3,13,1931,2769,0.4,2,59,11,12,13,144,239,0.09,1100,1430,41,7,13,67,1302,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1932-03-14,1932,3,14,1931,2963,0.4,2,59,11,12,13,144,239,0.08,1100,1624,41,7,13,67,1496,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1932-03-15,1932,3,15,1931,3210,0.4,2,59,11,12,13,144,239,0.07,1100,1871,40,7,13,67,1743,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1932-03-16,1932,3,16,1931,3488,0.4,2,59,11,12,13,144,239,0.07,1100,2149,41,7,13,66,2021,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
1932-03-17,1932,3,17,1931,3600,0.4,2,59,11,12,13,144,239,0.07,1100,2261,41,7,13,66,2133,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1932-03-18,1932,3,18,1931,3670,0.4,2,59,11,12,13,144,239,0.07,1100,2331,41,7,13,67,2203,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1932-03-19,1932,3,19,1931,3773,0.4,2,59,11,12,13,144,239,0.06,1100,2434,41,7,13,67,2306,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1932-03-20,1932,3,20,1931,3773,0.4,2,59,11,12,13,144,239,0.06,1100,2434,41,7,13,67,2306,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1932-03-21,1932,3,21,1931,3639,0.22,2,59,11,12,13,144,239,0.07,1100,2300,41,7,13,67,2172,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1932-03-22,1932,3,22,1931,3639,0.22,2,59,11,12,13,144,239,0.07,1100,2300,41,7,13,67,2172,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1932-03-23,1932,3,23,1931,3639,0.22,2,59,11,12,13,144,239,0.07,1100,2300,41,7,13,67,2172,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1932-03-24,1932,3,24,1931,3639,0.22,2,59,11,12,13,144,239,0.07,1100,2300,41,7,13,67,2172,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1932-03-25,1932,3,25,1931,3670,0.22,2,59,11,12,13,144,239,0.07,1100,2331,41,7,13,67,2203,100,18,25,80,2347,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.3,31.3,31.3,31.3,121.4,2913
1932-03-26,1932,3,26,1931,3792,0.22,2,59,11,12,13,144,239,0.06,1100,2453,41,7,13,67,2325,100,18,25,80,2469,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.3,2838
1932-03-27,1932,3,27,1931,3803,0.22,2,59,11,12,13,144,239,0.06,1100,2464,41,7,13,67,2336,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1932-03-28,1932,3,28,1931,3773,0.22,2,59,11,12,13,144,239,0.06,1100,2434,41,7,13,67,2306,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1932-03-29,1932,3,29,1931,3773,0.22,2,59,11,12,13,144,239,0.06,1100,2434,41,7,13,67,2306,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1932-03-30,1932,3,30,1931,3734,0.22,2,59,11,12,13,144,239,0.06,1100,2395,41,7,13,67,2267,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1932-03-31,1932,3,31,1931,3600,0.22,2,59,11,12,13,144,239,0.07,1100,2261,41,7,13,66,2133,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1932-04-01,1932,4,1,1931,3600,0.31,2,70,14,18,25,168,295,0.08,1100,2205,30,4,7,55,2109,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1932-04-02,1932,4,2,1931,3573,0.31,2,70,14,18,25,168,295,0.08,1100,2178,30,4,7,55,2082,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1932-04-03,1932,4,3,1931,3530,0.31,2,70,14,18,25,168,295,0.08,1100,2135,30,4,7,55,2039,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.8,2995
1932-04-04,1932,4,4,1931,3496,0.31,2,70,14,18,25,168,295,0.08,1100,2101,30,4,7,55,2005,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3015
1932-04-05,1932,4,5,1931,3488,0.31,2,70,14,18,25,168,295,0.08,1100,2093,30,4,7,55,1997,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
1932-04-06,1932,4,6,1931,3467,0.31,2,70,14,18,25,168,295,0.09,1100,2072,30,4,7,55,1976,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3032
1932-04-07,1932,4,7,1931,3441,0.31,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1932-04-08,1932,4,8,1931,3405,0.31,2,70,14,18,25,168,295,0.09,1100,2010,30,4,6,55,1914,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1932-04-09,1932,4,9,1931,3278,0.31,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1932-04-10,1932,4,10,1931,3227,0.31,2,70,14,18,25,168,295,0.09,1100,1832,30,4,7,55,1736,100,18,25,80,1904,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3175
1932-04-11,1932,4,11,1931,3210,0.41,3,54,13,14,19,117,217,0.07,1100,1893,45,5,10,61,1770,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1932-04-12,1932,4,12,1931,3169,0.41,3,54,13,14,19,117,217,0.07,1100,1852,46,5,11,61,1729,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1932-04-13,1932,4,13,1931,3251,0.41,3,54,13,14,19,117,217,0.07,1100,1934,46,5,11,61,1811,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1932-04-14,1932,4,14,1931,3148,0.41,3,54,13,14,19,117,217,0.07,1100,1831,46,5,11,61,1708,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1932-04-15,1932,4,15,1931,3122,0.41,3,54,13,14,19,117,217,0.07,1100,1805,46,5,10,61,1682,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1932-04-16,1932,4,16,1931,3080,0.41,3,54,13,14,19,117,217,0.07,1100,1763,46,5,11,61,1640,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1932-04-17,1932,4,17,1931,2963,0.41,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1932-04-18,1932,4,18,1931,2914,0.41,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1932-04-19,1932,4,19,1931,2840,0.41,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1932-04-20,1932,4,20,1931,2671,0.41,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1932-04-21,1932,4,21,1931,2645,0.56,3,54,13,14,19,117,217,0.08,1100,1328,46,5,11,61,1205,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1932-04-22,1932,4,22,1931,2591,0.56,3,54,13,14,19,117,217,0.08,1100,1274,46,5,11,61,1151,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1932-04-23,1932,4,23,1931,2567,0.56,3,54,13,14,19,117,217,0.08,1100,1250,46,5,11,61,1127,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1932-04-24,1932,4,24,1931,2517,0.56,3,54,13,14,19,117,217,0.09,1100,1200,46,5,11,61,1077,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1932-04-25,1932,4,25,1931,2467,0.56,3,54,13,14,19,117,217,0.09,1100,1150,46,5,11,61,1027,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1932-04-26,1932,4,26,1931,2423,0.56,3,54,13,14,19,117,217,0.09,1100,1106,46,5,11,61,983,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1932-04-27,1932,4,27,1931,2384,0.56,3,54,13,14,19,117,217,0.09,1100,1067,46,5,11,61,944,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1932-04-28,1932,4,28,1931,2335,0.56,3,54,13,14,19,117,217,0.09,1100,1018,45,5,11,61,895,100,18,25,80,1012,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1932-04-29,1932,4,29,1931,2293,0.56,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1932-04-30,1932,4,30,1931,2261,0.56,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1932-05-01,1932,5,1,1931,2187,0.66,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1932-05-02,1932,5,2,1931,2155,0.66,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1932-05-03,1932,5,3,1931,2112,0.66,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1932-05-04,1932,5,4,1931,2094,0.66,3,55,13,13,17,178,276,0.13,1100,718,45,5,12,44,612,100,18,25,61,790,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1932-05-05,1932,5,5,1931,2067,0.66,3,55,13,13,17,178,276,0.13,1100,691,45,5,12,42,586,100,18,25,59,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1932-05-06,1932,5,6,1931,2041,0.66,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1932-05-07,1932,5,7,1931,1983,0.66,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1932-05-08,1932,5,8,1931,1966,0.66,3,55,13,13,17,178,276,0.14,1100,590,44,5,12,36,492,100,18,25,53,670,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1932-05-09,1932,5,9,1931,1916,0.66,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1932-05-10,1932,5,10,1931,1860,0.66,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1932-05-11,1932,5,11,1931,1860,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1932-05-12,1932,5,12,1931,1835,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1932-05-13,1932,5,13,1931,1807,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,431,45,5,12,26,343,100,18,25,43,521,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1932-05-14,1932,5,14,1931,1801,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1932-05-15,1932,5,15,1931,1745,0.6900000000000001,3,55,13,13,17,178,276,0.16,1100,369,45,5,12,22,285,100,18,25,39,463,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1932-05-16,1932,5,16,1931,1726,0.6900000000000001,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1932-05-17,1932,5,17,1931,1659,0.6900000000000001,3,55,13,13,17,178,276,0.17,1100,283,45,5,12,17,204,100,18,25,34,382,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1932-05-18,1932,5,18,1931,1609,0.6900000000000001,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4321
1932-05-19,1932,5,19,1931,1551,0.6900000000000001,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4377
1932-05-20,1932,5,20,1931,1551,0.6900000000000001,3,55,13,13,17,178,276,0.18,1100,175,34,5,8,10,116,89,18,21,27,294,1229,275,275,275,275,990.0,969.6,0.89,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.4,4377
1932-05-21,1932,5,21,1931,1528,0.73,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,150,100,18,22,22,265,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4388
1932-05-22,1932,5,22,1931,1528,0.73,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,151,100,18,22,22,266,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4388
1932-05-23,1932,5,23,1931,1484,0.73,4,47,10,10,10,115,192,0.13,1100,192,47,8,10,10,117,94,18,20,20,232,1232,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
1932-05-24,1932,5,24,1931,1446,0.73,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
1932-05-25,1932,5,25,1931,1436,0.73,4,47,10,10,10,115,192,0.13,1100,144,35,7,7,7,86,82,17,17,17,201,1217,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4475
1932-05-26,1932,5,26,1931,1414,0.73,4,47,10,10,10,115,192,0.14,1100,122,29,6,6,6,73,76,16,16,16,188,1209,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4496
1932-05-27,1932,5,27,1931,1392,0.73,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1932-05-28,1932,5,28,1931,1383,0.73,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4525
1932-05-29,1932,5,29,1931,1355,0.73,4,47,10,10,10,115,192,0.14,1100,63,15,3,3,3,38,62,13,13,13,153,1189,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4552
1932-05-30,1932,5,30,1931,1311,0.73,4,47,10,10,10,115,192,0.15,1100,19,4,0,0,0,11,51,10,10,10,126,1173,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.4,4593
1932-05-31,1932,5,31,1931,1291,0.73,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
1932-06-01,1932,6,1,1931,1231,0.75,4,45,10,9,9,88,161,0.13,1070,0,0,0,0,0,0,45,10,9,9,88,1134,267,267,267,267,990.0,968.6,0.75,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4564
1932-06-02,1932,6,2,1931,1208,0.75,4,45,10,9,9,88,161,0.13,1047,0,0,0,0,0,0,45,10,9,9,88,1111,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.6,4501
1932-06-03,1932,6,3,1931,1199,0.75,4,45,10,9,9,88,161,0.13,1038,0,0,0,0,0,0,45,10,9,9,88,1102,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.6,4477
1932-06-04,1932,6,4,1931,1186,0.75,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4441
1932-06-05,1932,6,5,1931,1186,0.75,4,45,10,9,9,88,161,0.14,1025,0,0,0,0,0,0,45,10,9,9,88,1089,256,256,256,256,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4441
1932-06-06,1932,6,6,1931,1166,0.75,4,45,10,9,9,88,161,0.14,1005,0,0,0,0,0,0,45,10,9,9,88,1069,251,251,251,251,990.0,968.4,0.65,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
1932-06-07,1932,6,7,1931,1141,0.75,4,45,10,9,9,88,161,0.14,980,0,0,0,0,0,0,45,10,9,9,88,1044,245,245,245,245,990.0,968.3,0.62,0.33,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
1932-06-08,1932,6,8,1931,1127,0.75,4,45,10,9,9,88,161,0.14,966,0,0,0,0,0,0,45,10,9,9,88,1030,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.7,4264
1932-06-09,1932,6,9,1931,1125,0.75,4,45,10,9,9,88,161,0.14,964,0,0,0,0,0,0,45,10,9,9,88,1028,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.4,4257
1932-06-10,1932,6,10,1931,1089,0.75,4,45,10,9,9,88,161,0.15,928,0,0,0,0,0,0,45,10,9,9,88,992,232,232,232,232,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.2,4131
1932-06-11,1932,6,11,1931,1096,0.7000000000000001,4,45,10,9,9,88,161,0.15,935,0,0,0,0,0,0,45,10,9,9,88,999,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
1932-06-12,1932,6,12,1931,1086,0.7000000000000001,4,45,10,9,9,88,161,0.15,925,0,0,0,0,0,0,45,10,9,9,88,989,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.7,4120
1932-06-13,1932,6,13,1931,1073,0.7000000000000001,4,45,10,9,9,88,161,0.15,912,0,0,0,0,0,0,45,10,9,9,88,976,228,228,228,228,990.0,968.1,0.55,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4070
1932-06-14,1932,6,14,1931,1042,0.7000000000000001,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.7,3952
1932-06-15,1932,6,15,1931,1022,0.7000000000000001,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.4,3873
1932-06-16,1932,6,16,1931,957,0.7000000000000001,4,45,10,9,9,88,161,0.17,796,0,0,0,0,0,0,45,10,9,9,88,860,265,265,265,0,990.0,967.7,0.44,0.19,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.6,3663
1932-06-17,1932,6,17,1931,941,0.7000000000000001,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.18,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.2,3603
1932-06-18,1932,6,18,1931,906,0.7000000000000001,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.16,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.9,3478
1932-06-19,1932,6,19,1931,891,0.7000000000000001,4,45,10,9,9,88,161,0.18,730,0,0,0,0,0,0,45,10,9,9,88,794,243,243,243,0,990.0,967.5,0.38,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.7,3424
1932-06-20,1932,6,20,1931,876,0.7000000000000001,4,45,10,9,9,88,161,0.18,715,0,0,0,0,0,0,45,10,9,9,88,779,238,238,238,0,990.0,967.4,0.37,0.15,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.3,3366
1932-06-21,1932,6,21,1931,834,0.7000000000000001,4,45,10,9,9,88,161,0.19,673,0,0,0,0,0,0,45,10,9,9,88,737,224,224,224,0,990.0,967.2,0.35,0.13,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.2,3197
1932-06-22,1932,6,22,1931,819,0.7000000000000001,4,45,10,9,9,88,161,0.2,658,0,0,0,0,0,0,45,10,9,9,88,722,219,219,219,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3133
1932-06-23,1932,6,23,1931,803,0.7000000000000001,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.7,3064
1932-06-24,1932,6,24,1931,760,0.7000000000000001,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2864
1932-06-25,1932,6,25,1931,733,0.7000000000000001,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2738
1932-06-26,1932,6,26,1931,705,0.7000000000000001,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,272,272,0,0,990.0,966.7,0.27,0.09,989.6,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.8,2658
1932-06-27,1932,6,27,1931,691,0.7000000000000001,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,265,265,0,0,990.0,966.7,0.26,0.08,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,108.4,2601
1932-06-28,1932,6,28,1931,705,0.7000000000000001,4,45,10,9,9,88,161,0.23,544,0,0,0,0,0,0,45,10,9,9,88,608,272,272,0,0,990.0,966.7,0.27,0.09,989.6,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.8,2658
1932-06-29,1932,6,29,1931,666,0.7000000000000001,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,252,252,0,0,990.0,966.6,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.0,53.0,0.0,0.0,104.0,2495
1932-06-30,1932,6,30,1931,647,0.7000000000000001,4,45,10,9,9,88,161,0.25,486,0,0,0,0,0,0,45,10,9,9,88,550,243,243,0,0,990.0,966.5,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.5,2411
1932-07-01,1932,7,1,1931,647,0.61,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,230,230,0,0,990.0,966.5,0.23,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
