Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1934-06-19,1934,6,19,1933,1050,0.5,3,53,12,12,13,120,210,0.2,840,0,0,0,0,0,0,53,12,12,13,120,917,210,210,210,210,990.0,968.1,0.49,0.22,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.5,3755
1934-06-20,1934,6,20,1933,1022,0.5,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.0,968.0,0.47,0.2,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.4,3680
1934-06-21,1934,6,21,1933,1022,0.54,3,53,12,12,13,120,210,0.21,812,0,0,0,0,0,0,53,12,12,13,120,889,270,270,270,0,990.0,968.0,0.47,0.2,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.4,3680
1934-06-22,1934,6,22,1933,976,0.54,3,53,12,12,13,120,210,0.21,766,0,0,0,0,0,0,53,12,12,13,120,843,255,255,255,0,990.0,967.8,0.43,0.17,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.7,3520
1934-06-23,1934,6,23,1933,957,0.54,3,53,12,12,13,120,210,0.22,747,0,0,0,0,0,0,53,12,12,13,120,824,249,249,249,0,990.0,967.7,0.41,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.9,3452
1934-06-24,1934,6,24,1933,941,0.54,3,53,12,12,13,120,210,0.22,731,0,0,0,0,0,0,53,12,12,13,120,808,243,243,243,0,990.0,967.7,0.39,0.16,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.3,3391
1934-06-25,1934,6,25,1933,914,0.54,3,53,12,12,13,120,210,0.23,704,0,0,0,0,0,0,53,12,12,13,120,781,234,234,234,0,990.0,967.6,0.37,0.14,989.5,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,137.0,3287
1934-06-26,1934,6,26,1933,891,0.54,3,53,12,12,13,120,210,0.24,681,0,0,0,0,0,0,53,12,12,13,120,758,227,227,227,0,990.0,967.5,0.36,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.3,3199
1934-06-27,1934,6,27,1933,876,0.54,3,53,12,12,13,120,210,0.24,666,0,0,0,0,0,0,53,12,12,13,120,743,222,222,222,0,990.0,967.4,0.35,0.13,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3139
1934-06-28,1934,6,28,1933,834,0.54,3,53,12,12,13,120,210,0.25,624,0,0,0,0,0,0,53,12,12,13,120,701,208,208,208,0,990.0,967.2,0.33,0.12,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2951
1934-06-29,1934,6,29,1933,794,0.54,3,53,12,12,13,120,210,0.26,584,0,0,0,0,0,0,53,12,12,13,120,661,194,194,194,0,990.0,967.1,0.3,0.1,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.2,2763
1934-06-30,1934,6,30,1933,760,0.54,3,53,12,12,13,120,210,0.28,550,0,0,0,0,0,0,53,12,12,13,120,627,183,183,183,0,990.0,966.9,0.28,0.09,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,37.5,37.5,37.5,0.0,109.0,2615
1934-07-01,1934,7,1,1933,733,0.48,3,50,10,9,9,108,186,0.25,547,0,0,0,0,0,0,50,10,9,9,108,616,273,273,0,0,990.0,966.8,0.28,0.09,989.6,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.7,2657
1934-07-02,1934,7,2,1933,702,0.48,3,50,10,9,9,108,186,0.26,516,0,0,0,0,0,0,50,10,9,9,108,585,258,258,0,0,990.0,966.7,0.26,0.08,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,105.4,2529
1934-07-03,1934,7,3,1933,666,0.48,3,50,10,9,9,108,186,0.28,480,0,0,0,0,0,0,50,10,9,9,108,549,240,240,0,0,990.0,966.6,0.24,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,98.9,2374
1934-07-04,1934,7,4,1933,636,0.48,3,50,10,9,9,108,186,0.29,450,0,0,0,0,0,0,50,10,9,9,108,519,225,225,0,0,990.0,966.4,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.3,2238
1934-07-05,1934,7,5,1933,618,0.48,3,50,10,9,9,108,186,0.3,432,0,0,0,0,0,0,50,10,9,9,108,501,216,216,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.8,2154
1934-07-06,1934,7,6,1933,608,0.48,3,50,10,9,9,108,186,0.31,422,0,0,0,0,0,0,50,10,9,9,108,491,211,211,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2108
1934-07-07,1934,7,7,1933,595,0.48,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
1934-07-08,1934,7,8,1933,583,0.48,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1934-07-09,1934,7,9,1933,563,0.48,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1880
1934-07-10,1934,7,10,1933,550,0.48,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1934-07-11,1934,7,11,1933,548,0.53,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1934-07-12,1934,7,12,1933,532,0.53,3,50,10,9,9,108,186,0.35,346,0,0,0,0,0,0,50,10,9,9,108,415,173,173,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,71.9,1724
1934-07-13,1934,7,13,1933,523,0.53,3,50,10,9,9,108,186,0.36,337,0,0,0,0,0,0,50,10,9,9,108,406,168,168,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1934-07-14,1934,7,14,1933,512,0.53,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1934-07-15,1934,7,15,1933,505,0.53,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1934-07-16,1934,7,16,1933,489,0.53,3,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1513
1934-07-17,1934,7,17,1933,479,0.53,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1934-07-18,1934,7,18,1933,477,0.53,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1454
1934-07-19,1934,7,19,1933,477,0.53,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1454
1934-07-20,1934,7,20,1933,472,0.53,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
1934-07-21,1934,7,21,1933,462,0.5700000000000001,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1380
1934-07-22,1934,7,22,1933,459,0.5700000000000001,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,58.7,1409
1934-07-23,1934,7,23,1933,445,0.5700000000000001,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.0,1344
1934-07-24,1934,7,24,1933,442,0.5700000000000001,3,50,10,9,9,108,186,0.42,256,0,0,0,0,0,0,50,10,9,9,108,325,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1331
1934-07-25,1934,7,25,1933,440,0.5700000000000001,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,54.9,1317
1934-07-26,1934,7,26,1933,440,0.5700000000000001,3,50,10,9,9,108,186,0.42,254,0,0,0,0,0,0,50,10,9,9,108,323,254,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,54.9,1317
1934-07-27,1934,7,27,1933,426,0.5700000000000001,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,52.2,1252
1934-07-28,1934,7,28,1933,426,0.5700000000000001,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,52.2,1252
1934-07-29,1934,7,29,1933,426,0.5700000000000001,3,50,10,9,9,108,186,0.44,240,0,0,0,0,0,0,50,10,9,9,108,309,240,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,52.2,1252
1934-07-30,1934,7,30,1933,422,0.5700000000000001,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.3,1231
1934-07-31,1934,7,31,1933,422,0.5700000000000001,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.3,1231
1934-08-01,1934,8,1,1933,420,0.5700000000000001,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
1934-08-02,1934,8,2,1933,420,0.5700000000000001,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
1934-08-03,1934,8,3,1933,413,0.5700000000000001,3,47,8,6,5,89,155,0.37,258,0,0,0,0,0,0,47,8,6,5,89,319,258,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,56.2,1348
1934-08-04,1934,8,4,1933,408,0.5700000000000001,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.0,1320
1934-08-05,1934,8,5,1933,408,0.5700000000000001,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.0,1320
1934-08-06,1934,8,6,1933,408,0.5700000000000001,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.0,1320
1934-08-07,1934,8,7,1933,402,0.5700000000000001,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,54.0,1296
1934-08-08,1934,8,8,1933,398,0.5700000000000001,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,53.0,1272
1934-08-09,1934,8,9,1933,386,0.5700000000000001,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,50.6,1214
1934-08-10,1934,8,10,1933,386,0.5700000000000001,3,47,8,6,5,89,155,0.4,231,0,0,0,0,0,0,47,8,6,5,89,292,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,50.6,1214
1934-08-11,1934,8,11,1933,377,0.52,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1934-08-12,1934,8,12,1933,370,0.52,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1934-08-13,1934,8,13,1933,370,0.52,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1934-08-14,1934,8,14,1933,364,0.52,3,47,8,6,5,89,155,0.43,209,0,0,0,0,0,0,47,8,6,5,89,270,209,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1934-08-15,1934,8,15,1933,353,0.52,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1934-08-16,1934,8,16,1933,346,0.52,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1934-08-17,1934,8,17,1933,344,0.52,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1934-08-18,1934,8,18,1933,340,0.52,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1934-08-19,1934,8,19,1933,340,0.52,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1934-08-20,1934,8,20,1933,329,0.52,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,906
1934-08-21,1934,8,21,1933,329,0.5700000000000001,3,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,906
1934-08-22,1934,8,22,1933,325,0.5700000000000001,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1934-08-23,1934,8,23,1933,325,0.5700000000000001,3,47,8,6,5,89,155,0.48,170,0,0,0,0,0,0,47,8,6,5,89,231,170,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.0,888
1934-08-24,1934,8,24,1933,323,0.5700000000000001,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1934-08-25,1934,8,25,1933,323,0.5700000000000001,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1934-08-26,1934,8,26,1933,323,0.5700000000000001,3,47,8,6,5,89,155,0.48,168,0,0,0,0,0,0,47,8,6,5,89,229,168,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1934-08-27,1934,8,27,1933,311,0.5700000000000001,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1934-08-28,1934,8,28,1933,311,0.5700000000000001,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1934-08-29,1934,8,29,1933,309,0.5700000000000001,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1934-08-30,1934,8,30,1933,309,0.5700000000000001,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1934-08-31,1934,8,31,1933,306,0.5700000000000001,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1934-09-01,1934,9,1,1933,306,0.5700000000000001,3,40,6,4,3,65,118,0.39,188,0,0,0,0,0,0,40,6,4,3,65,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
1934-09-02,1934,9,2,1933,302,0.5700000000000001,3,40,6,4,3,65,118,0.39,184,0,0,0,0,0,0,40,6,4,3,65,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1934-09-03,1934,9,3,1933,290,0.5700000000000001,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1934-09-04,1934,9,4,1933,290,0.5700000000000001,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1934-09-05,1934,9,5,1933,287,0.5700000000000001,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1934-09-06,1934,9,6,1933,287,0.5700000000000001,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,886
1934-09-07,1934,9,7,1933,281,0.5700000000000001,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1934-09-08,1934,9,8,1933,273,0.5700000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1934-09-09,1934,9,9,1933,273,0.5700000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1934-09-10,1934,9,10,1933,271,0.5700000000000001,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1934-09-11,1934,9,11,1933,270,0.61,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1934-09-12,1934,9,12,1933,270,0.61,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1934-09-13,1934,9,13,1933,266,0.61,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1934-09-14,1934,9,14,1933,266,0.61,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1934-09-15,1934,9,15,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1934-09-16,1934,9,16,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1934-09-17,1934,9,17,1933,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1934-09-18,1934,9,18,1933,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1934-09-19,1934,9,19,1933,249,0.61,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1934-09-20,1934,9,20,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1934-09-21,1934,9,21,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1934-09-22,1934,9,22,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1934-09-23,1934,9,23,1933,258,0.61,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1934-09-24,1934,9,24,1933,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1934-09-25,1934,9,25,1933,256,0.61,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1934-09-26,1934,9,26,1933,246,0.61,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,666
1934-09-27,1934,9,27,1933,239,0.61,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1934-09-28,1934,9,28,1933,236,0.61,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1934-09-29,1934,9,29,1933,236,0.61,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1934-09-30,1934,9,30,1933,236,0.61,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1934-10-01,1934,10,1,1934,234,0.6,3,37,5,3,2,50,97,0.41,137,0,0,0,0,0,0,37,5,3,2,50,182,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1934-10-02,1934,10,2,1934,231,0.6,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1934-10-03,1934,10,3,1934,226,0.6,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1934-10-04,1934,10,4,1934,224,0.6,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1934-10-05,1934,10,5,1934,222,0.6,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1934-10-06,1934,10,6,1934,222,0.6,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1934-10-07,1934,10,7,1934,222,0.6,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1934-10-08,1934,10,8,1934,220,0.6,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1934-10-09,1934,10,9,1934,209,0.6,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1934-10-10,1934,10,10,1934,206,0.6,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1934-10-11,1934,10,11,1934,202,0.6,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1934-10-12,1934,10,12,1934,201,0.6,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1934-10-13,1934,10,13,1934,200,0.6,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.1,529
1934-10-14,1934,10,14,1934,195,0.6,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1934-10-15,1934,10,15,1934,195,0.6,3,37,5,3,2,50,97,0.5,98,0,0,0,0,0,0,37,5,3,2,50,143,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1934-10-16,1934,10,16,1934,194,0.6,3,37,5,3,2,50,97,0.5,97,0,0,0,0,0,0,37,5,3,2,50,142,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,496
1934-10-17,1934,10,17,1934,192,0.6,3,37,5,3,2,50,97,0.5,95,0,0,0,0,0,0,37,5,3,2,50,140,95,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,20.2,485
1934-10-18,1934,10,18,1934,193,0.6,3,37,5,3,2,50,97,0.5,96,0,0,0,0,0,0,37,5,3,2,50,141,96,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.1,0.0,0.0,0.0,20.3,487
1934-10-19,1934,10,19,1934,188,0.6,3,37,5,3,2,50,97,0.51,91,0,0,0,0,0,0,37,5,3,2,50,136,91,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.0,0.0,0.0,0.0,19.2,461
1934-10-20,1934,10,20,1934,185,0.6,3,37,5,3,2,50,97,0.52,88,0,0,0,0,0,0,37,5,3,2,50,133,88,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,19.3,0.0,0.0,0.0,18.5,444
1934-10-21,1934,10,21,1934,182,0.79,4,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
1934-10-22,1934,10,22,1934,178,0.79,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1934-10-23,1934,10,23,1934,185,0.79,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1934-10-24,1934,10,24,1934,185,0.79,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1934-10-25,1934,10,25,1934,188,0.79,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1934-10-26,1934,10,26,1934,191,0.79,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1934-10-27,1934,10,27,1934,192,0.79,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1934-10-28,1934,10,28,1934,194,0.79,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1934-10-29,1934,10,29,1934,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1934-10-30,1934,10,30,1934,201,0.79,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1934-10-31,1934,10,31,1934,206,0.79,4,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1934-11-01,1934,11,1,1934,206,0.74,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1934-11-02,1934,11,2,1934,212,0.74,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1934-11-03,1934,11,3,1934,220,0.74,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1934-11-04,1934,11,4,1934,222,0.74,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1934-11-05,1934,11,5,1934,222,0.74,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1934-11-06,1934,11,6,1934,224,0.74,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1934-11-07,1934,11,7,1934,224,0.74,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1934-11-08,1934,11,8,1934,226,0.74,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1934-11-09,1934,11,9,1934,231,0.74,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1934-11-10,1934,11,10,1934,234,0.74,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1934-11-11,1934,11,11,1934,236,0.6,3,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1934-11-12,1934,11,12,1934,239,0.6,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1934-11-13,1934,11,13,1934,249,0.6,3,36,5,3,2,47,93,0.37,156,0,0,0,0,0,0,36,5,3,2,47,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1934-11-14,1934,11,14,1934,256,0.6,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1934-11-15,1934,11,15,1934,256,0.6,3,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,861
1934-11-16,1934,11,16,1934,261,0.6,3,36,5,3,2,47,93,0.36,168,0,0,0,0,0,0,36,5,3,2,47,212,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,36.9,886
1934-11-17,1934,11,17,1934,266,0.6,3,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,915
1934-11-18,1934,11,18,1934,270,0.6,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1934-11-19,1934,11,19,1934,270,0.6,3,36,5,3,2,47,93,0.34,177,0,0,0,0,0,0,36,5,3,2,47,221,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1934-11-20,1934,11,20,1934,271,0.6,3,36,5,3,2,47,93,0.34,178,0,0,0,0,0,0,36,5,3,2,47,222,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1934-11-21,1934,11,21,1934,275,0.48,3,36,5,3,2,47,93,0.34,182,0,0,0,0,0,0,36,5,3,2,47,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,968
1934-11-22,1934,11,22,1934,287,0.48,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1934-11-23,1934,11,23,1934,290,0.48,3,36,5,3,2,47,93,0.32,197,0,0,0,0,0,0,36,5,3,2,47,241,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1052
1934-11-24,1934,11,24,1934,294,0.48,3,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1075
1934-11-25,1934,11,25,1934,306,0.48,3,36,5,3,2,47,93,0.3,213,0,0,0,0,0,0,36,5,3,2,47,257,213,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.3,1134
1934-11-26,1934,11,26,1934,311,0.48,3,36,5,3,2,47,93,0.3,218,0,0,0,0,0,0,36,5,3,2,47,262,218,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.5,1164
1934-11-27,1934,11,27,1934,329,0.48,3,36,5,3,2,47,93,0.28,236,0,0,0,0,0,0,36,5,3,2,47,280,236,0,0,0,990.0,965.0,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.3,1254
1934-11-28,1934,11,28,1934,346,0.48,3,36,5,3,2,47,93,0.27,253,0,0,0,0,0,0,36,5,3,2,47,297,253,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,56.0,1343
1934-11-29,1934,11,29,1934,377,0.48,3,36,5,3,2,47,93,0.25,284,0,0,0,0,0,0,36,5,3,2,47,328,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
1934-11-30,1934,11,30,1934,422,0.48,3,36,5,3,2,47,93,0.22,329,0,0,0,0,0,0,36,5,3,2,47,373,164,164,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
1934-12-01,1934,12,1,1934,442,0.3,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1934-12-02,1934,12,2,1934,455,0.3,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
1934-12-03,1934,12,3,1934,426,0.3,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
1934-12-04,1934,12,4,1934,422,0.3,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
1934-12-05,1934,12,5,1934,422,0.3,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
1934-12-06,1934,12,6,1934,426,0.3,2,42,7,5,3,61,118,0.28,308,0,0,0,0,0,0,42,7,5,3,61,362,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
1934-12-07,1934,12,7,1934,430,0.3,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1934-12-08,1934,12,8,1934,440,0.3,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1934-12-09,1934,12,9,1934,440,0.3,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1934-12-10,1934,12,10,1934,442,0.3,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1934-12-11,1934,12,11,1934,442,0.24,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1934-12-12,1934,12,12,1934,445,0.24,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1654
1934-12-13,1934,12,13,1934,445,0.24,2,42,7,5,3,61,118,0.26,327,0,0,0,0,0,0,42,7,5,3,61,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.9,1654
1934-12-14,1934,12,14,1934,453,0.24,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1934-12-15,1934,12,15,1934,459,0.24,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1934-12-16,1934,12,16,1934,462,0.24,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1934-12-17,1934,12,17,1934,462,0.24,2,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.4,1738
1934-12-18,1934,12,18,1934,467,0.24,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1934-12-19,1934,12,19,1934,477,0.24,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1934-12-20,1934,12,20,1934,477,0.24,2,42,7,5,3,61,118,0.25,359,0,0,0,0,0,0,42,7,5,3,61,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1934-12-21,1934,12,21,1934,479,0.33,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1934-12-22,1934,12,22,1934,479,0.33,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1934-12-23,1934,12,23,1934,486,0.33,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.3,1855
1934-12-24,1934,12,24,1934,494,0.33,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1934-12-25,1934,12,25,1934,512,0.33,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.0,1992
1934-12-26,1934,12,26,1934,516,0.33,2,42,7,5,3,61,118,0.23,398,0,0,0,0,0,0,42,7,5,3,61,452,199,199,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2017
1934-12-27,1934,12,27,1934,527,0.33,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1934-12-28,1934,12,28,1934,537,0.33,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2122
1934-12-29,1934,12,29,1934,542,0.33,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2142
1934-12-30,1934,12,30,1934,550,0.33,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.0,2185
1934-12-31,1934,12,31,1934,550,0.33,2,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,91.0,2185
1935-01-01,1935,1,1,1934,562,0.36,2,46,7,6,4,76,139,0.25,423,0,0,0,0,0,0,46,7,6,4,76,482,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1935-01-02,1935,1,2,1934,562,0.36,2,46,7,6,4,76,139,0.25,423,0,0,0,0,0,0,46,7,6,4,76,482,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1935-01-03,1935,1,3,1934,566,0.36,2,46,7,6,4,76,139,0.25,427,0,0,0,0,0,0,46,7,6,4,76,486,213,213,0,0,990.0,966.2,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,89.7,2151
1935-01-04,1935,1,4,1934,562,0.36,2,46,7,6,4,76,139,0.25,423,0,0,0,0,0,0,46,7,6,4,76,482,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1935-01-05,1935,1,5,1934,563,0.36,2,46,7,6,4,76,139,0.25,424,0,0,0,0,0,0,46,7,6,4,76,483,212,212,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2138
1935-01-06,1935,1,6,1934,571,0.36,2,46,7,6,4,76,139,0.24,432,0,0,0,0,0,0,46,7,6,4,76,491,216,216,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2175
1935-01-07,1935,1,7,1934,571,0.36,2,46,7,6,4,76,139,0.24,432,0,0,0,0,0,0,46,7,6,4,76,491,216,216,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2175
1935-01-08,1935,1,8,1934,589,0.36,2,46,7,6,4,76,139,0.24,450,0,0,0,0,0,0,46,7,6,4,76,509,225,225,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.0,2255
1935-01-09,1935,1,9,1934,589,0.36,2,46,7,6,4,76,139,0.24,450,0,0,0,0,0,0,46,7,6,4,76,509,225,225,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.0,2255
1935-01-10,1935,1,10,1934,595,0.36,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1935-01-11,1935,1,11,1934,618,0.41,3,41,6,4,3,66,120,0.19,498,0,0,0,0,0,0,41,6,4,3,66,549,249,249,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.8,52.8,0.0,0.0,103.5,2483
1935-01-12,1935,1,12,1934,623,0.41,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,104.4,2505
1935-01-13,1935,1,13,1934,630,0.41,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,105.5,2533
1935-01-14,1935,1,14,1934,647,0.41,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1935-01-15,1935,1,15,1934,647,0.41,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1935-01-16,1935,1,16,1934,654,0.41,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.0,56.0,0.0,0.0,109.8,2635
1935-01-17,1935,1,17,1934,684,0.41,3,41,6,4,3,66,120,0.18,564,0,0,0,0,0,0,41,6,4,3,66,615,188,188,188,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.5,2724
1935-01-18,1935,1,18,1934,702,0.41,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1935-01-19,1935,1,19,1934,702,0.41,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1935-01-20,1935,1,20,1934,702,0.41,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1935-01-21,1935,1,21,1934,712,0.41,3,41,6,4,3,66,120,0.17,592,0,0,0,0,0,0,41,6,4,3,66,643,197,197,197,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.7,40.7,40.7,0.0,118.9,2853
1935-01-22,1935,1,22,1934,728,0.41,3,41,6,4,3,66,120,0.16,608,0,0,0,0,0,0,41,6,4,3,66,659,202,202,202,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.1,2931
1935-01-23,1935,1,23,1934,739,0.41,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.3,2983
1935-01-24,1935,1,24,1934,739,0.41,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.3,2983
1935-01-25,1935,1,25,1934,748,0.41,3,41,6,4,3,66,120,0.16,628,0,0,0,0,0,0,41,6,4,3,66,679,209,209,209,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.0,3023
1935-01-26,1935,1,26,1934,760,0.41,3,41,6,4,3,66,120,0.16,640,0,0,0,0,0,0,41,6,4,3,66,691,213,213,213,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.4,3080
1935-01-27,1935,1,27,1934,779,0.41,3,41,6,4,3,66,120,0.15,659,0,0,0,0,0,0,41,6,4,3,66,710,219,219,219,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.8,3163
1935-01-28,1935,1,28,1934,803,0.41,3,41,6,4,3,66,120,0.15,683,0,0,0,0,0,0,41,6,4,3,66,734,227,227,227,0,990.0,967.1,0.34,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.0,3264
1935-01-29,1935,1,29,1934,817,0.41,3,41,6,4,3,66,120,0.15,697,0,0,0,0,0,0,41,6,4,3,66,748,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.4,3321
1935-01-30,1935,1,30,1934,817,0.41,3,41,6,4,3,66,120,0.15,697,0,0,0,0,0,0,41,6,4,3,66,748,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.4,3321
1935-01-31,1935,1,31,1934,834,0.41,3,41,6,4,3,66,120,0.14,714,0,0,0,0,0,0,41,6,4,3,66,765,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.2,3389
1935-02-01,1935,2,1,1934,843,0.39,2,49,8,7,5,93,162,0.19,681,0,0,0,0,0,0,49,8,7,5,93,745,227,227,227,0,990.0,967.3,0.35,0.13,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.5,3228
1935-02-02,1935,2,2,1934,847,0.39,2,49,8,7,5,93,162,0.19,685,0,0,0,0,0,0,49,8,7,5,93,749,228,228,228,0,990.0,967.3,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,135.1,3243
1935-02-03,1935,2,3,1934,876,0.39,2,49,8,7,5,93,162,0.18,714,0,0,0,0,0,0,49,8,7,5,93,778,238,238,238,0,990.0,967.4,0.37,0.15,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.1,3362
1935-02-04,1935,2,4,1934,885,0.39,2,49,8,7,5,93,162,0.18,723,0,0,0,0,0,0,49,8,7,5,93,787,241,241,241,0,990.0,967.4,0.38,0.15,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.4,3393
1935-02-05,1935,2,5,1934,891,0.39,2,49,8,7,5,93,162,0.18,729,0,0,0,0,0,0,49,8,7,5,93,793,243,243,243,0,990.0,967.5,0.38,0.15,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.5,3419
1935-02-06,1935,2,6,1934,905,0.39,2,49,8,7,5,93,162,0.18,743,0,0,0,0,0,0,49,8,7,5,93,807,247,247,247,0,990.0,967.5,0.39,0.16,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1935-02-07,1935,2,7,1934,914,0.39,2,49,8,7,5,93,162,0.18,752,0,0,0,0,0,0,49,8,7,5,93,816,250,250,250,0,990.0,967.6,0.4,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.9,3501
1935-02-08,1935,2,8,1934,947,0.39,2,49,8,7,5,93,162,0.17,785,0,0,0,0,0,0,49,8,7,5,93,849,261,261,261,0,990.0,967.7,0.43,0.18,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,150.9,3620
1935-02-09,1935,2,9,1934,952,0.39,2,49,8,7,5,93,162,0.17,790,0,0,0,0,0,0,49,8,7,5,93,854,263,263,263,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.7,3639
1935-02-10,1935,2,10,1934,971,0.39,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.2,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,154.3,3704
1935-02-11,1935,2,11,1934,989,0.39,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1935-02-12,1935,2,12,1934,1022,0.39,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1935-02-13,1935,2,13,1934,1025,0.39,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.6,3878
1935-02-14,1935,2,14,1934,1050,0.39,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.8,3978
1935-02-15,1935,2,15,1934,1080,0.39,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.5,4091
1935-02-16,1935,2,16,1934,1089,0.39,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4127
1935-02-17,1935,2,17,1934,1117,0.39,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
