Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1939-08-10,1939,8,10,1938,325,0.8200000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1939-08-11,1939,8,11,1938,325,0.8300000000000001,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1939-08-12,1939,8,12,1938,320,0.8300000000000001,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1939-08-13,1939,8,13,1938,320,0.8300000000000001,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1939-08-14,1939,8,14,1938,316,0.8300000000000001,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1939-08-15,1939,8,15,1938,311,0.8300000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1939-08-16,1939,8,16,1938,311,0.8300000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1939-08-17,1939,8,17,1938,311,0.8300000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1939-08-18,1939,8,18,1938,311,0.8300000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1939-08-19,1939,8,19,1938,311,0.8300000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1939-08-20,1939,8,20,1938,309,0.8300000000000001,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1939-08-21,1939,8,21,1938,309,0.77,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1939-08-22,1939,8,22,1938,309,0.77,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1939-08-23,1939,8,23,1938,309,0.77,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1939-08-24,1939,8,24,1938,309,0.77,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1939-08-25,1939,8,25,1938,306,0.77,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1011
1939-08-26,1939,8,26,1938,290,0.77,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1939-08-27,1939,8,27,1938,290,0.77,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1939-08-28,1939,8,28,1938,287,0.77,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1939-08-29,1939,8,29,1938,281,0.77,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1939-08-30,1939,8,30,1938,281,0.77,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1939-08-31,1939,8,31,1938,281,0.77,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1939-09-01,1939,9,1,1938,281,0.71,4,34,6,4,3,44,91,0.32,190,0,0,0,0,0,0,34,6,4,3,44,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1939-09-02,1939,9,2,1938,273,0.71,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1939-09-03,1939,9,3,1938,273,0.71,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1939-09-04,1939,9,4,1938,273,0.71,4,34,6,4,3,44,91,0.33,182,0,0,0,0,0,0,34,6,4,3,44,226,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1939-09-05,1939,9,5,1938,270,0.71,4,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
1939-09-06,1939,9,6,1938,270,0.71,4,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
1939-09-07,1939,9,7,1938,270,0.71,4,34,6,4,3,44,91,0.34,179,0,0,0,0,0,0,34,6,4,3,44,223,179,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
1939-09-08,1939,9,8,1938,266,0.71,4,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
1939-09-09,1939,9,9,1938,264,0.71,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1939-09-10,1939,9,10,1938,264,0.71,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1939-09-11,1939,9,11,1938,258,0.68,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1939-09-12,1939,9,12,1938,249,0.68,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1939-09-13,1939,9,13,1938,249,0.68,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1939-09-14,1939,9,14,1938,249,0.68,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1939-09-15,1939,9,15,1938,249,0.68,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1939-09-16,1939,9,16,1938,243,0.68,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-17,1939,9,17,1938,243,0.68,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-18,1939,9,18,1938,243,0.68,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-19,1939,9,19,1938,243,0.68,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-20,1939,9,20,1938,243,0.68,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-21,1939,9,21,1938,243,0.66,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-22,1939,9,22,1938,243,0.66,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-23,1939,9,23,1938,243,0.66,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-24,1939,9,24,1938,243,0.66,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-25,1939,9,25,1938,243,0.66,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-26,1939,9,26,1938,243,0.66,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-27,1939,9,27,1938,243,0.66,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-28,1939,9,28,1938,243,0.66,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-29,1939,9,29,1938,243,0.66,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1939-09-30,1939,9,30,1938,236,0.66,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1939-10-01,1939,10,1,1939,236,0.5700000000000001,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1939-10-02,1939,10,2,1939,236,0.5700000000000001,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1939-10-03,1939,10,3,1939,236,0.5700000000000001,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1939-10-04,1939,10,4,1939,236,0.5700000000000001,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1939-10-05,1939,10,5,1939,236,0.5700000000000001,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1939-10-06,1939,10,6,1939,236,0.5700000000000001,3,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.4,729
1939-10-07,1939,10,7,1939,228,0.5700000000000001,3,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,688
1939-10-08,1939,10,8,1939,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1939-10-09,1939,10,9,1939,226,0.5700000000000001,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1939-10-10,1939,10,10,1939,220,0.5700000000000001,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1939-10-11,1939,10,11,1939,214,0.56,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1939-10-12,1939,10,12,1939,214,0.56,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1939-10-13,1939,10,13,1939,214,0.56,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1939-10-14,1939,10,14,1939,214,0.56,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1939-10-15,1939,10,15,1939,214,0.56,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1939-10-16,1939,10,16,1939,220,0.56,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1939-10-17,1939,10,17,1939,220,0.56,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1939-10-18,1939,10,18,1939,220,0.56,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1939-10-19,1939,10,19,1939,220,0.56,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1939-10-20,1939,10,20,1939,220,0.56,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1939-10-21,1939,10,21,1939,229,0.53,3,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,692
1939-10-22,1939,10,22,1939,229,0.53,3,37,5,3,2,50,97,0.42,132,0,0,0,0,0,0,37,5,3,2,50,177,132,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,692
1939-10-23,1939,10,23,1939,231,0.53,3,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,703
1939-10-24,1939,10,24,1939,246,0.53,3,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
1939-10-25,1939,10,25,1939,249,0.53,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1939-10-26,1939,10,26,1939,249,0.53,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1939-10-27,1939,10,27,1939,249,0.53,3,37,5,3,2,50,97,0.39,152,0,0,0,0,0,0,37,5,3,2,50,197,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1939-10-28,1939,10,28,1939,256,0.53,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,838
1939-10-29,1939,10,29,1939,256,0.53,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,838
1939-10-30,1939,10,30,1939,256,0.53,3,37,5,3,2,50,97,0.38,159,0,0,0,0,0,0,37,5,3,2,50,204,159,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,35.0,838
1939-10-31,1939,10,31,1939,261,0.53,3,37,5,3,2,50,97,0.37,164,0,0,0,0,0,0,37,5,3,2,50,209,164,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,36.0,864
1939-11-01,1939,11,1,1939,264,0.33,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1939-11-02,1939,11,2,1939,264,0.33,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1939-11-03,1939,11,3,1939,264,0.33,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1939-11-04,1939,11,4,1939,264,0.33,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1939-11-05,1939,11,5,1939,264,0.33,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1939-11-06,1939,11,6,1939,264,0.33,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1939-11-07,1939,11,7,1939,264,0.33,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1939-11-08,1939,11,8,1939,264,0.33,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1939-11-09,1939,11,9,1939,264,0.33,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1939-11-10,1939,11,10,1939,266,0.33,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1939-11-11,1939,11,11,1939,273,0.34,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1939-11-12,1939,11,12,1939,273,0.34,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1939-11-13,1939,11,13,1939,275,0.34,2,40,6,4,3,53,106,0.38,169,0,0,0,0,0,0,40,6,4,3,53,219,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1939-11-14,1939,11,14,1939,287,0.34,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1939-11-15,1939,11,15,1939,290,0.34,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1939-11-16,1939,11,16,1939,290,0.34,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1939-11-17,1939,11,17,1939,290,0.34,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1939-11-18,1939,11,18,1939,299,0.34,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1939-11-19,1939,11,19,1939,299,0.34,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1939-11-20,1939,11,20,1939,320,0.34,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1939-11-21,1939,11,21,1939,350,0.34,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,244,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,53.8,1291
1939-11-22,1939,11,22,1939,350,0.34,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,244,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,53.8,1291
1939-11-23,1939,11,23,1939,350,0.34,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,244,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,53.8,1291
1939-11-24,1939,11,24,1939,370,0.34,2,40,6,4,3,53,106,0.29,264,0,0,0,0,0,0,40,6,4,3,53,314,264,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1939-11-25,1939,11,25,1939,377,0.34,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,271,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,59.3,1422
1939-11-26,1939,11,26,1939,389,0.34,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
1939-11-27,1939,11,27,1939,402,0.34,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1939-11-28,1939,11,28,1939,413,0.34,2,40,6,4,3,53,106,0.26,307,0,0,0,0,0,0,40,6,4,3,53,357,153,153,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1559
1939-11-29,1939,11,29,1939,420,0.34,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1592
1939-11-30,1939,11,30,1939,420,0.34,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1592
1939-12-01,1939,12,1,1939,422,0.15,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
1939-12-02,1939,12,2,1939,435,0.15,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1939-12-03,1939,12,3,1939,435,0.15,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1939-12-04,1939,12,4,1939,442,0.15,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1939-12-05,1939,12,5,1939,467,0.15,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1939-12-06,1939,12,6,1939,470,0.15,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1939-12-07,1939,12,7,1939,470,0.15,2,42,7,5,3,61,118,0.25,352,0,0,0,0,0,0,42,7,5,3,61,406,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,74.0,1775
1939-12-08,1939,12,8,1939,472,0.15,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1787
1939-12-09,1939,12,9,1939,489,0.15,2,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1873
1939-12-10,1939,12,10,1939,489,0.15,2,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1873
1939-12-11,1939,12,11,1939,494,0.17,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1939-12-12,1939,12,12,1939,523,0.17,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1939-12-13,1939,12,13,1939,523,0.17,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1939-12-14,1939,12,14,1939,523,0.17,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1939-12-15,1939,12,15,1939,527,0.17,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1939-12-16,1939,12,16,1939,542,0.17,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2142
1939-12-17,1939,12,17,1939,548,0.17,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1939-12-18,1939,12,18,1939,548,0.17,2,42,7,5,3,61,118,0.22,430,0,0,0,0,0,0,42,7,5,3,61,484,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1939-12-19,1939,12,19,1939,562,0.17,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.4,2240
1939-12-20,1939,12,20,1939,562,0.17,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.4,2240
1939-12-21,1939,12,21,1939,562,0.16,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.4,2240
1939-12-22,1939,12,22,1939,563,0.16,2,42,7,5,3,61,118,0.21,445,0,0,0,0,0,0,42,7,5,3,61,499,222,222,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.6,2245
1939-12-23,1939,12,23,1939,589,0.16,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,98.4,2361
1939-12-24,1939,12,24,1939,589,0.16,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,98.4,2361
1939-12-25,1939,12,25,1939,601,0.16,2,42,7,5,3,61,118,0.2,483,0,0,0,0,0,0,42,7,5,3,61,537,241,241,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,100.8,2418
1939-12-26,1939,12,26,1939,659,0.16,2,42,7,5,3,61,118,0.18,541,0,0,0,0,0,0,42,7,5,3,61,595,270,270,0,0,990.0,966.5,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.7,56.7,0.0,0.0,111.2,2668
1939-12-27,1939,12,27,1939,666,0.16,2,42,7,5,3,61,118,0.18,548,0,0,0,0,0,0,42,7,5,3,61,602,274,274,0,0,990.0,966.6,0.27,0.09,989.6,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,57.3,57.3,0.0,0.0,112.3,2696
1939-12-28,1939,12,28,1939,666,0.16,2,42,7,5,3,61,118,0.18,548,0,0,0,0,0,0,42,7,5,3,61,602,274,274,0,0,990.0,966.6,0.27,0.09,989.6,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,57.3,57.3,0.0,0.0,112.3,2696
1939-12-29,1939,12,29,1939,673,0.16,2,42,7,5,3,61,118,0.18,555,0,0,0,0,0,0,42,7,5,3,61,609,185,185,185,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.8,2683
1939-12-30,1939,12,30,1939,702,0.16,2,42,7,5,3,61,118,0.17,584,0,0,0,0,0,0,42,7,5,3,61,638,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.4,2818
1939-12-31,1939,12,31,1939,702,0.16,2,42,7,5,3,61,118,0.17,584,0,0,0,0,0,0,42,7,5,3,61,638,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.4,2818
1940-01-01,1940,1,1,1939,705,0.15,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.5,2723
1940-01-02,1940,1,2,1939,720,0.15,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1940-01-03,1940,1,3,1939,720,0.15,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1940-01-04,1940,1,4,1939,720,0.15,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1940-01-05,1940,1,5,1939,720,0.15,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1940-01-06,1940,1,6,1939,720,0.15,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1940-01-07,1940,1,7,1939,720,0.15,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1940-01-08,1940,1,8,1939,728,0.15,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,2829
1940-01-09,1940,1,9,1939,760,0.15,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1940-01-10,1940,1,10,1939,760,0.15,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1940-01-11,1940,1,11,1939,760,0.2,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1940-01-12,1940,1,12,1939,760,0.2,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1940-01-13,1940,1,13,1939,760,0.2,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1940-01-14,1940,1,14,1939,760,0.2,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1940-01-15,1940,1,15,1939,779,0.2,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1940-01-16,1940,1,16,1939,834,0.2,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1940-01-17,1940,1,17,1939,834,0.2,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1940-01-18,1940,1,18,1939,834,0.2,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1940-01-19,1940,1,19,1939,843,0.2,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.0,967.3,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3335
1940-01-20,1940,1,20,1939,885,0.2,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.16,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1940-01-21,1940,1,21,1939,905,0.23,2,46,7,6,4,76,139,0.15,766,0,0,0,0,0,0,46,7,6,4,76,825,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.6,50.6,50.6,0.0,148.8,3570
1940-01-22,1940,1,22,1939,906,0.23,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,148.9,3574
1940-01-23,1940,1,23,1939,924,0.23,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,261,261,261,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.7,3640
1940-01-24,1940,1,24,1939,924,0.23,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,261,261,261,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.7,3640
1940-01-25,1940,1,25,1939,924,0.23,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,261,261,261,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.7,3640
1940-01-26,1940,1,26,1939,924,0.23,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,261,261,261,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.7,3640
1940-01-27,1940,1,27,1939,957,0.23,2,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,272,272,272,0,990.0,967.7,0.46,0.21,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.4,3752
1940-01-28,1940,1,28,1939,971,0.23,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1940-01-29,1940,1,29,1939,971,0.23,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1940-01-30,1940,1,30,1939,989,0.23,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
1940-01-31,1940,1,31,1939,989,0.23,2,46,7,6,4,76,139,0.14,850,0,0,0,0,0,0,46,7,6,4,76,909,212,212,212,212,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
1940-02-01,1940,2,1,1939,989,0.22,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1940-02-02,1940,2,2,1939,997,0.22,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.1,3769
1940-02-03,1940,2,3,1939,1042,0.22,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1940-02-04,1940,2,4,1939,1042,0.22,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1940-02-05,1940,2,5,1939,1042,0.22,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1940-02-06,1940,2,6,1939,1042,0.22,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1940-02-07,1940,2,7,1939,1042,0.22,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1940-02-08,1940,2,8,1939,1042,0.22,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1940-02-09,1940,2,9,1939,1059,0.22,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1940-02-10,1940,2,10,1939,1080,0.22,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.5,4091
1940-02-11,1940,2,11,1939,1080,0.31,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.5,4091
1940-02-12,1940,2,12,1939,1082,0.31,2,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,170.9,4102
1940-02-13,1940,2,13,1939,1107,0.31,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1940-02-14,1940,2,14,1939,1107,0.31,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1940-02-15,1940,2,15,1939,1107,0.31,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1940-02-16,1940,2,16,1939,1107,0.31,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1940-02-17,1940,2,17,1939,1107,0.31,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1940-02-18,1940,2,18,1939,1111,0.31,2,49,8,7,5,93,162,0.15,949,0,0,0,0,0,0,49,8,7,5,93,1013,237,237,237,237,990.0,968.3,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.3,4206
1940-02-19,1940,2,19,1939,1117,0.31,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1940-02-20,1940,2,20,1939,1127,0.31,2,49,8,7,5,93,162,0.14,965,0,0,0,0,0,0,49,8,7,5,93,1029,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1940-02-21,1940,2,21,1939,1127,0.37,2,49,8,7,5,93,162,0.14,965,0,0,0,0,0,0,49,8,7,5,93,1029,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1940-02-22,1940,2,22,1939,1127,0.37,2,49,8,7,5,93,162,0.14,965,0,0,0,0,0,0,49,8,7,5,93,1029,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1940-02-23,1940,2,23,1939,1132,0.37,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1940-02-24,1940,2,24,1939,1166,0.37,2,49,8,7,5,93,162,0.14,1004,0,0,0,0,0,0,49,8,7,5,93,1068,251,251,251,251,990.0,968.4,0.65,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4381
1940-02-25,1940,2,25,1939,1172,0.37,2,49,8,7,5,93,162,0.14,1010,0,0,0,0,0,0,49,8,7,5,93,1074,252,252,252,252,990.0,968.4,0.66,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4397
1940-02-26,1940,2,26,1939,1199,0.37,2,49,8,7,5,93,162,0.14,1037,0,0,0,0,0,0,49,8,7,5,93,1101,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4474
1940-02-27,1940,2,27,1939,1231,0.37,2,49,8,7,5,93,162,0.13,1069,0,0,0,0,0,0,49,8,7,5,93,1133,267,267,267,267,990.0,968.6,0.75,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1940-02-28,1940,2,28,1939,1291,0.37,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
1940-02-29,1940,2,29,1939,1341,0.37,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1940-03-01,1940,3,1,1939,1383,0.53,3,49,9,9,9,107,183,0.13,1100,100,26,4,4,4,58,75,13,13,13,165,1203,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.5,4524
1940-03-02,1940,3,2,1939,1414,0.53,3,49,9,9,9,107,183,0.13,1100,131,35,6,6,6,76,84,15,15,15,183,1215,275,275,275,275,990.0,969.2,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4494
1940-03-03,1940,3,3,1939,1436,0.53,3,49,9,9,9,107,183,0.13,1100,153,41,7,7,7,90,90,16,16,16,197,1223,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,4473
1940-03-04,1940,3,4,1939,1551,0.53,3,49,9,9,9,107,183,0.12,1100,268,51,9,13,13,181,100,18,22,22,288,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
1940-03-05,1940,3,5,1939,1902,0.53,3,49,9,9,9,107,183,0.1,1100,619,51,9,16,30,512,100,18,25,39,619,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1940-03-06,1940,3,6,1939,1952,0.53,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1940-03-07,1940,3,7,1939,1952,0.53,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1940-03-08,1940,3,8,1939,2028,0.53,3,49,9,9,9,107,183,0.09,1100,745,51,9,16,36,632,100,18,25,45,739,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1940-03-09,1940,3,9,1939,2301,0.53,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1940-03-10,1940,3,10,1939,2327,0.53,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1940-03-11,1940,3,11,1939,2384,0.48,3,49,9,9,9,107,183,0.08,1100,1101,51,9,16,54,971,100,18,25,63,1078,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1940-03-12,1940,3,12,1939,2645,0.48,3,49,9,9,9,107,183,0.07,1100,1362,51,9,16,67,1219,100,18,25,76,1326,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1940-03-13,1940,3,13,1939,2671,0.48,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1940-03-14,1940,3,14,1939,2671,0.48,3,49,9,9,9,107,183,0.07,1100,1388,51,9,16,68,1244,100,18,25,77,1351,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1940-03-15,1940,3,15,1939,2749,0.48,3,49,9,9,9,107,183,0.07,1100,1466,51,9,16,71,1319,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1940-03-16,1940,3,16,1939,3112,0.48,3,49,9,9,9,107,183,0.06,1100,1829,51,9,16,71,1682,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.8,34.8,34.8,34.8,135.2,3244
1940-03-17,1940,3,17,1939,3139,0.48,3,49,9,9,9,107,183,0.06,1100,1856,51,9,16,71,1709,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1940-03-18,1940,3,18,1939,3251,0.48,3,49,9,9,9,107,183,0.06,1100,1968,51,9,16,71,1821,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1940-03-19,1940,3,19,1939,3553,0.48,3,49,9,9,9,107,183,0.05,1100,2270,51,9,16,71,2123,100,18,25,80,2230,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.2,2981
1940-03-20,1940,3,20,1939,3600,0.48,3,49,9,9,9,107,183,0.05,1100,2317,51,9,16,71,2170,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1940-03-21,1940,3,21,1939,3600,0.29,2,59,11,12,13,144,239,0.07,1100,2261,41,7,13,66,2133,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1940-03-22,1940,3,22,1939,3600,0.29,2,59,11,12,13,144,239,0.07,1100,2261,41,7,13,66,2133,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1940-03-23,1940,3,23,1939,3773,0.29,2,59,11,12,13,144,239,0.06,1100,2434,41,7,13,67,2306,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1940-03-24,1940,3,24,1939,4110,0.29,2,59,11,12,13,144,239,0.06,1100,2771,41,7,13,67,2643,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1940-03-25,1940,3,25,1939,4206,0.29,2,59,11,12,13,144,239,0.06,1100,2867,41,7,13,67,2739,100,18,25,80,2883,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.5,2603
1940-03-26,1940,3,26,1939,4352,0.29,2,59,11,12,13,144,239,0.05,1100,3013,41,7,13,67,2885,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1940-03-27,1940,3,27,1939,4685,0.29,2,59,11,12,13,144,239,0.05,1100,3346,41,7,13,67,3218,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.0,24.0,24.0,24.0,93.1,2234
1940-03-28,1940,3,28,1939,4777,0.29,2,59,11,12,13,144,239,0.05,1100,3438,41,7,13,67,3310,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.3,23.3,23.3,23.3,90.2,2164
1940-03-29,1940,3,29,1939,4873,0.29,2,59,11,12,13,144,239,0.05,1100,3534,41,7,13,67,3406,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.2,2091
1940-03-30,1940,3,30,1939,5008,0.29,2,59,11,12,13,144,239,0.05,1100,3669,41,7,13,67,3541,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.2,1997
1940-03-31,1940,3,31,1939,5114,0.29,2,59,11,12,13,144,239,0.05,1100,3775,41,7,13,67,3647,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.8,1938
1940-04-01,1940,4,1,1939,5133,0.15,2,70,14,18,25,168,295,0.06,1100,3738,30,4,7,55,3642,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.3,1927
1940-04-02,1940,4,2,1939,5186,0.15,2,70,14,18,25,168,295,0.06,1100,3791,30,4,7,55,3695,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.6,20.6,20.6,20.6,79.1,1898
1940-04-03,1940,4,3,1939,5223,0.15,2,70,14,18,25,168,295,0.06,1100,3828,30,4,7,55,3732,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1878
1940-04-04,1940,4,4,1939,5259,0.15,2,70,14,18,25,168,295,0.06,1100,3864,30,4,7,55,3768,100,18,25,80,3936,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.1,20.1,20.1,20.1,77.4,1858
