Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1940-11-24,1940,11,24,1940,331,0.2,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1940-11-25,1940,11,25,1940,335,0.2,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1940-11-26,1940,11,26,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1940-11-27,1940,11,27,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1940-11-28,1940,11,28,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1940-11-29,1940,11,29,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1940-11-30,1940,11,30,1940,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1940-12-01,1940,12,1,1940,338,0.33,2,42,7,5,3,61,118,0.35,220,0,0,0,0,0,0,42,7,5,3,61,274,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1940-12-02,1940,12,2,1940,340,0.33,2,42,7,5,3,61,118,0.35,222,0,0,0,0,0,0,42,7,5,3,61,276,222,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.1,0.0,0.0,0.0,49.1,1178
1940-12-03,1940,12,3,1940,350,0.33,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.1,1227
1940-12-04,1940,12,4,1940,350,0.33,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.1,1227
1940-12-05,1940,12,5,1940,350,0.33,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.1,1227
1940-12-06,1940,12,6,1940,353,0.33,2,42,7,5,3,61,118,0.33,235,0,0,0,0,0,0,42,7,5,3,61,289,235,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,51.9,1246
1940-12-07,1940,12,7,1940,360,0.33,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.3,1278
1940-12-08,1940,12,8,1940,364,0.33,2,42,7,5,3,61,118,0.32,246,0,0,0,0,0,0,42,7,5,3,61,300,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,54.2,1300
1940-12-09,1940,12,9,1940,373,0.33,2,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,55.9,1341
1940-12-10,1940,12,10,1940,377,0.33,2,42,7,5,3,61,118,0.31,259,0,0,0,0,0,0,42,7,5,3,61,313,259,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,56.7,1361
1940-12-11,1940,12,11,1940,380,0.48,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1940-12-12,1940,12,12,1940,386,0.48,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1940-12-13,1940,12,13,1940,389,0.48,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1940-12-14,1940,12,14,1940,398,0.48,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1940-12-15,1940,12,15,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1940-12-16,1940,12,16,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1940-12-17,1940,12,17,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1940-12-18,1940,12,18,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1940-12-19,1940,12,19,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1940-12-20,1940,12,20,1940,402,0.48,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1940-12-21,1940,12,21,1940,413,0.6,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1940-12-22,1940,12,22,1940,455,0.6,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1940-12-23,1940,12,23,1940,477,0.6,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1940-12-24,1940,12,24,1940,455,0.6,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1940-12-25,1940,12,25,1940,459,0.6,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.8,1796
1940-12-26,1940,12,26,1940,462,0.6,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1812
1940-12-27,1940,12,27,1940,467,0.6,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1835
1940-12-28,1940,12,28,1940,470,0.6,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.1,1851
1940-12-29,1940,12,29,1940,472,0.6,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1863
1940-12-30,1940,12,30,1940,477,0.6,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1940-12-31,1940,12,31,1940,479,0.6,3,38,5,4,3,54,104,0.22,375,0,0,0,0,0,0,38,5,4,3,54,422,187,187,0,0,990.0,965.8,0.18,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1941-01-01,1941,1,1,1940,486,0.49,3,41,6,4,3,66,120,0.25,366,0,0,0,0,0,0,41,6,4,3,66,417,183,183,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1941-01-02,1941,1,2,1940,494,0.49,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
1941-01-03,1941,1,3,1940,494,0.49,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
1941-01-04,1941,1,4,1940,512,0.49,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1941-01-05,1941,1,5,1940,516,0.49,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.6,2006
1941-01-06,1941,1,6,1940,527,0.49,3,41,6,4,3,66,120,0.23,407,0,0,0,0,0,0,41,6,4,3,66,458,203,203,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2061
1941-01-07,1941,1,7,1940,548,0.49,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1941-01-08,1941,1,8,1940,556,0.49,3,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.6,2199
1941-01-09,1941,1,9,1940,562,0.49,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2230
1941-01-10,1941,1,10,1940,566,0.49,3,41,6,4,3,66,120,0.21,446,0,0,0,0,0,0,41,6,4,3,66,497,223,223,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2249
1941-01-11,1941,1,11,1940,583,0.52,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.0,966.2,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.8,2323
1941-01-12,1941,1,12,1940,601,0.52,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.3,2408
1941-01-13,1941,1,13,1940,608,0.52,3,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,966.3,0.23,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2440
1941-01-14,1941,1,14,1940,615,0.52,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,102.9,2470
1941-01-15,1941,1,15,1940,630,0.52,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,105.5,2533
1941-01-16,1941,1,16,1940,647,0.52,3,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2608
1941-01-17,1941,1,17,1940,666,0.52,3,41,6,4,3,66,120,0.18,546,0,0,0,0,0,0,41,6,4,3,66,597,273,273,0,0,990.0,966.6,0.27,0.09,989.6,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,57.1,57.1,0.0,0.0,112.0,2687
1941-01-18,1941,1,18,1940,702,0.52,3,41,6,4,3,66,120,0.17,582,0,0,0,0,0,0,41,6,4,3,66,633,194,194,194,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2808
1941-01-19,1941,1,19,1940,739,0.52,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.3,2983
1941-01-20,1941,1,20,1940,779,0.52,3,41,6,4,3,66,120,0.15,659,0,0,0,0,0,0,41,6,4,3,66,710,219,219,219,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.8,3163
1941-01-21,1941,1,21,1940,817,0.41,3,41,6,4,3,66,120,0.15,697,0,0,0,0,0,0,41,6,4,3,66,748,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.4,3321
1941-01-22,1941,1,22,1940,843,0.41,3,41,6,4,3,66,120,0.14,723,0,0,0,0,0,0,41,6,4,3,66,774,241,241,241,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.7,3424
1941-01-23,1941,1,23,1940,876,0.41,3,41,6,4,3,66,120,0.14,756,0,0,0,0,0,0,41,6,4,3,66,807,252,252,252,0,990.0,967.4,0.39,0.17,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,147.9,3550
1941-01-24,1941,1,24,1940,891,0.41,3,41,6,4,3,66,120,0.13,771,0,0,0,0,0,0,41,6,4,3,66,822,257,257,257,0,990.0,967.5,0.41,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.2,3604
1941-01-25,1941,1,25,1940,906,0.41,3,41,6,4,3,66,120,0.13,786,0,0,0,0,0,0,41,6,4,3,66,837,262,262,262,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,152.4,3657
1941-01-26,1941,1,26,1940,924,0.41,3,41,6,4,3,66,120,0.13,804,0,0,0,0,0,0,41,6,4,3,66,855,268,268,268,0,990.0,967.6,0.44,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,155.0,3720
1941-01-27,1941,1,27,1940,941,0.41,3,41,6,4,3,66,120,0.13,821,0,0,0,0,0,0,41,6,4,3,66,872,273,273,273,0,990.0,967.7,0.45,0.21,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,157.3,3775
1941-01-28,1941,1,28,1940,952,0.41,3,41,6,4,3,66,120,0.13,832,0,0,0,0,0,0,41,6,4,3,66,883,208,208,208,208,990.0,967.7,0.46,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3792
1941-01-29,1941,1,29,1940,976,0.41,3,41,6,4,3,66,120,0.12,856,0,0,0,0,0,0,41,6,4,3,66,907,214,214,214,214,990.0,967.8,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,162.0,3886
1941-01-30,1941,1,30,1940,997,0.41,3,41,6,4,3,66,120,0.12,877,0,0,0,0,0,0,41,6,4,3,66,928,219,219,219,219,990.0,967.9,0.51,0.25,989.2,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.3,3966
1941-01-31,1941,1,31,1940,1027,0.41,3,41,6,4,3,66,120,0.12,907,0,0,0,0,0,0,41,6,4,3,66,958,226,226,226,226,990.0,968.0,0.53,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.2,4084
1941-02-01,1941,2,1,1940,1042,0.25,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1941-02-02,1941,2,2,1940,1027,0.25,2,49,8,7,5,93,162,0.16,865,0,0,0,0,0,0,49,8,7,5,93,929,216,216,216,216,990.0,968.0,0.51,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.0,3889
1941-02-03,1941,2,3,1940,997,0.25,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.1,3769
1941-02-04,1941,2,4,1940,989,0.25,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1941-02-05,1941,2,5,1940,989,0.25,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1941-02-06,1941,2,6,1940,989,0.25,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1941-02-07,1941,2,7,1940,997,0.25,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.1,3769
1941-02-08,1941,2,8,1940,1042,0.25,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1941-02-09,1941,2,9,1940,1073,0.25,2,49,8,7,5,93,162,0.15,911,0,0,0,0,0,0,49,8,7,5,93,975,227,227,227,227,990.0,968.1,0.55,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.4,4066
1941-02-10,1941,2,10,1940,1082,0.25,2,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,170.9,4102
1941-02-11,1941,2,11,1940,1096,0.31,2,49,8,7,5,93,162,0.15,934,0,0,0,0,0,0,49,8,7,5,93,998,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.1,4153
1941-02-12,1941,2,12,1940,1117,0.31,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1941-02-13,1941,2,13,1940,1132,0.31,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1941-02-14,1941,2,14,1940,1166,0.31,2,49,8,7,5,93,162,0.14,1004,0,0,0,0,0,0,49,8,7,5,93,1068,251,251,251,251,990.0,968.4,0.65,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4381
1941-02-15,1941,2,15,1940,1182,0.31,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
1941-02-16,1941,2,16,1940,1208,0.31,2,49,8,7,5,93,162,0.13,1046,0,0,0,0,0,0,49,8,7,5,93,1110,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4497
1941-02-17,1941,2,17,1940,1231,0.31,2,49,8,7,5,93,162,0.13,1069,0,0,0,0,0,0,49,8,7,5,93,1133,267,267,267,267,990.0,968.6,0.75,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1941-02-18,1941,2,18,1940,1291,0.31,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
1941-02-19,1941,2,19,1940,1327,0.31,2,49,8,7,5,93,162,0.12,1100,65,19,3,2,2,37,68,11,9,7,130,1189,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1941-02-20,1941,2,20,1940,1341,0.31,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1941-02-21,1941,2,21,1940,1365,0.3,2,49,8,7,5,93,162,0.12,1100,103,31,5,4,3,59,80,13,11,8,152,1205,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.1,4537
1941-02-22,1941,2,22,1940,1383,0.3,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1941-02-23,1941,2,23,1940,1431,0.3,2,49,8,7,5,93,162,0.11,1100,169,51,8,7,5,97,100,16,14,10,190,1230,275,275,275,275,990.0,969.3,0.89,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4473
1941-02-24,1941,2,24,1940,1454,0.3,2,49,8,7,5,93,162,0.11,1100,192,51,9,8,5,117,100,17,15,10,210,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
1941-02-25,1941,2,25,1940,1492,0.3,2,49,8,7,5,93,162,0.11,1100,230,51,10,9,7,152,100,18,16,12,245,1234,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4420
1941-02-26,1941,2,26,1940,1528,0.3,2,49,8,7,5,93,162,0.11,1100,266,50,10,11,8,185,100,18,18,13,278,1236,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1941-02-27,1941,2,27,1940,1559,0.3,2,49,8,7,5,93,162,0.1,1100,297,51,9,12,9,214,100,18,19,14,307,1237,275,275,275,275,990.0,969.7,0.91,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.9,4364
1941-02-28,1941,2,28,1940,1609,0.3,2,49,8,7,5,93,162,0.1,1100,347,51,10,15,10,260,100,18,22,15,353,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4322
1941-03-01,1941,3,1,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1941-03-02,1941,3,2,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1941-03-03,1941,3,3,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1941-03-04,1941,3,4,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1941-03-05,1941,3,5,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1941-03-06,1941,3,6,1940,1659,0.37,2,59,11,12,13,144,239,0.14,1100,320,41,7,13,17,242,100,18,25,30,386,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1941-03-07,1941,3,7,1940,1677,0.37,2,59,11,12,13,144,239,0.14,1100,338,41,6,13,18,259,100,18,25,31,403,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1941-03-08,1941,3,8,1940,1745,0.37,2,59,11,12,13,144,239,0.14,1100,406,40,7,12,22,323,100,18,25,35,467,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1941-03-09,1941,3,9,1940,1801,0.37,2,59,11,12,13,144,239,0.13,1100,462,41,7,13,25,376,100,18,25,38,520,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1941-03-10,1941,3,10,1940,1832,0.37,2,59,11,12,13,144,239,0.13,1100,493,41,7,13,26,405,100,18,25,39,549,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1941-03-11,1941,3,11,1940,1871,0.53,3,49,9,9,9,107,183,0.1,1100,588,51,9,16,28,483,100,18,25,37,590,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1941-03-12,1941,3,12,1940,1916,0.53,3,49,9,9,9,107,183,0.1,1100,633,51,8,15,31,526,100,18,25,40,633,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1941-03-13,1941,3,13,1940,1952,0.53,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1941-03-14,1941,3,14,1940,2004,0.53,3,49,9,9,9,107,183,0.09,1100,721,51,9,16,35,609,100,18,25,44,716,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1941-03-15,1941,3,15,1940,2067,0.53,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1941-03-16,1941,3,16,1940,2130,0.53,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3894
1941-03-17,1941,3,17,1940,2169,0.53,3,49,9,9,9,107,183,0.08,1100,886,51,9,16,43,766,100,18,25,52,873,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1941-03-18,1941,3,18,1940,2217,0.53,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1941-03-19,1941,3,19,1940,2217,0.53,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1941-03-20,1941,3,20,1940,2217,0.53,3,49,9,9,9,107,183,0.08,1100,934,51,9,16,45,812,100,18,25,54,919,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1941-03-21,1941,3,21,1940,2327,0.5700000000000001,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1941-03-22,1941,3,22,1940,2742,0.5700000000000001,3,49,9,9,9,107,183,0.07,1100,1459,51,9,16,71,1312,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1941-03-23,1941,3,23,1940,2840,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1557,51,9,16,71,1410,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1941-03-24,1941,3,24,1940,2914,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1631,51,9,16,71,1484,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1941-03-25,1941,3,25,1940,3004,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1721,51,9,16,71,1574,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1941-03-26,1941,3,26,1940,3080,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1797,50,9,16,71,1650,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1941-03-27,1941,3,27,1940,3148,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1865,51,9,16,71,1718,100,18,25,80,1825,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.6,34.6,34.6,34.6,134.2,3221
1941-03-28,1941,3,28,1940,3227,0.5700000000000001,3,49,9,9,9,107,183,0.06,1100,1944,51,9,16,71,1797,100,18,25,80,1904,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.3,3175
1941-03-29,1941,3,29,1940,3355,0.5700000000000001,3,49,9,9,9,107,183,0.05,1100,2072,51,9,16,71,1925,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1941-03-30,1941,3,30,1940,3355,0.5700000000000001,3,49,9,9,9,107,183,0.05,1100,2072,51,9,16,71,1925,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1941-03-31,1941,3,31,1940,3355,0.5700000000000001,3,49,9,9,9,107,183,0.05,1100,2072,51,9,16,71,1925,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1941-04-01,1941,4,1,1940,3355,0.4,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1941-04-02,1941,4,2,1940,3355,0.4,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1941-04-03,1941,4,3,1940,3355,0.4,2,70,14,18,25,168,295,0.09,1100,1960,29,4,7,55,1864,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1941-04-04,1941,4,4,1940,3278,0.4,2,70,14,18,25,168,295,0.09,1100,1883,30,4,6,55,1787,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1941-04-05,1941,4,5,1940,3080,0.4,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1941-04-06,1941,4,6,1940,3020,0.4,2,70,14,18,25,168,295,0.1,1100,1625,30,4,7,55,1529,100,18,25,80,1697,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1941-04-07,1941,4,7,1940,3004,0.4,2,70,14,18,25,168,295,0.1,1100,1609,30,4,7,55,1513,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1941-04-08,1941,4,8,1940,2963,0.4,2,70,14,18,25,168,295,0.1,1100,1568,30,4,7,55,1472,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1941-04-09,1941,4,9,1940,2931,0.4,2,70,14,18,25,168,295,0.1,1100,1536,30,4,7,55,1440,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1941-04-10,1941,4,10,1940,2895,0.4,2,70,14,18,25,168,295,0.1,1100,1500,30,4,7,54,1404,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,3385
1941-04-11,1941,4,11,1940,2873,0.53,3,54,13,14,19,117,217,0.08,1100,1556,46,5,11,61,1433,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1941-04-12,1941,4,12,1940,2840,0.53,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1941-04-13,1941,4,13,1940,2802,0.53,3,54,13,14,19,117,217,0.08,1100,1485,46,5,11,61,1362,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1941-04-14,1941,4,14,1940,2782,0.53,3,54,13,14,19,117,217,0.08,1100,1465,46,5,11,61,1342,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1941-04-15,1941,4,15,1940,2749,0.53,3,54,13,14,19,117,217,0.08,1100,1432,46,5,11,61,1309,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1941-04-16,1941,4,16,1940,2742,0.53,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1941-04-17,1941,4,17,1940,2742,0.53,3,54,13,14,19,117,217,0.08,1100,1425,46,5,11,60,1302,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1941-04-18,1941,4,18,1940,2716,0.53,3,54,13,14,19,117,217,0.08,1100,1399,46,5,11,61,1276,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1941-04-19,1941,4,19,1940,2671,0.53,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1941-04-20,1941,4,20,1940,2671,0.53,3,54,13,14,19,117,217,0.08,1100,1354,46,5,11,60,1231,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1941-04-21,1941,4,21,1940,2591,0.59,3,54,13,14,19,117,217,0.08,1100,1274,46,5,11,61,1151,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1941-04-22,1941,4,22,1940,2411,0.59,3,54,13,14,19,117,217,0.09,1100,1094,46,5,11,61,971,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1941-04-23,1941,4,23,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1941-04-24,1941,4,24,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1941-04-25,1941,4,25,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1941-04-26,1941,4,26,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1941-04-27,1941,4,27,1940,2395,0.59,3,54,13,14,19,117,217,0.09,1100,1078,46,5,11,61,955,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1941-04-28,1941,4,28,1940,2384,0.59,3,54,13,14,19,117,217,0.09,1100,1067,46,5,11,61,944,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1941-04-29,1941,4,29,1940,2310,0.59,3,54,13,14,19,117,217,0.09,1100,993,46,5,11,61,870,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1941-04-30,1941,4,30,1940,2276,0.59,3,54,13,14,19,117,217,0.1,1100,959,45,5,11,61,836,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1941-05-01,1941,5,1,1940,2231,0.65,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1941-05-02,1941,5,2,1940,2187,0.65,3,55,13,13,17,178,276,0.13,1100,811,45,5,12,50,699,100,18,25,67,877,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1941-05-03,1941,5,3,1940,2139,0.65,3,55,13,13,17,178,276,0.13,1100,763,45,5,12,47,654,100,18,25,64,832,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1941-05-04,1941,5,4,1940,2102,0.65,3,55,13,13,17,178,276,0.13,1100,726,45,5,12,44,619,100,18,25,61,797,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1941-05-05,1941,5,5,1940,2076,0.65,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1941-05-06,1941,5,6,1940,2041,0.65,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1941-05-07,1941,5,7,1940,2004,0.65,3,55,13,13,17,178,276,0.14,1100,628,44,4,11,38,527,100,18,25,55,705,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1941-05-08,1941,5,8,1940,1952,0.65,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1941-05-09,1941,5,9,1940,1916,0.65,3,55,13,13,17,178,276,0.14,1100,540,45,5,12,33,445,100,18,25,50,623,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1941-05-10,1941,5,10,1940,1871,0.65,3,55,13,13,17,178,276,0.15,1100,495,45,5,12,30,403,100,18,25,47,581,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1941-05-11,1941,5,11,1940,1832,0.71,4,47,10,10,10,115,192,0.1,1100,540,53,8,15,28,436,100,18,25,38,551,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1941-05-12,1941,5,12,1940,1751,0.71,4,47,10,10,10,115,192,0.11,1100,459,53,7,14,23,359,100,18,25,33,474,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1941-05-13,1941,5,13,1940,1745,0.71,4,47,10,10,10,115,192,0.11,1100,453,53,7,14,23,354,100,18,25,33,469,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1941-05-14,1941,5,14,1940,1716,0.71,4,47,10,10,10,115,192,0.11,1100,424,53,8,15,22,326,100,18,25,32,441,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1941-05-15,1941,5,15,1940,1677,0.71,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1941-05-16,1941,5,16,1940,1659,0.71,4,47,10,10,10,115,192,0.12,1100,367,53,8,15,19,272,100,18,25,29,387,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.3,4279
1941-05-17,1941,5,17,1940,1645,0.71,4,47,10,10,10,115,192,0.12,1100,353,52,8,15,18,259,100,18,25,28,374,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1941-05-18,1941,5,18,1940,1609,0.71,4,47,10,10,10,115,192,0.12,1100,317,53,8,15,16,224,100,18,25,26,339,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1941-05-19,1941,5,19,1940,1559,0.71,4,47,10,10,10,115,192,0.12,1100,267,53,8,13,13,178,100,18,23,23,293,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4362
1941-05-20,1941,5,20,1940,1528,0.71,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,150,100,18,22,22,265,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4388
1941-05-21,1941,5,21,1940,1492,0.73,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1941-05-22,1941,5,22,1940,1454,0.73,4,47,10,10,10,115,192,0.13,1100,162,39,8,8,8,97,86,18,18,18,212,1223,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4458
1941-05-23,1941,5,23,1940,1431,0.73,4,47,10,10,10,115,192,0.13,1100,139,34,7,7,7,83,81,17,17,17,198,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1941-05-24,1941,5,24,1940,1383,0.73,4,47,10,10,10,115,192,0.14,1100,91,22,4,4,4,54,69,14,14,14,169,1198,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4525
1941-05-25,1941,5,25,1940,1365,0.73,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4542
1941-05-26,1941,5,26,1940,1341,0.73,4,47,10,10,10,115,192,0.14,1100,49,12,2,2,2,29,59,12,12,12,144,1184,275,275,275,275,990.0,969.0,0.82,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4565
1941-05-27,1941,5,27,1940,1327,0.73,4,47,10,10,10,115,192,0.14,1100,35,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4578
1941-05-28,1941,5,28,1940,1291,0.73,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
1941-05-29,1941,5,29,1940,1246,0.73,4,47,10,10,10,115,192,0.15,1054,0,0,0,0,0,0,47,10,10,10,115,1121,263,263,263,263,990.0,968.7,0.73,0.42,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1941-05-30,1941,5,30,1940,1231,0.73,4,47,10,10,10,115,192,0.16,1039,0,0,0,0,0,0,47,10,10,10,115,1106,259,259,259,259,990.0,968.6,0.71,0.4,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4457
1941-05-31,1941,5,31,1940,1199,0.73,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.0,968.5,0.66,0.36,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4366
1941-06-01,1941,6,1,1940,1182,0.78,4,45,10,9,9,88,161,0.14,1021,0,0,0,0,0,0,45,10,9,9,88,1085,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
1941-06-02,1941,6,2,1940,1166,0.78,4,45,10,9,9,88,161,0.14,1005,0,0,0,0,0,0,45,10,9,9,88,1069,251,251,251,251,990.0,968.4,0.65,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
1941-06-03,1941,6,3,1940,1127,0.78,4,45,10,9,9,88,161,0.14,966,0,0,0,0,0,0,45,10,9,9,88,1030,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.7,4264
1941-06-04,1941,6,4,1940,1096,0.78,4,45,10,9,9,88,161,0.15,935,0,0,0,0,0,0,45,10,9,9,88,999,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.3,4158
1941-06-05,1941,6,5,1940,1082,0.78,4,45,10,9,9,88,161,0.15,921,0,0,0,0,0,0,45,10,9,9,88,985,230,230,230,230,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.1,4106
1941-06-06,1941,6,6,1940,1073,0.78,4,45,10,9,9,88,161,0.15,912,0,0,0,0,0,0,45,10,9,9,88,976,228,228,228,228,990.0,968.1,0.55,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4070
1941-06-07,1941,6,7,1940,1042,0.78,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.7,3952
1941-06-08,1941,6,8,1940,997,0.78,4,45,10,9,9,88,161,0.16,836,0,0,0,0,0,0,45,10,9,9,88,900,209,209,209,209,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3774
1941-06-09,1941,6,9,1940,971,0.78,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,270,270,270,0,990.0,967.8,0.46,0.2,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.5,3708
1941-06-10,1941,6,10,1940,941,0.78,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.18,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.2,3603
1941-06-11,1941,6,11,1940,906,0.8,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.16,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.9,3478
1941-06-12,1941,6,12,1940,885,0.8,4,45,10,9,9,88,161,0.18,724,0,0,0,0,0,0,45,10,9,9,88,788,241,241,241,0,990.0,967.4,0.38,0.15,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.6,3398
1941-06-13,1941,6,13,1940,843,0.8,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,967.3,0.35,0.13,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3233
1941-06-14,1941,6,14,1940,817,0.8,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.3,3127
1941-06-15,1941,6,15,1940,803,0.8,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.7,3064
1941-06-16,1941,6,16,1940,760,0.8,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2864
1941-06-17,1941,6,17,1940,733,0.8,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2738
1941-06-18,1941,6,18,1940,712,0.8,4,45,10,9,9,88,161,0.23,551,0,0,0,0,0,0,45,10,9,9,88,615,183,183,183,0,990.0,966.7,0.28,0.09,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,2643
1941-06-19,1941,6,19,1940,691,0.8,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,265,265,0,0,990.0,966.7,0.26,0.08,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,108.4,2601
1941-06-20,1941,6,20,1940,673,0.8,4,45,10,9,9,88,161,0.24,512,0,0,0,0,0,0,45,10,9,9,88,576,256,256,0,0,990.0,966.6,0.25,0.07,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,53.6,53.6,0.0,0.0,105.1,2522
1941-06-21,1941,6,21,1940,659,0.81,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,102.7,2465
1941-06-22,1941,6,22,1940,630,0.81,4,45,10,9,9,88,161,0.26,469,0,0,0,0,0,0,45,10,9,9,88,533,234,234,0,0,990.0,966.4,0.23,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,97.2,2332
1941-06-23,1941,6,23,1940,615,0.81,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,227,227,0,0,990.0,966.4,0.22,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2266
1941-06-24,1941,6,24,1940,608,0.81,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.0,966.3,0.22,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1941-06-25,1941,6,25,1940,601,0.81,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.0,966.3,0.21,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
1941-06-26,1941,6,26,1940,583,0.81,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.05,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.1,2114
1941-06-27,1941,6,27,1940,566,0.81,4,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,202,202,0,0,990.0,966.2,0.2,0.05,989.7,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2035
1941-06-28,1941,6,28,1940,562,0.81,4,45,10,9,9,88,161,0.29,401,0,0,0,0,0,0,45,10,9,9,88,465,200,200,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.9,2014
1941-06-29,1941,6,29,1940,556,0.81,4,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1941-06-30,1941,6,30,1940,550,0.81,4,45,10,9,9,88,161,0.29,389,0,0,0,0,0,0,45,10,9,9,88,453,194,194,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,1952
1941-07-01,1941,7,1,1940,548,0.77,4,42,9,8,6,70,135,0.25,413,0,0,0,0,0,0,42,9,8,6,70,472,206,206,0,0,990.0,966.1,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.9,2084
1941-07-02,1941,7,2,1940,542,0.77,4,42,9,8,6,70,135,0.25,407,0,0,0,0,0,0,42,9,8,6,70,466,203,203,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.5,2052
1941-07-03,1941,7,3,1940,537,0.77,4,42,9,8,6,70,135,0.25,402,0,0,0,0,0,0,42,9,8,6,70,461,201,201,0,0,990.0,966.0,0.2,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.6,2030
1941-07-04,1941,7,4,1940,532,0.77,4,42,9,8,6,70,135,0.25,397,0,0,0,0,0,0,42,9,8,6,70,456,198,198,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.5,2003
1941-07-05,1941,7,5,1940,523,0.77,4,42,9,8,6,70,135,0.26,388,0,0,0,0,0,0,42,9,8,6,70,447,194,194,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,1953
1941-07-06,1941,7,6,1940,512,0.77,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1896
1941-07-07,1941,7,7,1940,494,0.77,4,42,9,8,6,70,135,0.27,359,0,0,0,0,0,0,42,9,8,6,70,418,179,179,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1806
1941-07-08,1941,7,8,1940,486,0.77,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.5,1764
