Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1942-03-15,1942,3,15,1941,971,0.86,4,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.0,967.8,0.48,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.3,3823
1942-03-16,1942,3,16,1941,976,0.86,4,41,8,7,6,67,129,0.13,847,0,0,0,0,0,0,41,8,7,6,67,903,211,211,211,211,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3843
1942-03-17,1942,3,17,1941,989,0.86,4,41,8,7,6,67,129,0.13,860,0,0,0,0,0,0,41,8,7,6,67,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.2,3892
1942-03-18,1942,3,18,1941,989,0.86,4,41,8,7,6,67,129,0.13,860,0,0,0,0,0,0,41,8,7,6,67,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.2,3892
1942-03-19,1942,3,19,1941,997,0.86,4,41,8,7,6,67,129,0.13,868,0,0,0,0,0,0,41,8,7,6,67,924,217,217,217,217,990.0,967.9,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3924
1942-03-20,1942,3,20,1941,1022,0.86,4,41,8,7,6,67,129,0.13,893,0,0,0,0,0,0,41,8,7,6,67,949,223,223,223,223,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.6,4022
1942-03-21,1942,3,21,1941,1027,0.87,4,41,8,7,6,67,129,0.13,898,0,0,0,0,0,0,41,8,7,6,67,954,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.4,4042
1942-03-22,1942,3,22,1941,1042,0.87,4,41,8,7,6,67,129,0.12,913,0,0,0,0,0,0,41,8,7,6,67,969,228,228,228,228,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.9,4100
1942-03-23,1942,3,23,1941,1050,0.87,4,41,8,7,6,67,129,0.12,921,0,0,0,0,0,0,41,8,7,6,67,977,230,230,230,230,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.1,4130
1942-03-24,1942,3,24,1941,1059,0.87,4,41,8,7,6,67,129,0.12,930,0,0,0,0,0,0,41,8,7,6,67,986,232,232,232,232,990.0,968.1,0.56,0.29,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.6,4165
1942-03-25,1942,3,25,1941,1073,0.87,4,41,8,7,6,67,129,0.12,944,0,0,0,0,0,0,41,8,7,6,67,1000,236,236,236,236,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4211
1942-03-26,1942,3,26,1941,1080,0.87,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.4,4234
1942-03-27,1942,3,27,1941,1082,0.87,4,41,8,7,6,67,129,0.12,953,0,0,0,0,0,0,41,8,7,6,67,1009,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.8,4244
1942-03-28,1942,3,28,1941,1089,0.87,4,41,8,7,6,67,129,0.12,960,0,0,0,0,0,0,41,8,7,6,67,1016,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.8,4266
1942-03-29,1942,3,29,1941,1096,0.87,4,41,8,7,6,67,129,0.12,967,0,0,0,0,0,0,41,8,7,6,67,1023,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.8,4290
1942-03-30,1942,3,30,1941,1117,0.87,4,41,8,7,6,67,129,0.12,988,0,0,0,0,0,0,41,8,7,6,67,1044,247,247,247,247,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4356
1942-03-31,1942,3,31,1941,1127,0.87,4,41,8,7,6,67,129,0.11,998,0,0,0,0,0,0,41,8,7,6,67,1054,249,249,249,249,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1942-04-01,1942,4,1,1941,1132,0.87,4,45,11,10,10,72,148,0.13,984,0,0,0,0,0,0,45,11,10,10,72,1050,246,246,246,246,990.0,968.3,0.63,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4328
1942-04-02,1942,4,2,1941,1151,0.87,4,45,11,10,10,72,148,0.13,1003,0,0,0,0,0,0,45,11,10,10,72,1069,250,250,250,250,990.0,968.4,0.65,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4386
1942-04-03,1942,4,3,1941,1182,0.87,4,45,11,10,10,72,148,0.13,1034,0,0,0,0,0,0,45,11,10,10,72,1100,258,258,258,258,990.0,968.5,0.7,0.4,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4476
1942-04-04,1942,4,4,1941,1199,0.87,4,45,11,10,10,72,148,0.12,1051,0,0,0,0,0,0,45,11,10,10,72,1117,262,262,262,262,990.0,968.5,0.72,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4522
1942-04-05,1942,4,5,1941,1246,0.87,4,45,11,10,10,72,148,0.12,1098,0,0,0,0,0,0,45,11,10,10,72,1164,274,274,274,274,990.0,968.7,0.79,0.48,988.7,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.3,49.3,49.3,49.3,193.4,4642
1942-04-06,1942,4,6,1941,1327,0.87,4,45,11,10,10,72,148,0.11,1100,79,24,5,5,5,38,69,16,15,15,110,1201,275,275,275,275,990.0,968.9,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1942-04-07,1942,4,7,1941,1399,0.87,4,45,11,10,10,72,148,0.11,1100,151,46,6,10,10,78,91,18,20,20,150,1229,275,275,275,275,990.0,969.2,0.89,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,4500
1942-04-08,1942,4,8,1941,1492,0.87,4,45,11,10,10,72,148,0.1,1100,244,55,7,15,16,151,100,18,25,26,223,1243,275,275,275,275,990.0,969.5,0.93,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4415
1942-04-09,1942,4,9,1941,1589,0.87,4,45,11,10,10,72,148,0.09,1100,341,55,7,14,23,241,100,18,25,33,313,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1942-04-10,1942,4,10,1941,1677,0.87,4,45,11,10,10,72,148,0.09,1100,429,55,7,15,29,323,100,18,25,39,395,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1942-04-11,1942,4,11,1941,1767,0.8200000000000001,4,45,11,10,10,72,148,0.08,1100,519,55,7,15,35,407,100,18,25,45,479,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1942-04-12,1942,4,12,1941,1871,0.8200000000000001,4,45,11,10,10,72,148,0.08,1100,623,55,7,15,42,504,100,18,25,52,576,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1942-04-13,1942,4,13,1941,1916,0.8200000000000001,4,45,11,10,10,72,148,0.08,1100,668,55,7,15,45,546,100,18,25,55,618,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1942-04-14,1942,4,14,1941,1952,0.8200000000000001,4,45,11,10,10,72,148,0.08,1100,704,55,7,15,47,579,100,18,25,57,651,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1942-04-15,1942,4,15,1941,2004,0.8200000000000001,4,45,11,10,10,72,148,0.07,1100,756,55,6,15,51,628,100,18,25,61,700,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1942-04-16,1942,4,16,1941,2067,0.8200000000000001,4,45,11,10,10,72,148,0.07,1100,819,55,6,15,55,687,100,18,25,65,759,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1942-04-17,1942,4,17,1941,2094,0.8200000000000001,4,45,11,10,10,72,148,0.07,1100,846,55,7,15,57,712,100,18,25,67,784,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1942-04-18,1942,4,18,1941,2102,0.8200000000000001,4,45,11,10,10,72,148,0.07,1100,854,55,7,15,57,719,100,18,25,67,791,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1942-04-19,1942,4,19,1941,2139,0.8200000000000001,4,45,11,10,10,72,148,0.07,1100,891,55,7,15,60,753,100,18,25,70,825,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1942-04-20,1942,4,20,1941,2155,0.8200000000000001,4,45,11,10,10,72,148,0.07,1100,907,55,7,15,61,768,100,18,25,71,840,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1942-04-21,1942,4,21,1941,2169,0.75,4,45,11,10,10,72,148,0.07,1100,921,55,7,15,62,781,100,18,25,72,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1942-04-22,1942,4,22,1941,2187,0.75,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1942-04-23,1942,4,23,1941,2187,0.75,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1942-04-24,1942,4,24,1941,2187,0.75,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1942-04-25,1942,4,25,1941,2169,0.75,4,45,11,10,10,72,148,0.07,1100,921,55,7,15,62,781,100,18,25,72,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1942-04-26,1942,4,26,1941,2155,0.75,4,45,11,10,10,72,148,0.07,1100,907,55,7,15,61,768,100,18,25,71,840,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1942-04-27,1942,4,27,1941,2139,0.75,4,45,11,10,10,72,148,0.07,1100,891,55,7,15,60,753,100,18,25,70,825,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1942-04-28,1942,4,28,1941,2130,0.75,4,45,11,10,10,72,148,0.07,1100,882,55,7,15,59,745,100,18,25,69,817,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3894
1942-04-29,1942,4,29,1941,2102,0.75,4,45,11,10,10,72,148,0.07,1100,854,55,7,15,57,719,100,18,25,67,791,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1942-04-30,1942,4,30,1941,2094,0.75,4,45,11,10,10,72,148,0.07,1100,846,55,7,15,57,712,100,18,25,67,784,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1942-05-01,1942,5,1,1941,2076,0.73,4,47,10,10,10,115,192,0.09,1100,784,53,8,15,40,667,100,18,25,50,782,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1942-05-02,1942,5,2,1941,2028,0.73,4,47,10,10,10,115,192,0.09,1100,736,53,8,15,38,622,100,18,25,48,737,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1942-05-03,1942,5,3,1941,2004,0.73,4,47,10,10,10,115,192,0.1,1100,712,53,8,15,37,599,100,18,25,47,714,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1942-05-04,1942,5,4,1941,1952,0.73,4,47,10,10,10,115,192,0.1,1100,660,53,8,15,34,550,100,18,25,44,665,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1942-05-05,1942,5,5,1941,1952,0.73,4,47,10,10,10,115,192,0.1,1100,660,53,8,15,34,550,100,18,25,44,665,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1942-05-06,1942,5,6,1941,1902,0.73,4,47,10,10,10,115,192,0.1,1100,610,53,8,15,31,502,100,18,25,41,617,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1942-05-07,1942,5,7,1941,1871,0.73,4,47,10,10,10,115,192,0.1,1100,579,53,8,15,30,473,100,18,25,40,588,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1942-05-08,1942,5,8,1941,1832,0.73,4,47,10,10,10,115,192,0.1,1100,540,53,8,15,28,436,100,18,25,38,551,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1942-05-09,1942,5,9,1941,1801,0.73,4,47,10,10,10,115,192,0.11,1100,509,53,8,15,26,407,100,18,25,36,522,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1942-05-10,1942,5,10,1941,1751,0.73,4,47,10,10,10,115,192,0.11,1100,459,53,7,14,23,359,100,18,25,33,474,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1942-05-11,1942,5,11,1941,1716,0.75,4,47,10,10,10,115,192,0.11,1100,424,53,8,15,22,326,100,18,25,32,441,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1942-05-12,1942,5,12,1941,1677,0.75,4,47,10,10,10,115,192,0.11,1100,385,53,8,15,20,289,100,18,25,30,404,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1942-05-13,1942,5,13,1941,1631,0.75,4,47,10,10,10,115,192,0.12,1100,339,53,8,15,17,245,100,18,25,27,360,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1942-05-14,1942,5,14,1941,1609,0.75,4,47,10,10,10,115,192,0.12,1100,317,53,8,15,16,224,100,18,25,26,339,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1942-05-15,1942,5,15,1941,1559,0.75,4,47,10,10,10,115,192,0.12,1100,267,53,8,13,13,178,100,18,23,23,293,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4362
1942-05-16,1942,5,16,1941,1551,0.75,4,47,10,10,10,115,192,0.12,1100,259,53,8,13,13,171,100,18,23,23,286,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.1,4369
1942-05-17,1942,5,17,1941,1528,0.75,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,151,100,18,22,22,266,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4388
1942-05-18,1942,5,18,1941,1511,0.75,4,47,10,10,10,115,192,0.13,1100,219,53,8,11,11,135,100,18,21,21,250,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1942-05-19,1942,5,19,1941,1492,0.75,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1942-05-20,1942,5,20,1941,1466,0.75,4,47,10,10,10,115,192,0.13,1100,174,42,8,9,9,105,89,18,19,19,220,1226,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
1942-05-21,1942,5,21,1941,1436,0.81,4,47,10,10,10,115,192,0.13,1100,144,35,7,7,7,86,82,17,17,17,201,1217,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4475
1942-05-22,1942,5,22,1941,1392,0.81,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1942-05-23,1942,5,23,1941,1341,0.81,4,47,10,10,10,115,192,0.14,1100,49,12,2,2,2,29,59,12,12,12,144,1184,275,275,275,275,990.0,969.0,0.82,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.2,4565
1942-05-24,1942,5,24,1941,1246,0.81,4,47,10,10,10,115,192,0.15,1054,0,0,0,0,0,0,47,10,10,10,115,1121,263,263,263,263,990.0,968.7,0.73,0.42,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.3,4495
1942-05-25,1942,5,25,1941,1199,0.81,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.0,968.5,0.66,0.36,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4366
1942-05-26,1942,5,26,1941,1182,0.81,4,47,10,10,10,115,192,0.16,990,0,0,0,0,0,0,47,10,10,10,115,1057,247,247,247,247,990.0,968.5,0.64,0.34,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.9,4317
1942-05-27,1942,5,27,1941,1166,0.81,4,47,10,10,10,115,192,0.16,974,0,0,0,0,0,0,47,10,10,10,115,1041,243,243,243,243,990.0,968.4,0.61,0.33,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4267
1942-05-28,1942,5,28,1941,1132,0.81,4,47,10,10,10,115,192,0.17,940,0,0,0,0,0,0,47,10,10,10,115,1007,235,235,235,235,990.0,968.3,0.58,0.3,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,173.0,4152
1942-05-29,1942,5,29,1941,1125,0.81,4,47,10,10,10,115,192,0.17,933,0,0,0,0,0,0,47,10,10,10,115,1000,233,233,233,233,990.0,968.3,0.57,0.3,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4128
1942-05-30,1942,5,30,1941,1089,0.81,4,47,10,10,10,115,192,0.18,897,0,0,0,0,0,0,47,10,10,10,115,964,224,224,224,224,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.3,3991
1942-05-31,1942,5,31,1941,1073,0.81,4,47,10,10,10,115,192,0.18,881,0,0,0,0,0,0,47,10,10,10,115,948,220,220,220,220,990.0,968.1,0.52,0.26,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3929
1942-06-01,1942,6,1,1941,1042,0.86,4,45,10,9,9,88,161,0.15,881,0,0,0,0,0,0,45,10,9,9,88,945,220,220,220,220,990.0,968.0,0.52,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.7,3952
1942-06-02,1942,6,2,1941,1022,0.86,4,45,10,9,9,88,161,0.16,861,0,0,0,0,0,0,45,10,9,9,88,925,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.4,3873
1942-06-03,1942,6,3,1941,971,0.86,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,270,270,270,0,990.0,967.8,0.46,0.2,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.5,3708
1942-06-04,1942,6,4,1941,941,0.86,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.18,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.2,3603
1942-06-05,1942,6,5,1941,906,0.86,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.16,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.9,3478
1942-06-06,1942,6,6,1941,885,0.86,4,45,10,9,9,88,161,0.18,724,0,0,0,0,0,0,45,10,9,9,88,788,241,241,241,0,990.0,967.4,0.38,0.15,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.6,3398
1942-06-07,1942,6,7,1941,843,0.86,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,967.3,0.35,0.13,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3233
1942-06-08,1942,6,8,1941,779,0.86,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.0,967.0,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2952
1942-06-09,1942,6,9,1941,739,0.86,4,45,10,9,9,88,161,0.22,578,0,0,0,0,0,0,45,10,9,9,88,642,192,192,192,0,990.0,966.9,0.29,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.2,2765
1942-06-10,1942,6,10,1941,702,0.86,4,45,10,9,9,88,161,0.23,541,0,0,0,0,0,0,45,10,9,9,88,605,270,270,0,0,990.0,966.7,0.27,0.09,989.6,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,56.2,56.2,0.0,0.0,110.2,2645
1942-06-11,1942,6,11,1941,682,0.89,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,260,260,0,0,990.0,966.6,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,106.7,2560
1942-06-12,1942,6,12,1941,654,0.89,4,45,10,9,9,88,161,0.25,493,0,0,0,0,0,0,45,10,9,9,88,557,246,246,0,0,990.0,966.5,0.24,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2440
1942-06-13,1942,6,13,1941,630,0.89,4,45,10,9,9,88,161,0.26,469,0,0,0,0,0,0,45,10,9,9,88,533,234,234,0,0,990.0,966.4,0.23,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,97.2,2332
1942-06-14,1942,6,14,1941,608,0.89,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.0,966.3,0.22,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1942-06-15,1942,6,15,1941,583,0.89,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.05,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.1,2114
1942-06-16,1942,6,16,1941,566,0.89,4,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,202,202,0,0,990.0,966.2,0.2,0.05,989.7,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2035
1942-06-17,1942,6,17,1941,556,0.89,4,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1942-06-18,1942,6,18,1941,542,0.89,4,45,10,9,9,88,161,0.3,381,0,0,0,0,0,0,45,10,9,9,88,445,190,190,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.4,1906
1942-06-19,1942,6,19,1941,527,0.89,4,45,10,9,9,88,161,0.31,366,0,0,0,0,0,0,45,10,9,9,88,430,183,183,0,0,990.0,966.0,0.19,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.2,1829
1942-06-20,1942,6,20,1941,516,0.89,4,45,10,9,9,88,161,0.31,355,0,0,0,0,0,0,45,10,9,9,88,419,177,177,0,0,990.0,965.9,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1942-06-21,1942,6,21,1941,512,0.91,5,39,9,7,5,59,119,0.23,393,0,0,0,0,0,0,39,9,7,5,59,448,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1987
1942-06-22,1942,6,22,1941,494,0.91,5,39,9,7,5,59,119,0.24,375,0,0,0,0,0,0,39,9,7,5,59,430,187,187,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1895
1942-06-23,1942,6,23,1941,486,0.91,5,39,9,7,5,59,119,0.24,367,0,0,0,0,0,0,39,9,7,5,59,422,183,183,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.1,1849
1942-06-24,1942,6,24,1941,477,0.91,5,39,9,7,5,59,119,0.25,358,0,0,0,0,0,0,39,9,7,5,59,413,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.2,1805
1942-06-25,1942,6,25,1941,470,0.91,5,39,9,7,5,59,119,0.25,351,0,0,0,0,0,0,39,9,7,5,59,406,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1942-06-26,1942,6,26,1941,462,0.91,5,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1733
1942-06-27,1942,6,27,1941,459,0.91,5,39,9,7,5,59,119,0.26,340,0,0,0,0,0,0,39,9,7,5,59,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.5,1717
1942-06-28,1942,6,28,1941,453,0.91,5,39,9,7,5,59,119,0.26,334,0,0,0,0,0,0,39,9,7,5,59,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1942-06-29,1942,6,29,1941,445,0.91,5,39,9,7,5,59,119,0.27,326,0,0,0,0,0,0,39,9,7,5,59,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1942-06-30,1942,6,30,1941,440,0.91,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1621
1942-07-01,1942,7,1,1941,435,0.91,5,37,8,6,4,53,108,0.25,327,0,0,0,0,0,0,37,8,6,4,53,378,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1942-07-02,1942,7,2,1941,426,0.91,5,37,8,6,4,53,108,0.25,318,0,0,0,0,0,0,37,8,6,4,53,369,159,159,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1942-07-03,1942,7,3,1941,420,0.91,5,37,8,6,4,53,108,0.26,312,0,0,0,0,0,0,37,8,6,4,53,363,156,156,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1942-07-04,1942,7,4,1941,417,0.91,5,37,8,6,4,53,108,0.26,309,0,0,0,0,0,0,37,8,6,4,53,360,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1942-07-05,1942,7,5,1941,413,0.91,5,37,8,6,4,53,108,0.26,305,0,0,0,0,0,0,37,8,6,4,53,356,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1942-07-06,1942,7,6,1941,413,0.91,5,37,8,6,4,53,108,0.26,305,0,0,0,0,0,0,37,8,6,4,53,356,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.5,1548
1942-07-07,1942,7,7,1941,408,0.91,5,37,8,6,4,53,108,0.26,300,0,0,0,0,0,0,37,8,6,4,53,351,150,150,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1520
1942-07-08,1942,7,8,1941,402,0.91,5,37,8,6,4,53,108,0.27,294,0,0,0,0,0,0,37,8,6,4,53,345,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1494
1942-07-09,1942,7,9,1941,398,0.91,5,37,8,6,4,53,108,0.27,290,0,0,0,0,0,0,37,8,6,4,53,341,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1470
1942-07-10,1942,7,10,1941,391,0.91,5,37,8,6,4,53,108,0.28,283,0,0,0,0,0,0,37,8,6,4,53,334,141,141,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1438
1942-07-11,1942,7,11,1941,389,0.9,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1331
1942-07-12,1942,7,12,1941,386,0.9,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1942-07-13,1942,7,13,1941,386,0.9,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1942-07-14,1942,7,14,1941,380,0.9,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,53.8,1291
1942-07-15,1942,7,15,1941,377,0.9,4,42,9,8,6,70,135,0.36,242,0,0,0,0,0,0,42,9,8,6,70,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,53.0,1272
1942-07-16,1942,7,16,1941,373,0.9,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,52.2,1252
1942-07-17,1942,7,17,1941,370,0.9,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,51.6,1238
1942-07-18,1942,7,18,1941,364,0.9,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,50.4,1210
1942-07-19,1942,7,19,1941,360,0.9,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,49.5,1188
1942-07-20,1942,7,20,1941,353,0.9,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1942-07-21,1942,7,21,1941,350,0.9,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1942-07-22,1942,7,22,1941,346,0.9,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1942-07-23,1942,7,23,1941,344,0.9,4,42,9,8,6,70,135,0.39,209,0,0,0,0,0,0,42,9,8,6,70,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.1,1106
1942-07-24,1942,7,24,1941,340,0.9,4,42,9,8,6,70,135,0.4,205,0,0,0,0,0,0,42,9,8,6,70,264,205,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.2,1085
1942-07-25,1942,7,25,1941,338,0.9,4,42,9,8,6,70,135,0.4,203,0,0,0,0,0,0,42,9,8,6,70,262,203,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1942-07-26,1942,7,26,1941,335,0.9,4,42,9,8,6,70,135,0.4,200,0,0,0,0,0,0,42,9,8,6,70,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1942-07-27,1942,7,27,1941,331,0.9,4,42,9,8,6,70,135,0.41,196,0,0,0,0,0,0,42,9,8,6,70,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1038
1942-07-28,1942,7,28,1941,331,0.9,4,42,9,8,6,70,135,0.41,196,0,0,0,0,0,0,42,9,8,6,70,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1038
1942-07-29,1942,7,29,1941,331,0.9,4,42,9,8,6,70,135,0.41,196,0,0,0,0,0,0,42,9,8,6,70,255,196,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,43.3,1038
1942-07-30,1942,7,30,1941,329,0.9,4,42,9,8,6,70,135,0.41,194,0,0,0,0,0,0,42,9,8,6,70,253,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
1942-07-31,1942,7,31,1941,325,0.9,4,42,9,8,6,70,135,0.41,190,0,0,0,0,0,0,42,9,8,6,70,249,190,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1004
1942-08-01,1942,8,1,1941,323,0.9,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1942-08-02,1942,8,2,1941,320,0.9,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1942-08-03,1942,8,3,1941,311,0.9,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1942-08-04,1942,8,4,1941,309,0.9,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1942-08-05,1942,8,5,1941,309,0.9,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1942-08-06,1942,8,6,1941,302,0.9,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1942-08-07,1942,8,7,1941,302,0.9,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1942-08-08,1942,8,8,1941,299,0.9,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1942-08-09,1942,8,9,1941,294,0.9,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1942-08-10,1942,8,10,1941,294,0.9,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1942-08-11,1942,8,11,1941,290,0.92,5,34,7,5,3,44,93,0.32,197,0,0,0,0,0,0,34,7,5,3,44,243,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1052
1942-08-12,1942,8,12,1941,287,0.92,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1942-08-13,1942,8,13,1941,287,0.92,5,34,7,5,3,44,93,0.32,194,0,0,0,0,0,0,34,7,5,3,44,240,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1942-08-14,1942,8,14,1941,283,0.92,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1942-08-15,1942,8,15,1941,281,0.92,5,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1942-08-16,1942,8,16,1941,275,0.92,5,34,7,5,3,44,93,0.34,182,0,0,0,0,0,0,34,7,5,3,44,228,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,968
1942-08-17,1942,8,17,1941,275,0.92,5,34,7,5,3,44,93,0.34,182,0,0,0,0,0,0,34,7,5,3,44,228,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,968
1942-08-18,1942,8,18,1941,273,0.92,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1942-08-19,1942,8,19,1941,271,0.92,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1942-08-20,1942,8,20,1941,271,0.92,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1942-08-21,1942,8,21,1941,270,0.89,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
1942-08-22,1942,8,22,1941,266,0.89,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1942-08-23,1942,8,23,1941,266,0.89,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1942-08-24,1942,8,24,1941,264,0.89,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1942-08-25,1942,8,25,1941,261,0.89,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1942-08-26,1942,8,26,1941,258,0.89,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1942-08-27,1942,8,27,1941,258,0.89,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1942-08-28,1942,8,28,1941,256,0.89,4,39,7,5,4,60,115,0.45,141,0,0,0,0,0,0,39,7,5,4,60,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.8,739
1942-08-29,1942,8,29,1941,249,0.89,4,39,7,5,4,60,115,0.46,134,0,0,0,0,0,0,39,7,5,4,60,185,134,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1942-08-30,1942,8,30,1941,249,0.89,4,39,7,5,4,60,115,0.46,134,0,0,0,0,0,0,39,7,5,4,60,185,134,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1942-08-31,1942,8,31,1941,246,0.89,4,39,7,5,4,60,115,0.47,131,0,0,0,0,0,0,39,7,5,4,60,182,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.5,683
1942-09-01,1942,9,1,1941,243,0.9,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1942-09-02,1942,9,2,1941,239,0.9,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1942-09-03,1942,9,3,1941,236,0.9,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1942-09-04,1942,9,4,1941,234,0.9,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1942-09-05,1942,9,5,1941,231,0.9,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1942-09-06,1942,9,6,1941,231,0.9,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1942-09-07,1942,9,7,1941,229,0.9,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1942-09-08,1942,9,8,1941,228,0.9,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1942-09-09,1942,9,9,1941,226,0.9,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1942-09-10,1942,9,10,1941,224,0.9,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1942-09-11,1942,9,11,1941,222,0.91,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1942-09-12,1942,9,12,1941,220,0.91,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1942-09-13,1942,9,13,1941,220,0.91,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1942-09-14,1942,9,14,1941,214,0.91,5,30,6,4,2,30,72,0.34,142,0,0,0,0,0,0,30,6,4,2,30,182,142,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.4,752
1942-09-15,1942,9,15,1941,212,0.91,5,30,6,4,2,30,72,0.34,140,0,0,0,0,0,0,30,6,4,2,30,180,140,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1942-09-16,1942,9,16,1941,212,0.91,5,30,6,4,2,30,72,0.34,140,0,0,0,0,0,0,30,6,4,2,30,180,140,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1942-09-17,1942,9,17,1941,209,0.91,5,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1942-09-18,1942,9,18,1941,206,0.91,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1942-09-19,1942,9,19,1941,206,0.91,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1942-09-20,1942,9,20,1941,202,0.91,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1942-09-21,1942,9,21,1941,201,0.91,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1942-09-22,1942,9,22,1941,201,0.91,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1942-09-23,1942,9,23,1941,200,0.91,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1942-09-24,1942,9,24,1941,199,0.91,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1942-09-25,1942,9,25,1941,195,0.91,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1942-09-26,1942,9,26,1941,194,0.91,5,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.8,643
1942-09-27,1942,9,27,1941,192,0.91,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1942-09-28,1942,9,28,1941,193,0.91,5,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1942-09-29,1942,9,29,1941,191,0.91,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1942-09-30,1942,9,30,1941,189,0.91,5,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1942-10-01,1942,10,1,1942,188,0.92,5,24,4,2,2,20,52,0.28,136,0,0,0,0,0,0,24,4,2,2,20,166,136,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1942-10-02,1942,10,2,1942,182,0.92,5,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.7,687
1942-10-03,1942,10,3,1942,171,0.92,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1942-10-04,1942,10,4,1942,175,0.92,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1942-10-05,1942,10,5,1942,191,0.92,5,24,4,2,2,20,52,0.27,139,0,0,0,0,0,0,24,4,2,2,20,169,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,735
1942-10-06,1942,10,6,1942,192,0.92,5,24,4,2,2,20,52,0.27,140,0,0,0,0,0,0,24,4,2,2,20,170,140,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,744
1942-10-07,1942,10,7,1942,192,0.92,5,24,4,2,2,20,52,0.27,140,0,0,0,0,0,0,24,4,2,2,20,170,140,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,744
1942-10-08,1942,10,8,1942,192,0.92,5,24,4,2,2,20,52,0.27,140,0,0,0,0,0,0,24,4,2,2,20,170,140,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,744
1942-10-09,1942,10,9,1942,192,0.92,5,24,4,2,2,20,52,0.27,140,0,0,0,0,0,0,24,4,2,2,20,170,140,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,744
1942-10-10,1942,10,10,1942,192,0.92,5,24,4,2,2,20,52,0.27,140,0,0,0,0,0,0,24,4,2,2,20,170,140,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.0,744
1942-10-11,1942,10,11,1942,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1942-10-12,1942,10,12,1942,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1942-10-13,1942,10,13,1942,192,0.85,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1942-10-14,1942,10,14,1942,195,0.85,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1942-10-15,1942,10,15,1942,199,0.85,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1942-10-16,1942,10,16,1942,199,0.85,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1942-10-17,1942,10,17,1942,199,0.85,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1942-10-18,1942,10,18,1942,199,0.85,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1942-10-19,1942,10,19,1942,200,0.85,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,669
1942-10-20,1942,10,20,1942,201,0.85,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1942-10-21,1942,10,21,1942,200,0.71,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,669
1942-10-22,1942,10,22,1942,200,0.71,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,669
1942-10-23,1942,10,23,1942,201,0.71,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1942-10-24,1942,10,24,1942,201,0.71,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1942-10-25,1942,10,25,1942,202,0.71,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1942-10-26,1942,10,26,1942,209,0.71,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1942-10-27,1942,10,27,1942,202,0.71,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1942-10-28,1942,10,28,1942,201,0.71,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1942-10-29,1942,10,29,1942,201,0.71,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1942-10-30,1942,10,30,1942,202,0.71,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1942-10-31,1942,10,31,1942,209,0.71,4,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1942-11-01,1942,11,1,1942,220,0.64,3,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1942-11-02,1942,11,2,1942,220,0.64,3,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1942-11-03,1942,11,3,1942,220,0.64,3,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1942-11-04,1942,11,4,1942,220,0.64,3,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1942-11-05,1942,11,5,1942,220,0.64,3,36,5,3,2,47,93,0.42,127,0,0,0,0,0,0,36,5,3,2,47,171,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1942-11-06,1942,11,6,1942,214,0.64,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1942-11-07,1942,11,7,1942,214,0.64,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1942-11-08,1942,11,8,1942,214,0.64,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
