Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1943-06-28,1943,6,28,1942,647,0.65,3,53,12,12,13,120,210,0.32,437,0,0,0,0,0,0,53,12,12,13,120,514,218,218,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2167
1943-06-29,1943,6,29,1942,623,0.65,3,53,12,12,13,120,210,0.34,413,0,0,0,0,0,0,53,12,12,13,120,490,206,206,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2055
1943-06-30,1943,6,30,1942,608,0.65,3,53,12,12,13,120,210,0.34,398,0,0,0,0,0,0,53,12,12,13,120,475,199,199,0,0,990.0,966.3,0.2,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1977
1943-07-01,1943,7,1,1942,595,0.6900000000000001,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
1943-07-02,1943,7,2,1942,583,0.6900000000000001,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1943-07-03,1943,7,3,1942,563,0.6900000000000001,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1880
1943-07-04,1943,7,4,1942,562,0.6900000000000001,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1943-07-05,1943,7,5,1942,548,0.6900000000000001,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1943-07-06,1943,7,6,1942,542,0.6900000000000001,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1943-07-07,1943,7,7,1942,527,0.6900000000000001,3,50,10,9,9,108,186,0.35,341,0,0,0,0,0,0,50,10,9,9,108,410,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1699
1943-07-08,1943,7,8,1942,512,0.6900000000000001,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1943-07-09,1943,7,9,1942,505,0.6900000000000001,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1943-07-10,1943,7,10,1942,494,0.6900000000000001,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1943-07-11,1943,7,11,1942,479,0.71,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1943-07-12,1943,7,12,1942,472,0.71,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1943-07-13,1943,7,13,1942,470,0.71,4,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1943-07-14,1943,7,14,1942,462,0.71,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1943-07-15,1943,7,15,1942,459,0.71,4,42,9,8,6,70,135,0.29,324,0,0,0,0,0,0,42,9,8,6,70,383,162,162,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.0,1632
1943-07-16,1943,7,16,1942,453,0.71,4,42,9,8,6,70,135,0.3,318,0,0,0,0,0,0,42,9,8,6,70,377,159,159,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1943-07-17,1943,7,17,1942,442,0.71,4,42,9,8,6,70,135,0.3,307,0,0,0,0,0,0,42,9,8,6,70,366,153,153,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1943-07-18,1943,7,18,1942,440,0.71,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1943-07-19,1943,7,19,1942,435,0.71,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1514
1943-07-20,1943,7,20,1942,430,0.71,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1943-07-21,1943,7,21,1942,422,0.72,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1943-07-22,1943,7,22,1942,420,0.72,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
1943-07-23,1943,7,23,1942,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1943-07-24,1943,7,24,1942,417,0.72,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1943-07-25,1943,7,25,1942,408,0.72,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,59.3,1422
1943-07-26,1943,7,26,1942,402,0.72,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.4,0.0,0.0,0.0,58.3,1398
1943-07-27,1943,7,27,1942,402,0.72,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.4,0.0,0.0,0.0,58.3,1398
1943-07-28,1943,7,28,1942,398,0.72,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,57.3,1375
1943-07-29,1943,7,29,1942,389,0.72,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1331
1943-07-30,1943,7,30,1942,386,0.72,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1943-07-31,1943,7,31,1942,380,0.72,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,53.8,1291
1943-08-01,1943,8,1,1942,377,0.72,4,39,7,5,4,60,115,0.3,262,0,0,0,0,0,0,39,7,5,4,60,313,262,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,57.4,1376
1943-08-02,1943,8,2,1942,373,0.72,4,39,7,5,4,60,115,0.31,258,0,0,0,0,0,0,39,7,5,4,60,309,258,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,56.5,1356
1943-08-03,1943,8,3,1942,373,0.72,4,39,7,5,4,60,115,0.31,258,0,0,0,0,0,0,39,7,5,4,60,309,258,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,56.5,1356
1943-08-04,1943,8,4,1942,370,0.72,4,39,7,5,4,60,115,0.31,255,0,0,0,0,0,0,39,7,5,4,60,306,255,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,56.0,1343
1943-08-05,1943,8,5,1942,364,0.72,4,39,7,5,4,60,115,0.32,249,0,0,0,0,0,0,39,7,5,4,60,300,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,54.8,1315
1943-08-06,1943,8,6,1942,360,0.72,4,39,7,5,4,60,115,0.32,245,0,0,0,0,0,0,39,7,5,4,60,296,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.0,0.0,0.0,0.0,53.9,1294
1943-08-07,1943,8,7,1942,353,0.72,4,39,7,5,4,60,115,0.32,238,0,0,0,0,0,0,39,7,5,4,60,289,238,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1262
1943-08-08,1943,8,8,1942,346,0.72,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.1,1226
1943-08-09,1943,8,9,1942,344,0.72,4,39,7,5,4,60,115,0.33,229,0,0,0,0,0,0,39,7,5,4,60,280,229,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.6,1215
1943-08-10,1943,8,10,1942,340,0.72,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1194
1943-08-11,1943,8,11,1942,338,0.72,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,49.3,1182
1943-08-12,1943,8,12,1942,335,0.72,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1168
1943-08-13,1943,8,13,1942,329,0.72,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1943-08-14,1943,8,14,1942,325,0.72,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1943-08-15,1943,8,15,1942,325,0.72,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1943-08-16,1943,8,16,1942,323,0.72,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1943-08-17,1943,8,17,1942,320,0.72,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1943-08-18,1943,8,18,1942,316,0.72,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1943-08-19,1943,8,19,1942,311,0.72,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1943-08-20,1943,8,20,1942,309,0.72,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1943-08-21,1943,8,21,1942,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1943-08-22,1943,8,22,1942,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1943-08-23,1943,8,23,1942,302,0.71,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1943-08-24,1943,8,24,1942,299,0.71,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1943-08-25,1943,8,25,1942,299,0.71,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1943-08-26,1943,8,26,1942,294,0.71,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1943-08-27,1943,8,27,1942,294,0.71,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1943-08-28,1943,8,28,1942,290,0.71,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1943-08-29,1943,8,29,1942,287,0.71,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1943-08-30,1943,8,30,1942,283,0.71,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1943-08-31,1943,8,31,1942,281,0.71,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1943-09-01,1943,9,1,1942,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1943-09-02,1943,9,2,1942,273,0.6900000000000001,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1943-09-03,1943,9,3,1942,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1943-09-04,1943,9,4,1942,270,0.6900000000000001,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1943-09-05,1943,9,5,1942,266,0.6900000000000001,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1943-09-06,1943,9,6,1942,266,0.6900000000000001,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1943-09-07,1943,9,7,1942,264,0.6900000000000001,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,763
1943-09-08,1943,9,8,1942,261,0.6900000000000001,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,748
1943-09-09,1943,9,9,1942,258,0.6900000000000001,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1943-09-10,1943,9,10,1942,258,0.6900000000000001,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1943-09-11,1943,9,11,1942,256,0.74,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1943-09-12,1943,9,12,1942,249,0.74,4,34,6,4,3,44,91,0.36,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1943-09-13,1943,9,13,1942,246,0.74,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1943-09-14,1943,9,14,1942,243,0.74,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1943-09-15,1943,9,15,1942,239,0.74,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1943-09-16,1943,9,16,1942,236,0.74,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1943-09-17,1943,9,17,1942,234,0.74,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1943-09-18,1943,9,18,1942,234,0.74,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1943-09-19,1943,9,19,1942,231,0.74,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1943-09-20,1943,9,20,1942,229,0.74,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1943-09-21,1943,9,21,1942,228,0.73,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1943-09-22,1943,9,22,1942,226,0.73,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1943-09-23,1943,9,23,1942,222,0.73,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1943-09-24,1943,9,24,1942,220,0.73,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1943-09-25,1943,9,25,1942,214,0.73,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1943-09-26,1943,9,26,1942,212,0.73,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1943-09-27,1943,9,27,1942,212,0.73,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1943-09-28,1943,9,28,1942,209,0.73,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1943-09-29,1943,9,29,1942,206,0.73,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1943-09-30,1943,9,30,1942,206,0.73,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1943-10-01,1943,10,1,1943,202,0.79,4,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1943-10-02,1943,10,2,1943,201,0.79,4,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1943-10-03,1943,10,3,1943,200,0.79,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,669
1943-10-04,1943,10,4,1943,200,0.79,4,31,4,3,2,33,73,0.36,127,0,0,0,0,0,0,31,4,3,2,33,165,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,27.9,669
1943-10-05,1943,10,5,1943,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1943-10-06,1943,10,6,1943,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1943-10-07,1943,10,7,1943,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1943-10-08,1943,10,8,1943,199,0.79,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1943-10-09,1943,10,9,1943,195,0.79,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1943-10-10,1943,10,10,1943,195,0.79,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1943-10-11,1943,10,11,1943,195,0.78,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1943-10-12,1943,10,12,1943,195,0.78,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1943-10-13,1943,10,13,1943,194,0.78,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1943-10-14,1943,10,14,1943,192,0.78,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1943-10-15,1943,10,15,1943,193,0.78,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1943-10-16,1943,10,16,1943,191,0.78,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1943-10-17,1943,10,17,1943,188,0.78,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1943-10-18,1943,10,18,1943,188,0.78,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1943-10-19,1943,10,19,1943,185,0.78,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1943-10-20,1943,10,20,1943,185,0.78,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1943-10-21,1943,10,21,1943,179,0.86,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1943-10-22,1943,10,22,1943,179,0.86,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1943-10-23,1943,10,23,1943,179,0.86,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1943-10-24,1943,10,24,1943,179,0.86,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1943-10-25,1943,10,25,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-26,1943,10,26,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-27,1943,10,27,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-28,1943,10,28,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-29,1943,10,29,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-30,1943,10,30,1943,178,0.86,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1943-10-31,1943,10,31,1943,182,0.86,4,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
1943-11-01,1943,11,1,1943,188,0.87,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1943-11-02,1943,11,2,1943,191,0.87,4,29,4,2,2,30,67,0.35,124,0,0,0,0,0,0,29,4,2,2,30,159,124,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.2,652
1943-11-03,1943,11,3,1943,192,0.87,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1943-11-04,1943,11,4,1943,195,0.87,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1943-11-05,1943,11,5,1943,200,0.87,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1943-11-06,1943,11,6,1943,200,0.87,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1943-11-07,1943,11,7,1943,199,0.87,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1943-11-08,1943,11,8,1943,194,0.87,4,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1943-11-09,1943,11,9,1943,194,0.87,4,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.9,0.0,0.0,0.0,28.0,672
1943-11-10,1943,11,10,1943,195,0.87,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1943-11-11,1943,11,11,1943,195,0.81,4,29,4,2,2,30,67,0.34,128,0,0,0,0,0,0,29,4,2,2,30,163,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1943-11-12,1943,11,12,1943,199,0.81,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1943-11-13,1943,11,13,1943,199,0.81,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1943-11-14,1943,11,14,1943,200,0.81,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1943-11-15,1943,11,15,1943,201,0.81,4,29,4,2,2,30,67,0.33,134,0,0,0,0,0,0,29,4,2,2,30,169,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,29.5,707
1943-11-16,1943,11,16,1943,202,0.81,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
1943-11-17,1943,11,17,1943,206,0.81,4,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,736
1943-11-18,1943,11,18,1943,212,0.81,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1943-11-19,1943,11,19,1943,214,0.81,4,29,4,2,2,30,67,0.31,147,0,0,0,0,0,0,29,4,2,2,30,182,147,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1943-11-20,1943,11,20,1943,231,0.81,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1943-11-21,1943,11,21,1943,228,0.8200000000000001,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1943-11-22,1943,11,22,1943,228,0.8200000000000001,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1943-11-23,1943,11,23,1943,231,0.8200000000000001,4,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1943-11-24,1943,11,24,1943,234,0.8200000000000001,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1943-11-25,1943,11,25,1943,239,0.8200000000000001,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,913
1943-11-26,1943,11,26,1943,249,0.8200000000000001,4,29,4,2,2,30,67,0.27,182,0,0,0,0,0,0,29,4,2,2,30,217,182,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.5,972
1943-11-27,1943,11,27,1943,264,0.8200000000000001,4,29,4,2,2,30,67,0.25,197,0,0,0,0,0,0,29,4,2,2,30,232,197,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
1943-11-28,1943,11,28,1943,271,0.8200000000000001,4,29,4,2,2,30,67,0.25,204,0,0,0,0,0,0,29,4,2,2,30,239,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1943-11-29,1943,11,29,1943,266,0.8200000000000001,4,29,4,2,2,30,67,0.25,199,0,0,0,0,0,0,29,4,2,2,30,234,199,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1943-11-30,1943,11,30,1943,264,0.8200000000000001,4,29,4,2,2,30,67,0.25,197,0,0,0,0,0,0,29,4,2,2,30,232,197,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
1943-12-01,1943,12,1,1943,261,0.68,3,38,5,4,3,54,104,0.4,157,0,0,0,0,0,0,38,5,4,3,54,204,157,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,825
1943-12-02,1943,12,2,1943,266,0.68,3,38,5,4,3,54,104,0.39,162,0,0,0,0,0,0,38,5,4,3,54,209,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1943-12-03,1943,12,3,1943,283,0.68,3,38,5,4,3,54,104,0.37,179,0,0,0,0,0,0,38,5,4,3,54,226,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
1943-12-04,1943,12,4,1943,287,0.68,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1943-12-05,1943,12,5,1943,283,0.68,3,38,5,4,3,54,104,0.37,179,0,0,0,0,0,0,38,5,4,3,54,226,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,39.5,947
1943-12-06,1943,12,6,1943,294,0.68,3,38,5,4,3,54,104,0.35,190,0,0,0,0,0,0,38,5,4,3,54,237,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1943-12-07,1943,12,7,1943,329,0.68,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1195
1943-12-08,1943,12,8,1943,344,0.68,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1273
1943-12-09,1943,12,9,1943,360,0.68,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.3,1351
1943-12-10,1943,12,10,1943,340,0.68,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.2,1253
1943-12-11,1943,12,11,1943,346,0.58,3,38,5,4,3,54,104,0.3,242,0,0,0,0,0,0,38,5,4,3,54,289,242,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.7,0.0,0.0,0.0,53.6,1285
1943-12-12,1943,12,12,1943,350,0.58,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.2,1301
1943-12-13,1943,12,13,1943,360,0.58,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.3,1351
1943-12-14,1943,12,14,1943,364,0.58,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.2,1372
1943-12-15,1943,12,15,1943,370,0.58,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,58.4,1400
1943-12-16,1943,12,16,1943,373,0.58,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,58.9,1412
1943-12-17,1943,12,17,1943,377,0.58,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,273,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,59.7,1432
1943-12-18,1943,12,18,1943,386,0.58,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1943-12-19,1943,12,19,1943,389,0.58,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1943-12-20,1943,12,20,1943,389,0.58,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1943-12-21,1943,12,21,1943,413,0.66,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1943-12-22,1943,12,22,1943,422,0.66,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1943-12-23,1943,12,23,1943,430,0.66,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1943-12-24,1943,12,24,1943,445,0.66,3,38,5,4,3,54,104,0.23,341,0,0,0,0,0,0,38,5,4,3,54,388,170,170,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1943-12-25,1943,12,25,1943,459,0.66,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.8,1796
1943-12-26,1943,12,26,1943,472,0.66,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1863
1943-12-27,1943,12,27,1943,486,0.66,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1935
1943-12-28,1943,12,28,1943,494,0.66,3,38,5,4,3,54,104,0.21,390,0,0,0,0,0,0,38,5,4,3,54,437,195,195,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1943-12-29,1943,12,29,1943,516,0.66,3,38,5,4,3,54,104,0.2,412,0,0,0,0,0,0,38,5,4,3,54,459,206,206,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.3,2095
1943-12-30,1943,12,30,1943,527,0.66,3,38,5,4,3,54,104,0.2,423,0,0,0,0,0,0,38,5,4,3,54,470,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2145
1943-12-31,1943,12,31,1943,542,0.66,3,38,5,4,3,54,104,0.19,438,0,0,0,0,0,0,38,5,4,3,54,485,219,219,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2214
1944-01-01,1944,1,1,1943,550,0.42,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1944-01-02,1944,1,2,1943,562,0.42,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2230
1944-01-03,1944,1,3,1943,571,0.42,3,41,6,4,3,66,120,0.21,451,0,0,0,0,0,0,41,6,4,3,66,502,225,225,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2272
1944-01-04,1944,1,4,1943,589,0.42,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,98.0,2351
1944-01-05,1944,1,5,1943,589,0.42,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,98.0,2351
1944-01-06,1944,1,6,1943,595,0.42,3,41,6,4,3,66,120,0.2,475,0,0,0,0,0,0,41,6,4,3,66,526,237,237,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,99.2,2380
1944-01-07,1944,1,7,1943,623,0.42,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,104.4,2505
1944-01-08,1944,1,8,1943,659,0.42,3,41,6,4,3,66,120,0.18,539,0,0,0,0,0,0,41,6,4,3,66,590,269,269,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.8,2659
1944-01-09,1944,1,9,1943,691,0.42,3,41,6,4,3,66,120,0.17,571,0,0,0,0,0,0,41,6,4,3,66,622,190,190,190,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,114.9,2757
1944-01-10,1944,1,10,1943,630,0.42,3,41,6,4,3,66,120,0.19,510,0,0,0,0,0,0,41,6,4,3,66,561,255,255,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,105.5,2533
1944-01-11,1944,1,11,1943,647,0.3,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,104.9,2517
1944-01-12,1944,1,12,1943,659,0.3,2,46,7,6,4,76,139,0.21,520,0,0,0,0,0,0,46,7,6,4,76,579,260,260,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,54.6,54.6,0.0,0.0,107.1,2570
1944-01-13,1944,1,13,1943,666,0.3,2,46,7,6,4,76,139,0.21,527,0,0,0,0,0,0,46,7,6,4,76,586,263,263,0,0,990.0,966.6,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,108.3,2599
1944-01-14,1944,1,14,1943,673,0.3,2,46,7,6,4,76,139,0.21,534,0,0,0,0,0,0,46,7,6,4,76,593,267,267,0,0,990.0,966.6,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.8,55.8,0.0,0.0,109.4,2625
1944-01-15,1944,1,15,1943,682,0.3,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.0,966.6,0.27,0.09,989.6,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,56.6,56.6,0.0,0.0,111.0,2662
1944-01-16,1944,1,16,1943,702,0.3,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1944-01-17,1944,1,17,1943,702,0.3,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1944-01-18,1944,1,18,1943,705,0.3,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.5,2723
1944-01-19,1944,1,19,1943,720,0.3,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1944-01-20,1944,1,20,1943,720,0.3,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1944-01-21,1944,1,21,1943,733,0.39,2,46,7,6,4,76,139,0.19,594,0,0,0,0,0,0,46,7,6,4,76,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1944-01-22,1944,1,22,1943,748,0.39,2,46,7,6,4,76,139,0.19,609,0,0,0,0,0,0,46,7,6,4,76,668,203,203,203,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.8,2923
1944-01-23,1944,1,23,1943,768,0.39,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.7,3017
1944-01-24,1944,1,24,1943,794,0.39,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1944-01-25,1944,1,25,1943,803,0.39,2,46,7,6,4,76,139,0.17,664,0,0,0,0,0,0,46,7,6,4,76,723,221,221,221,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.2,3173
1944-01-26,1944,1,26,1943,834,0.39,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1944-01-27,1944,1,27,1943,847,0.39,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,139.6,3350
1944-01-28,1944,1,28,1943,858,0.39,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.0,967.3,0.37,0.15,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.5,3395
1944-01-29,1944,1,29,1943,885,0.39,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.16,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1944-01-30,1944,1,30,1943,891,0.39,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.7,3521
1944-01-31,1944,1,31,1943,906,0.39,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,148.9,3574
1944-02-01,1944,2,1,1943,924,0.34,2,49,8,7,5,93,162,0.18,762,0,0,0,0,0,0,49,8,7,5,93,826,254,254,254,0,990.0,967.6,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.5,3540
1944-02-02,1944,2,2,1943,947,0.34,2,49,8,7,5,93,162,0.17,785,0,0,0,0,0,0,49,8,7,5,93,849,261,261,261,0,990.0,967.7,0.43,0.18,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,150.9,3620
1944-02-03,1944,2,3,1943,971,0.34,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.2,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,154.3,3704
1944-02-04,1944,2,4,1943,989,0.34,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1944-02-05,1944,2,5,1943,1022,0.34,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1944-02-06,1944,2,6,1943,1042,0.34,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1944-02-07,1944,2,7,1943,1059,0.34,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1944-02-08,1944,2,8,1943,1082,0.34,2,49,8,7,5,93,162,0.15,920,0,0,0,0,0,0,49,8,7,5,93,984,230,230,230,230,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,170.9,4102
1944-02-09,1944,2,9,1943,1125,0.34,2,49,8,7,5,93,162,0.14,963,0,0,0,0,0,0,49,8,7,5,93,1027,240,240,240,240,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4253
1944-02-10,1944,2,10,1943,1132,0.34,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1944-02-11,1944,2,11,1943,1151,0.29,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4335
1944-02-12,1944,2,12,1943,1182,0.29,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
1944-02-13,1944,2,13,1943,1195,0.29,2,49,8,7,5,93,162,0.14,1033,0,0,0,0,0,0,49,8,7,5,93,1097,258,258,258,258,990.0,968.5,0.69,0.39,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
1944-02-14,1944,2,14,1943,1216,0.29,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.0,968.6,0.73,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1944-02-15,1944,2,15,1943,1269,0.29,2,49,8,7,5,93,162,0.13,1100,7,2,0,0,0,4,51,8,7,5,97,1167,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.9,4628
1944-02-16,1944,2,16,1943,1297,0.29,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1944-02-17,1944,2,17,1943,1341,0.29,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1944-02-18,1944,2,18,1943,1388,0.29,2,49,8,7,5,93,162,0.12,1100,126,38,6,5,3,72,87,14,12,8,165,1214,275,275,275,275,990.0,969.1,0.87,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1944-02-19,1944,2,19,1943,1431,0.29,2,49,8,7,5,93,162,0.11,1100,169,51,8,7,5,97,100,16,14,10,190,1230,275,275,275,275,990.0,969.3,0.89,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4473
1944-02-20,1944,2,20,1943,1446,0.29,2,49,8,7,5,93,162,0.11,1100,184,51,9,7,5,110,100,17,14,10,203,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4460
1944-02-21,1944,2,21,1943,1511,0.27,2,49,8,7,5,93,162,0.11,1100,249,51,9,10,7,169,100,18,17,12,262,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1944-02-22,1944,2,22,1943,1570,0.27,2,49,8,7,5,93,162,0.1,1100,308,50,10,13,9,224,100,18,20,14,317,1238,275,275,275,275,990.0,969.7,0.91,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.5,4355
1944-02-23,1944,2,23,1943,1645,0.27,2,49,8,7,5,93,162,0.1,1100,383,50,10,16,11,294,100,18,23,16,387,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4292
1944-02-24,1944,2,24,1943,1716,0.27,2,49,8,7,5,93,162,0.09,1100,454,51,10,18,14,361,100,18,25,19,454,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1944-02-25,1944,2,25,1943,1745,0.27,2,49,8,7,5,93,162,0.09,1100,483,51,10,18,14,390,100,18,25,19,483,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1944-02-26,1944,2,26,1943,1745,0.27,2,49,8,7,5,93,162,0.09,1100,483,51,10,18,14,390,100,18,25,19,483,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
