Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1947-05-13,1947,5,13,1946,3405,0.1,1,71,14,18,24,213,340,0.1,1100,1965,29,4,7,56,1869,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1947-05-14,1947,5,14,1946,3313,0.1,1,71,14,18,24,213,340,0.1,1100,1873,29,4,7,56,1777,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1947-05-15,1947,5,15,1946,3210,0.1,1,71,14,18,24,213,340,0.11,1100,1770,29,4,7,56,1674,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1947-05-16,1947,5,16,1946,3080,0.1,1,71,14,18,24,213,340,0.11,1100,1640,29,4,7,56,1544,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1947-05-17,1947,5,17,1946,3032,0.1,1,71,14,18,24,213,340,0.11,1100,1592,29,4,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1947-05-18,1947,5,18,1946,3004,0.1,1,71,14,18,24,213,340,0.11,1100,1564,29,4,7,56,1468,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1947-05-19,1947,5,19,1946,2963,0.1,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1947-05-20,1947,5,20,1946,2914,0.1,1,71,14,18,24,213,340,0.12,1100,1474,29,4,7,55,1378,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1947-05-21,1947,5,21,1946,2831,0.15,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1947-05-22,1947,5,22,1946,2742,0.15,2,65,14,17,23,202,321,0.12,1100,1321,35,4,8,57,1217,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1947-05-23,1947,5,23,1946,2671,0.15,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1947-05-24,1947,5,24,1946,2616,0.15,2,65,14,17,23,202,321,0.12,1100,1195,35,4,8,57,1091,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1947-05-25,1947,5,25,1946,2554,0.15,2,65,14,17,23,202,321,0.13,1100,1133,34,4,8,57,1029,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3608
1947-05-26,1947,5,26,1946,2496,0.15,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1947-05-27,1947,5,27,1946,2467,0.15,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1947-05-28,1947,5,28,1946,2395,0.15,2,65,14,17,23,202,321,0.13,1100,974,34,4,8,57,870,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1947-05-29,1947,5,29,1946,2345,0.15,2,65,14,17,23,202,321,0.14,1100,924,35,4,8,57,820,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1947-05-30,1947,5,30,1946,2327,0.15,2,65,14,17,23,202,321,0.14,1100,906,35,4,8,57,802,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1947-05-31,1947,5,31,1946,2293,0.15,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1947-06-01,1947,6,1,1946,2261,0.17,2,62,12,14,16,153,257,0.11,1100,904,37,6,11,56,792,100,18,25,72,945,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1947-06-02,1947,6,2,1946,2169,0.17,2,62,12,14,16,153,257,0.12,1100,812,38,6,11,50,706,100,18,25,66,859,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1947-06-03,1947,6,3,1946,2139,0.17,2,62,12,14,16,153,257,0.12,1100,782,38,6,11,48,678,100,18,25,64,831,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1947-06-04,1947,6,4,1946,2094,0.17,2,62,12,14,16,153,257,0.12,1100,737,38,6,11,45,636,100,18,25,61,789,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1947-06-05,1947,6,5,1946,2028,0.17,2,62,12,14,16,153,257,0.13,1100,671,38,6,11,41,574,100,18,25,57,727,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1947-06-06,1947,6,6,1946,2004,0.17,2,62,12,14,16,153,257,0.13,1100,647,38,6,11,40,551,100,18,25,56,704,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1947-06-07,1947,6,7,1946,1952,0.17,2,62,12,14,16,153,257,0.13,1100,595,38,6,11,37,503,100,18,25,53,656,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1947-06-08,1947,6,8,1946,1921,0.17,2,62,12,14,16,153,257,0.13,1100,564,38,6,10,35,474,100,18,25,51,627,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1947-06-09,1947,6,9,1946,1881,0.17,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1947-06-10,1947,6,10,1946,1807,0.17,2,62,12,14,16,153,257,0.14,1100,450,38,5,11,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1947-06-11,1947,6,11,1946,1631,0.17,2,62,12,14,16,153,257,0.16,1100,274,37,5,11,17,202,100,18,25,33,355,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1947-06-12,1947,6,12,1946,1609,0.17,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1947-06-13,1947,6,13,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1947-06-14,1947,6,14,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1947-06-15,1947,6,15,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1947-06-16,1947,6,16,1946,1589,0.17,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1947-06-17,1947,6,17,1946,1551,0.17,2,62,12,14,16,153,257,0.17,1100,194,38,6,10,12,127,100,18,24,28,280,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1947-06-18,1947,6,18,1946,1528,0.17,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1947-06-19,1947,6,19,1946,1511,0.17,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1947-06-20,1947,6,20,1946,1431,0.17,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1947-06-21,1947,6,21,1946,1392,0.17,2,62,12,14,16,153,257,0.18,1100,35,8,1,1,2,20,70,13,15,18,173,1200,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4518
1947-06-22,1947,6,22,1946,1365,0.17,2,62,12,14,16,153,257,0.19,1100,8,2,0,0,0,5,64,12,14,16,158,1191,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1947-06-23,1947,6,23,1946,1327,0.17,2,62,12,14,16,153,257,0.19,1070,0,0,0,0,0,0,62,12,14,16,153,1158,267,267,267,267,990.0,968.9,0.78,0.44,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1947-06-24,1947,6,24,1946,1291,0.17,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.39,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4385
1947-06-25,1947,6,25,1946,1231,0.17,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4216
1947-06-26,1947,6,26,1946,1199,0.17,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4109
1947-06-27,1947,6,27,1946,1182,0.17,2,62,12,14,16,153,257,0.22,925,0,0,0,0,0,0,62,12,14,16,153,1013,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
1947-06-28,1947,6,28,1946,1151,0.17,2,62,12,14,16,153,257,0.22,894,0,0,0,0,0,0,62,12,14,16,153,982,223,223,223,223,990.0,968.4,0.55,0.27,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.8,3931
1947-06-29,1947,6,29,1946,1127,0.17,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1947-06-30,1947,6,30,1946,1125,0.17,2,62,12,14,16,153,257,0.23,868,0,0,0,0,0,0,62,12,14,16,153,956,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3833
1947-07-01,1947,7,1,1946,1096,0.18,2,58,11,11,11,136,227,0.21,869,0,0,0,0,0,0,58,11,11,11,136,949,217,217,217,217,990.0,968.2,0.52,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.7,3857
1947-07-02,1947,7,2,1946,1082,0.18,2,58,11,11,11,136,227,0.21,855,0,0,0,0,0,0,58,11,11,11,136,935,213,213,213,213,990.0,968.2,0.51,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3804
1947-07-03,1947,7,3,1946,1073,0.18,2,58,11,11,11,136,227,0.21,846,0,0,0,0,0,0,58,11,11,11,136,926,211,211,211,211,990.0,968.1,0.5,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,156.9,3766
1947-07-04,1947,7,4,1946,1042,0.18,2,58,11,11,11,136,227,0.22,815,0,0,0,0,0,0,58,11,11,11,136,895,271,271,271,0,990.0,968.0,0.47,0.2,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.4,3680
1947-07-05,1947,7,5,1946,997,0.18,2,58,11,11,11,136,227,0.23,770,0,0,0,0,0,0,58,11,11,11,136,850,256,256,256,0,990.0,967.9,0.43,0.18,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.8,3522
1947-07-06,1947,7,6,1946,976,0.18,2,58,11,11,11,136,227,0.23,749,0,0,0,0,0,0,58,11,11,11,136,829,249,249,249,0,990.0,967.8,0.41,0.16,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.6,3447
1947-07-07,1947,7,7,1946,952,0.18,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,241,241,241,0,990.0,967.7,0.39,0.15,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.9,3358
1947-07-08,1947,7,8,1946,914,0.18,2,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.0,967.6,0.36,0.14,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.7,3209
1947-07-09,1947,7,9,1946,885,0.18,2,58,11,11,11,136,227,0.26,658,0,0,0,0,0,0,58,11,11,11,136,738,219,219,219,0,990.0,967.4,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.8,3090
1947-07-10,1947,7,10,1946,847,0.18,2,58,11,11,11,136,227,0.27,620,0,0,0,0,0,0,58,11,11,11,136,700,206,206,206,0,990.0,967.3,0.32,0.12,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.7,2920
1947-07-11,1947,7,11,1946,834,0.17,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.0,967.2,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2863
1947-07-12,1947,7,12,1946,817,0.17,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2784
1947-07-13,1947,7,13,1946,803,0.17,2,58,11,11,11,136,227,0.28,576,0,0,0,0,0,0,58,11,11,11,136,656,192,192,192,0,990.0,967.1,0.3,0.1,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.4,2720
1947-07-14,1947,7,14,1946,760,0.17,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.08,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2579
1947-07-15,1947,7,15,1946,733,0.17,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,253,253,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,102.8,2468
1947-07-16,1947,7,16,1946,712,0.17,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.0,2375
1947-07-17,1947,7,17,1946,691,0.17,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,232,232,0,0,990.0,966.7,0.24,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2284
1947-07-18,1947,7,18,1946,682,0.17,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1947-07-19,1947,7,19,1946,666,0.17,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1947-07-20,1947,7,20,1946,654,0.17,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2113
1947-07-21,1947,7,21,1946,623,0.19,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,1960
1947-07-22,1947,7,22,1946,618,0.19,2,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1947-07-23,1947,7,23,1946,608,0.19,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1947-07-24,1947,7,24,1946,601,0.19,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1947-07-25,1947,7,25,1946,589,0.19,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,1786
1947-07-26,1947,7,26,1946,583,0.19,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1947-07-27,1947,7,27,1946,571,0.19,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1947-07-28,1947,7,28,1946,563,0.19,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1664
1947-07-29,1947,7,29,1946,562,0.19,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1947-07-30,1947,7,30,1946,550,0.19,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1947-07-31,1947,7,31,1946,542,0.19,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1947-08-01,1947,8,1,1946,527,0.2,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
1947-08-02,1947,8,2,1946,523,0.2,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
1947-08-03,1947,8,3,1946,512,0.2,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1636
1947-08-04,1947,8,4,1946,505,0.2,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1947-08-05,1947,8,5,1946,494,0.2,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1947-08-06,1947,8,6,1946,486,0.2,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1947-08-07,1947,8,7,1946,486,0.2,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1947-08-08,1947,8,8,1946,479,0.2,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1947-08-09,1947,8,9,1946,477,0.2,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
1947-08-10,1947,8,10,1946,472,0.2,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1947-08-11,1947,8,11,1946,467,0.22,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1947-08-12,1947,8,12,1946,462,0.22,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1947-08-13,1947,8,13,1946,459,0.22,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1947-08-14,1947,8,14,1946,455,0.22,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.4,1402
1947-08-15,1947,8,15,1946,453,0.22,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1947-08-16,1947,8,16,1946,445,0.22,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,56.4,1354
1947-08-17,1947,8,17,1946,442,0.22,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,55.9,1341
1947-08-18,1947,8,18,1946,435,0.22,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,54.4,1306
1947-08-19,1947,8,19,1946,435,0.22,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,54.4,1306
1947-08-20,1947,8,20,1946,430,0.22,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,53.5,1284
1947-08-21,1947,8,21,1946,426,0.24,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1262
1947-08-22,1947,8,22,1946,422,0.24,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1241
1947-08-23,1947,8,23,1946,420,0.24,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1230
1947-08-24,1947,8,24,1946,413,0.24,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1198
1947-08-25,1947,8,25,1946,413,0.24,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1198
1947-08-26,1947,8,26,1946,408,0.24,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
1947-08-27,1947,8,27,1946,402,0.24,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1947-08-28,1947,8,28,1946,398,0.24,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1947-08-29,1947,8,29,1946,389,0.24,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1947-08-30,1947,8,30,1946,386,0.24,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
1947-08-31,1947,8,31,1946,380,0.24,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1947-09-01,1947,9,1,1946,377,0.22,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,52.4,1256
1947-09-02,1947,9,2,1946,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,51.5,1236
1947-09-03,1947,9,3,1946,370,0.22,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,51.0,1222
1947-09-04,1947,9,4,1946,364,0.22,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1194
1947-09-05,1947,9,5,1946,360,0.22,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.8,1172
1947-09-06,1947,9,6,1946,353,0.22,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1947-09-07,1947,9,7,1946,350,0.22,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1947-09-08,1947,9,8,1946,344,0.22,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1947-09-09,1947,9,9,1946,340,0.22,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1947-09-10,1947,9,10,1946,338,0.22,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1947-09-11,1947,9,11,1946,335,0.28,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1947-09-12,1947,9,12,1946,331,0.28,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1947-09-13,1947,9,13,1946,331,0.28,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1947-09-14,1947,9,14,1946,329,0.28,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1947-09-15,1947,9,15,1946,325,0.28,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1947-09-16,1947,9,16,1946,323,0.28,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1947-09-17,1947,9,17,1946,320,0.28,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1947-09-18,1947,9,18,1946,316,0.28,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1947-09-19,1947,9,19,1946,311,0.28,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1947-09-20,1947,9,20,1946,311,0.28,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1947-09-21,1947,9,21,1946,309,0.3,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1947-09-22,1947,9,22,1946,309,0.3,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1947-09-23,1947,9,23,1946,306,0.3,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1947-09-24,1947,9,24,1946,302,0.3,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1947-09-25,1947,9,25,1946,302,0.3,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1947-09-26,1947,9,26,1946,299,0.3,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1947-09-27,1947,9,27,1946,299,0.3,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1947-09-28,1947,9,28,1946,294,0.3,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1947-09-29,1947,9,29,1946,294,0.3,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1947-09-30,1947,9,30,1946,294,0.3,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1947-10-01,1947,10,1,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1947-10-02,1947,10,2,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1947-10-03,1947,10,3,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1947-10-04,1947,10,4,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1947-10-05,1947,10,5,1947,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1947-10-06,1947,10,6,1947,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1947-10-07,1947,10,7,1947,283,0.24,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1947-10-08,1947,10,8,1947,281,0.24,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1947-10-09,1947,10,9,1947,275,0.24,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1947-10-10,1947,10,10,1947,273,0.24,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1947-10-11,1947,10,11,1947,273,0.2,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1947-10-12,1947,10,12,1947,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1947-10-13,1947,10,13,1947,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1947-10-14,1947,10,14,1947,271,0.2,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1947-10-15,1947,10,15,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1947-10-16,1947,10,16,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1947-10-17,1947,10,17,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1947-10-18,1947,10,18,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1947-10-19,1947,10,19,1947,270,0.2,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1947-10-20,1947,10,20,1947,266,0.2,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1947-10-21,1947,10,21,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1947-10-22,1947,10,22,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1947-10-23,1947,10,23,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1947-10-24,1947,10,24,1947,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1947-10-25,1947,10,25,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1947-10-26,1947,10,26,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1947-10-27,1947,10,27,1947,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1947-10-28,1947,10,28,1947,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1947-10-29,1947,10,29,1947,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1947-10-30,1947,10,30,1947,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1947-10-31,1947,10,31,1947,270,0.23,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1947-11-01,1947,11,1,1947,270,0.25,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1947-11-02,1947,11,2,1947,271,0.25,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1947-11-03,1947,11,3,1947,271,0.25,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1947-11-04,1947,11,4,1947,271,0.25,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1947-11-05,1947,11,5,1947,271,0.25,2,40,6,4,3,53,106,0.39,165,0,0,0,0,0,0,40,6,4,3,53,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1947-11-06,1947,11,6,1947,270,0.25,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1947-11-07,1947,11,7,1947,270,0.25,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1947-11-08,1947,11,8,1947,270,0.25,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1947-11-09,1947,11,9,1947,266,0.25,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1947-11-10,1947,11,10,1947,266,0.25,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1947-11-11,1947,11,11,1947,264,0.29,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1947-11-12,1947,11,12,1947,261,0.29,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
1947-11-13,1947,11,13,1947,261,0.29,2,40,6,4,3,53,106,0.41,155,0,0,0,0,0,0,40,6,4,3,53,205,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,33.9,814
1947-11-14,1947,11,14,1947,266,0.29,2,40,6,4,3,53,106,0.4,160,0,0,0,0,0,0,40,6,4,3,53,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1947-11-15,1947,11,15,1947,270,0.29,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1947-11-16,1947,11,16,1947,273,0.29,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1947-11-17,1947,11,17,1947,273,0.29,2,40,6,4,3,53,106,0.39,167,0,0,0,0,0,0,40,6,4,3,53,217,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.7,880
1947-11-18,1947,11,18,1947,283,0.29,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1947-11-19,1947,11,19,1947,290,0.29,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1947-11-20,1947,11,20,1947,323,0.29,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1947-11-21,1947,11,21,1947,299,0.4,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1947-11-22,1947,11,22,1947,283,0.4,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1947-11-23,1947,11,23,1947,281,0.4,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1947-11-24,1947,11,24,1947,281,0.4,2,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1947-11-25,1947,11,25,1947,283,0.4,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1947-11-26,1947,11,26,1947,299,0.4,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1947-11-27,1947,11,27,1947,320,0.4,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1947-11-28,1947,11,28,1947,309,0.4,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1947-11-29,1947,11,29,1947,302,0.4,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1947-11-30,1947,11,30,1947,294,0.4,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1947-12-01,1947,12,1,1947,294,0.47,3,38,5,4,3,54,104,0.35,190,0,0,0,0,0,0,38,5,4,3,54,237,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1947-12-02,1947,12,2,1947,302,0.47,3,38,5,4,3,54,104,0.34,198,0,0,0,0,0,0,38,5,4,3,54,245,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1054
1947-12-03,1947,12,3,1947,309,0.47,3,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1947-12-04,1947,12,4,1947,331,0.47,3,38,5,4,3,54,104,0.31,227,0,0,0,0,0,0,38,5,4,3,54,274,227,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,50.3,1207
1947-12-05,1947,12,5,1947,344,0.47,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1273
1947-12-06,1947,12,6,1947,344,0.47,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1273
1947-12-07,1947,12,7,1947,350,0.47,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.2,1301
1947-12-08,1947,12,8,1947,360,0.47,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.3,1351
1947-12-09,1947,12,9,1947,364,0.47,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.2,1372
1947-12-10,1947,12,10,1947,364,0.47,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.2,1372
1947-12-11,1947,12,11,1947,373,0.5,3,38,5,4,3,54,104,0.28,269,0,0,0,0,0,0,38,5,4,3,54,316,269,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,58.9,1412
1947-12-12,1947,12,12,1947,380,0.5,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1947-12-13,1947,12,13,1947,386,0.5,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1947-12-14,1947,12,14,1947,391,0.5,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1947-12-15,1947,12,15,1947,402,0.5,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1947-12-16,1947,12,16,1947,402,0.5,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1947-12-17,1947,12,17,1947,402,0.5,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1947-12-18,1947,12,18,1947,408,0.5,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1947-12-19,1947,12,19,1947,408,0.5,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1947-12-20,1947,12,20,1947,413,0.5,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1947-12-21,1947,12,21,1947,417,0.56,3,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1947-12-22,1947,12,22,1947,420,0.56,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1947-12-23,1947,12,23,1947,422,0.56,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1947-12-24,1947,12,24,1947,430,0.56,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1947-12-25,1947,12,25,1947,459,0.56,3,38,5,4,3,54,104,0.23,355,0,0,0,0,0,0,38,5,4,3,54,402,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.8,1796
1947-12-26,1947,12,26,1947,537,0.56,3,38,5,4,3,54,104,0.19,433,0,0,0,0,0,0,38,5,4,3,54,480,216,216,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.5,2194
1947-12-27,1947,12,27,1947,467,0.56,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1835
1947-12-28,1947,12,28,1947,467,0.56,3,38,5,4,3,54,104,0.22,363,0,0,0,0,0,0,38,5,4,3,54,410,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.5,1835
1947-12-29,1947,12,29,1947,472,0.56,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1863
1947-12-30,1947,12,30,1947,477,0.56,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1947-12-31,1947,12,31,1947,486,0.56,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1935
1948-01-01,1948,1,1,1947,494,0.53,3,41,6,4,3,66,120,0.24,374,0,0,0,0,0,0,41,6,4,3,66,425,187,187,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1890
1948-01-02,1948,1,2,1947,516,0.53,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.6,2006
1948-01-03,1948,1,3,1947,537,0.53,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1948-01-04,1948,1,4,1947,548,0.53,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1948-01-05,1948,1,5,1947,562,0.53,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2230
1948-01-06,1948,1,6,1947,563,0.53,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2235
