Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1951-04-02,1951,4,2,1950,3441,0.28,2,70,14,18,25,168,295,0.09,1100,2046,29,4,7,55,1950,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1951-04-03,1951,4,3,1950,3405,0.28,2,70,14,18,25,168,295,0.09,1100,2010,30,4,6,55,1914,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1951-04-04,1951,4,4,1950,3332,0.28,2,70,14,18,25,168,295,0.09,1100,1937,29,4,6,55,1841,100,18,25,80,2009,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.7,3113
1951-04-05,1951,4,5,1950,3251,0.28,2,70,14,18,25,168,295,0.09,1100,1856,30,4,7,55,1760,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1951-04-06,1951,4,6,1950,3185,0.28,2,70,14,18,25,168,295,0.09,1100,1790,30,4,7,55,1694,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1951-04-07,1951,4,7,1950,3122,0.28,2,70,14,18,25,168,295,0.09,1100,1727,30,4,7,55,1631,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1951-04-08,1951,4,8,1950,3080,0.28,2,70,14,18,25,168,295,0.1,1100,1685,30,4,7,55,1589,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1951-04-09,1951,4,9,1950,3032,0.28,2,70,14,18,25,168,295,0.1,1100,1637,30,4,7,55,1541,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1951-04-10,1951,4,10,1950,3004,0.28,2,70,14,18,25,168,295,0.1,1100,1609,30,4,7,55,1513,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1951-04-11,1951,4,11,1950,3004,0.45,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1951-04-12,1951,4,12,1950,3004,0.45,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1951-04-13,1951,4,13,1950,3004,0.45,3,54,13,14,19,117,217,0.07,1100,1687,46,5,11,61,1564,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1951-04-14,1951,4,14,1950,2963,0.45,3,54,13,14,19,117,217,0.07,1100,1646,46,5,11,61,1523,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1951-04-15,1951,4,15,1950,2942,0.45,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1951-04-16,1951,4,16,1950,2942,0.45,3,54,13,14,19,117,217,0.07,1100,1625,46,5,11,61,1502,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
1951-04-17,1951,4,17,1950,2914,0.45,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1951-04-18,1951,4,18,1950,2914,0.45,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1951-04-19,1951,4,19,1950,2914,0.45,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1951-04-20,1951,4,20,1950,2914,0.45,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1951-04-21,1951,4,21,1950,2914,0.56,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1951-04-22,1951,4,22,1950,2914,0.56,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1951-04-23,1951,4,23,1950,2914,0.56,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1951-04-24,1951,4,24,1950,2914,0.56,3,54,13,14,19,117,217,0.07,1100,1597,46,5,11,61,1474,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1951-04-25,1951,4,25,1950,2895,0.56,3,54,13,14,19,117,217,0.07,1100,1578,46,5,11,61,1455,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,3385
1951-04-26,1951,4,26,1950,2873,0.56,3,54,13,14,19,117,217,0.08,1100,1556,46,5,11,61,1433,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1951-04-27,1951,4,27,1950,2873,0.56,3,54,13,14,19,117,217,0.08,1100,1556,46,5,11,61,1433,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1951-04-28,1951,4,28,1950,2873,0.56,3,54,13,14,19,117,217,0.08,1100,1556,46,5,11,61,1433,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1951-04-29,1951,4,29,1950,2873,0.56,3,54,13,14,19,117,217,0.08,1100,1556,46,5,11,61,1433,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1951-04-30,1951,4,30,1950,2840,0.56,3,54,13,14,19,117,217,0.08,1100,1523,46,5,11,61,1400,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1951-05-01,1951,5,1,1950,2831,0.48,3,55,13,13,17,178,276,0.1,1100,1455,45,5,12,63,1330,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1951-05-02,1951,5,2,1950,2831,0.48,3,55,13,13,17,178,276,0.1,1100,1455,45,5,12,63,1330,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1951-05-03,1951,5,3,1950,2802,0.48,3,55,13,13,17,178,276,0.1,1100,1426,45,5,12,63,1301,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1951-05-04,1951,5,4,1950,2782,0.48,3,55,13,13,17,178,276,0.1,1100,1406,45,5,12,63,1281,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1951-05-05,1951,5,5,1950,2782,0.48,3,55,13,13,17,178,276,0.1,1100,1406,45,5,12,63,1281,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1951-05-06,1951,5,6,1950,2782,0.48,3,55,13,13,17,178,276,0.1,1100,1406,45,5,12,63,1281,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1951-05-07,1951,5,7,1950,2782,0.48,3,55,13,13,17,178,276,0.1,1100,1406,45,5,12,63,1281,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1951-05-08,1951,5,8,1950,2769,0.48,3,55,13,13,17,178,276,0.1,1100,1393,45,5,12,63,1268,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1951-05-09,1951,5,9,1950,2742,0.48,3,55,13,13,17,178,276,0.1,1100,1366,45,5,12,63,1241,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1951-05-10,1951,5,10,1950,2742,0.48,3,55,13,13,17,178,276,0.1,1100,1366,45,5,12,63,1241,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1951-05-11,1951,5,11,1950,2716,0.35,2,65,14,17,23,202,321,0.12,1100,1295,35,4,8,57,1191,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1951-05-12,1951,5,12,1950,2697,0.35,2,65,14,17,23,202,321,0.12,1100,1276,35,4,8,57,1172,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3514
1951-05-13,1951,5,13,1950,2671,0.35,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1951-05-14,1951,5,14,1950,2671,0.35,2,65,14,17,23,202,321,0.12,1100,1250,34,3,8,57,1146,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1951-05-15,1951,5,15,1950,2645,0.35,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1951-05-16,1951,5,16,1950,2616,0.35,2,65,14,17,23,202,321,0.12,1100,1195,35,4,8,57,1091,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1951-05-17,1951,5,17,1950,2591,0.35,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1951-05-18,1951,5,18,1950,2575,0.35,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1951-05-19,1951,5,19,1950,2554,0.35,2,65,14,17,23,202,321,0.13,1100,1133,34,4,8,57,1029,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3608
1951-05-20,1951,5,20,1950,2542,0.35,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1951-05-21,1951,5,21,1950,2467,0.27,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1951-05-22,1951,5,22,1950,2411,0.27,2,65,14,17,23,202,321,0.13,1100,990,35,4,8,57,886,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1951-05-23,1951,5,23,1950,2395,0.27,2,65,14,17,23,202,321,0.13,1100,974,34,4,8,57,870,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1951-05-24,1951,5,24,1950,2363,0.27,2,65,14,17,23,202,321,0.14,1100,942,35,4,8,57,838,100,18,25,80,1040,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1951-05-25,1951,5,25,1950,2345,0.27,2,65,14,17,23,202,321,0.14,1100,924,35,4,8,57,820,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1951-05-26,1951,5,26,1950,2301,0.27,2,65,14,17,23,202,321,0.14,1100,880,35,4,8,57,776,100,18,25,80,978,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1951-05-27,1951,5,27,1950,2276,0.27,2,65,14,17,23,202,321,0.14,1100,855,35,4,8,57,751,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1951-05-28,1951,5,28,1950,2261,0.27,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1951-05-29,1951,5,29,1950,2231,0.27,2,65,14,17,23,202,321,0.14,1100,810,35,4,8,57,706,100,18,25,80,908,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1951-05-30,1951,5,30,1950,2187,0.27,2,65,14,17,23,202,321,0.15,1100,766,35,4,8,54,664,100,18,25,77,866,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1951-05-31,1951,5,31,1950,2169,0.27,2,65,14,17,23,202,321,0.15,1100,748,35,4,8,53,647,100,18,25,76,849,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1951-06-01,1951,6,1,1950,2139,0.21,2,62,12,14,16,153,257,0.12,1100,782,38,6,11,48,678,100,18,25,64,831,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1951-06-02,1951,6,2,1950,2102,0.21,2,62,12,14,16,153,257,0.12,1100,745,38,6,11,46,643,100,18,25,62,796,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1951-06-03,1951,6,3,1950,2094,0.21,2,62,12,14,16,153,257,0.12,1100,737,38,6,11,45,636,100,18,25,61,789,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1951-06-04,1951,6,4,1950,2067,0.21,2,62,12,14,16,153,257,0.12,1100,710,38,6,11,44,611,100,18,25,60,764,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1951-06-05,1951,6,5,1950,2028,0.21,2,62,12,14,16,153,257,0.13,1100,671,38,6,11,41,574,100,18,25,57,727,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1951-06-06,1951,6,6,1950,2004,0.21,2,62,12,14,16,153,257,0.13,1100,647,38,6,11,40,551,100,18,25,56,704,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1951-06-07,1951,6,7,1950,1952,0.21,2,62,12,14,16,153,257,0.13,1100,595,38,6,11,37,503,100,18,25,53,656,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1951-06-08,1951,6,8,1950,1916,0.21,2,62,12,14,16,153,257,0.13,1100,559,38,6,11,34,469,100,18,25,50,622,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1951-06-09,1951,6,9,1950,1881,0.21,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1951-06-10,1951,6,10,1950,1832,0.21,2,62,12,14,16,153,257,0.14,1100,475,38,5,11,29,390,100,18,25,45,543,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1951-06-11,1951,6,11,1950,1801,0.19,2,62,12,14,16,153,257,0.14,1100,444,37,6,11,27,362,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1951-06-12,1951,6,12,1950,1751,0.19,2,62,12,14,16,153,257,0.15,1100,394,37,6,11,24,314,100,18,25,40,467,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1951-06-13,1951,6,13,1950,1716,0.19,2,62,12,14,16,153,257,0.15,1100,359,37,6,10,22,282,100,18,25,38,435,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1951-06-14,1951,6,14,1950,1677,0.19,2,62,12,14,16,153,257,0.15,1100,320,38,6,11,19,245,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1951-06-15,1951,6,15,1950,1645,0.19,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1951-06-16,1951,6,16,1950,1609,0.19,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1951-06-17,1951,6,17,1950,1589,0.19,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1951-06-18,1951,6,18,1950,1559,0.19,2,62,12,14,16,153,257,0.16,1100,202,38,6,11,12,135,100,18,25,28,288,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.7,4361
1951-06-19,1951,6,19,1950,1528,0.19,2,62,12,14,16,153,257,0.17,1100,171,37,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4388
1951-06-20,1951,6,20,1950,1492,0.19,2,62,12,14,16,153,257,0.17,1100,135,32,6,7,8,81,94,18,21,24,234,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1951-06-21,1951,6,21,1950,1454,0.16,2,62,12,14,16,153,257,0.18,1100,97,23,4,5,6,58,85,16,19,22,211,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4459
1951-06-22,1951,6,22,1950,1399,0.16,2,62,12,14,16,153,257,0.18,1100,42,10,1,2,2,25,72,13,16,18,178,1202,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4511
1951-06-23,1951,6,23,1950,1365,0.16,2,62,12,14,16,153,257,0.19,1100,8,2,0,0,0,5,64,12,14,16,158,1191,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1951-06-24,1951,6,24,1950,1327,0.16,2,62,12,14,16,153,257,0.19,1070,0,0,0,0,0,0,62,12,14,16,153,1158,267,267,267,267,990.0,968.9,0.78,0.44,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1951-06-25,1951,6,25,1950,1291,0.16,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.39,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4385
1951-06-26,1951,6,26,1950,1231,0.16,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4216
1951-06-27,1951,6,27,1950,1199,0.16,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4109
1951-06-28,1951,6,28,1950,1182,0.16,2,62,12,14,16,153,257,0.22,925,0,0,0,0,0,0,62,12,14,16,153,1013,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
1951-06-29,1951,6,29,1950,1151,0.16,2,62,12,14,16,153,257,0.22,894,0,0,0,0,0,0,62,12,14,16,153,982,223,223,223,223,990.0,968.4,0.55,0.27,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.8,3931
1951-06-30,1951,6,30,1950,1127,0.16,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1951-07-01,1951,7,1,1950,1096,0.17,2,58,11,11,11,136,227,0.21,869,0,0,0,0,0,0,58,11,11,11,136,949,217,217,217,217,990.0,968.2,0.52,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.7,3857
1951-07-02,1951,7,2,1950,1082,0.17,2,58,11,11,11,136,227,0.21,855,0,0,0,0,0,0,58,11,11,11,136,935,213,213,213,213,990.0,968.2,0.51,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3804
1951-07-03,1951,7,3,1950,1073,0.17,2,58,11,11,11,136,227,0.21,846,0,0,0,0,0,0,58,11,11,11,136,926,211,211,211,211,990.0,968.1,0.5,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,156.9,3766
1951-07-04,1951,7,4,1950,1042,0.17,2,58,11,11,11,136,227,0.22,815,0,0,0,0,0,0,58,11,11,11,136,895,271,271,271,0,990.0,968.0,0.47,0.2,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.4,3680
1951-07-05,1951,7,5,1950,1022,0.17,2,58,11,11,11,136,227,0.22,795,0,0,0,0,0,0,58,11,11,11,136,875,265,265,265,0,990.0,968.0,0.46,0.19,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.5,3612
1951-07-06,1951,7,6,1950,976,0.17,2,58,11,11,11,136,227,0.23,749,0,0,0,0,0,0,58,11,11,11,136,829,249,249,249,0,990.0,967.8,0.41,0.16,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.6,3447
1951-07-07,1951,7,7,1950,952,0.17,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,241,241,241,0,990.0,967.7,0.39,0.15,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.9,3358
1951-07-08,1951,7,8,1950,941,0.17,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,238,238,238,0,990.0,967.7,0.38,0.15,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.1,3315
1951-07-09,1951,7,9,1950,914,0.17,2,58,11,11,11,136,227,0.25,687,0,0,0,0,0,0,58,11,11,11,136,767,229,229,229,0,990.0,967.6,0.36,0.14,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.7,3209
1951-07-10,1951,7,10,1950,891,0.17,2,58,11,11,11,136,227,0.25,664,0,0,0,0,0,0,58,11,11,11,136,744,221,221,221,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,130.0,3120
1951-07-11,1951,7,11,1950,876,0.16,2,58,11,11,11,136,227,0.26,649,0,0,0,0,0,0,58,11,11,11,136,729,216,216,216,0,990.0,967.4,0.34,0.12,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3054
1951-07-12,1951,7,12,1950,843,0.16,2,58,11,11,11,136,227,0.27,616,0,0,0,0,0,0,58,11,11,11,136,696,205,205,205,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.0,2904
1951-07-13,1951,7,13,1950,819,0.16,2,58,11,11,11,136,227,0.28,592,0,0,0,0,0,0,58,11,11,11,136,672,197,197,197,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1951-07-14,1951,7,14,1950,794,0.16,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2679
1951-07-15,1951,7,15,1950,768,0.16,2,58,11,11,11,136,227,0.3,541,0,0,0,0,0,0,58,11,11,11,136,621,270,270,0,0,990.0,967.0,0.28,0.09,989.6,2,22.1,22.1,0.0,0.0,0.94,0.94,0.0,0.0,55.5,55.5,0.0,0.0,108.8,2610
1951-07-16,1951,7,16,1950,748,0.16,2,58,11,11,11,136,227,0.3,521,0,0,0,0,0,0,58,11,11,11,136,601,260,260,0,0,990.0,966.9,0.27,0.08,989.7,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,105.4,2528
1951-07-17,1951,7,17,1950,733,0.16,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,253,253,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,102.8,2468
1951-07-18,1951,7,18,1950,712,0.16,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.0,2375
1951-07-19,1951,7,19,1950,702,0.16,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,237,237,0,0,990.0,966.7,0.24,0.07,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,97.2,2333
1951-07-20,1951,7,20,1950,673,0.16,2,58,11,11,11,136,227,0.34,446,0,0,0,0,0,0,58,11,11,11,136,526,223,223,0,0,990.0,966.6,0.23,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.7,2200
1951-07-21,1951,7,21,1950,654,0.17,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2113
1951-07-22,1951,7,22,1950,647,0.17,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2082
1951-07-23,1951,7,23,1950,630,0.17,2,58,11,11,11,136,227,0.36,403,0,0,0,0,0,0,58,11,11,11,136,483,201,201,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,1993
1951-07-24,1951,7,24,1950,615,0.17,2,58,11,11,11,136,227,0.37,388,0,0,0,0,0,0,58,11,11,11,136,468,194,194,0,0,990.0,966.4,0.2,0.05,989.8,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,79.9,1918
1951-07-25,1951,7,25,1950,601,0.17,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1951-07-26,1951,7,26,1950,589,0.17,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,1786
1951-07-27,1951,7,27,1950,583,0.17,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1951-07-28,1951,7,28,1950,571,0.17,2,58,11,11,11,136,227,0.4,344,0,0,0,0,0,0,58,11,11,11,136,424,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1702
1951-07-29,1951,7,29,1950,563,0.17,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1664
1951-07-30,1951,7,30,1950,562,0.17,2,58,11,11,11,136,227,0.4,335,0,0,0,0,0,0,58,11,11,11,136,415,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1659
1951-07-31,1951,7,31,1950,556,0.17,2,58,11,11,11,136,227,0.41,329,0,0,0,0,0,0,58,11,11,11,136,409,164,164,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1627
1951-08-01,1951,8,1,1950,550,0.18,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1824
1951-08-02,1951,8,2,1950,548,0.18,2,54,9,8,6,107,184,0.34,364,0,0,0,0,0,0,54,9,8,6,107,435,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1810
1951-08-03,1951,8,3,1950,542,0.18,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
1951-08-04,1951,8,4,1950,532,0.18,2,54,9,8,6,107,184,0.35,348,0,0,0,0,0,0,54,9,8,6,107,419,174,174,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1735
1951-08-05,1951,8,5,1950,527,0.18,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
1951-08-06,1951,8,6,1950,516,0.18,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1951-08-07,1951,8,7,1950,512,0.18,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1636
1951-08-08,1951,8,8,1950,494,0.18,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1951-08-09,1951,8,9,1950,486,0.18,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1951-08-10,1951,8,10,1950,479,0.18,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1951-08-11,1951,8,11,1950,472,0.19,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1951-08-12,1951,8,12,1950,467,0.19,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1951-08-13,1951,8,13,1950,459,0.19,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1951-08-14,1951,8,14,1950,455,0.19,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.4,1402
1951-08-15,1951,8,15,1950,455,0.19,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.4,1402
1951-08-16,1951,8,16,1950,453,0.19,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1951-08-17,1951,8,17,1950,445,0.19,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,56.4,1354
1951-08-18,1951,8,18,1950,442,0.19,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,55.9,1341
1951-08-19,1951,8,19,1950,440,0.19,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,55.3,1327
1951-08-20,1951,8,20,1950,435,0.19,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,54.4,1306
1951-08-21,1951,8,21,1950,426,0.22,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1262
1951-08-22,1951,8,22,1950,426,0.22,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1262
1951-08-23,1951,8,23,1950,420,0.22,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1230
1951-08-24,1951,8,24,1950,417,0.22,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.8,1218
1951-08-25,1951,8,25,1950,413,0.22,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1198
1951-08-26,1951,8,26,1950,413,0.22,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1198
1951-08-27,1951,8,27,1950,408,0.22,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
1951-08-28,1951,8,28,1950,402,0.22,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1951-08-29,1951,8,29,1950,398,0.22,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1951-08-30,1951,8,30,1950,391,0.22,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1951-08-31,1951,8,31,1950,389,0.22,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1951-09-01,1951,9,1,1950,386,0.2,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,248,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.3,1303
1951-09-02,1951,9,2,1950,380,0.2,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1275
1951-09-03,1951,9,3,1950,377,0.2,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,52.4,1256
1951-09-04,1951,9,4,1950,373,0.2,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,51.5,1236
1951-09-05,1951,9,5,1950,370,0.2,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,51.0,1222
1951-09-06,1951,9,6,1950,364,0.2,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1194
1951-09-07,1951,9,7,1950,360,0.2,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.8,1172
1951-09-08,1951,9,8,1950,353,0.2,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1951-09-09,1951,9,9,1950,350,0.2,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1951-09-10,1951,9,10,1950,344,0.2,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1951-09-11,1951,9,11,1950,340,0.23,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1951-09-12,1951,9,12,1950,338,0.23,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1951-09-13,1951,9,13,1950,335,0.23,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1951-09-14,1951,9,14,1950,331,0.23,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1951-09-15,1951,9,15,1950,329,0.23,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1951-09-16,1951,9,16,1950,325,0.23,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1951-09-17,1951,9,17,1950,323,0.23,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1951-09-18,1951,9,18,1950,320,0.23,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1951-09-19,1951,9,19,1950,316,0.23,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1951-09-20,1951,9,20,1950,302,0.23,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1951-09-21,1951,9,21,1950,299,0.28,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1951-09-22,1951,9,22,1950,294,0.28,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1951-09-23,1951,9,23,1950,290,0.28,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1951-09-24,1951,9,24,1950,287,0.28,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,776
1951-09-25,1951,9,25,1950,283,0.28,2,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,757
1951-09-26,1951,9,26,1950,281,0.28,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1951-09-27,1951,9,27,1950,281,0.28,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1951-09-28,1951,9,28,1950,275,0.28,2,46,7,6,4,75,138,0.5,137,0,0,0,0,0,0,46,7,6,4,75,196,137,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1951-09-29,1951,9,29,1950,275,0.28,2,46,7,6,4,75,138,0.5,137,0,0,0,0,0,0,46,7,6,4,75,196,137,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,716
1951-09-30,1951,9,30,1950,273,0.28,2,46,7,6,4,75,138,0.5,135,0,0,0,0,0,0,46,7,6,4,75,194,135,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,705
1951-10-01,1951,10,1,1951,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1951-10-02,1951,10,2,1951,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1951-10-03,1951,10,3,1951,271,0.33,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1951-10-04,1951,10,4,1951,270,0.33,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1951-10-05,1951,10,5,1951,266,0.33,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-06,1951,10,6,1951,264,0.33,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-07,1951,10,7,1951,261,0.33,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1951-10-08,1951,10,8,1951,258,0.33,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1951-10-09,1951,10,9,1951,256,0.33,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1951-10-10,1951,10,10,1951,256,0.33,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1951-10-11,1951,10,11,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-12,1951,10,12,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-13,1951,10,13,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-14,1951,10,14,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-15,1951,10,15,1951,261,0.35,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1951-10-16,1951,10,16,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-17,1951,10,17,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-18,1951,10,18,1951,266,0.35,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1951-10-19,1951,10,19,1951,264,0.35,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1951-10-20,1951,10,20,1951,261,0.35,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1951-10-21,1951,10,21,1951,273,0.25,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1951-10-22,1951,10,22,1951,316,0.25,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1951-10-23,1951,10,23,1951,373,0.25,2,41,6,4,3,56,110,0.29,263,0,0,0,0,0,0,41,6,4,3,56,314,263,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.8,0.0,0.0,0.0,57.6,1382
1951-10-24,1951,10,24,1951,331,0.25,2,41,6,4,3,56,110,0.33,221,0,0,0,0,0,0,41,6,4,3,56,272,221,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,49.0,1175
1951-10-25,1951,10,25,1951,306,0.25,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1951-10-26,1951,10,26,1951,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1951-10-27,1951,10,27,1951,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1951-10-28,1951,10,28,1951,302,0.25,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1951-10-29,1951,10,29,1951,309,0.25,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1951-10-30,1951,10,30,1951,316,0.25,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1951-10-31,1951,10,31,1951,329,0.25,2,41,6,4,3,56,110,0.33,219,0,0,0,0,0,0,41,6,4,3,56,270,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.4,1162
1951-11-01,1951,11,1,1951,335,0.15,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1951-11-02,1951,11,2,1951,316,0.15,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1951-11-03,1951,11,3,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1951-11-04,1951,11,4,1951,306,0.15,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1951-11-05,1951,11,5,1951,306,0.15,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1951-11-06,1951,11,6,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1951-11-07,1951,11,7,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1951-11-08,1951,11,8,1951,309,0.15,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1951-11-09,1951,11,9,1951,311,0.15,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1951-11-10,1951,11,10,1951,311,0.15,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1951-11-11,1951,11,11,1951,316,0.19,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1951-11-12,1951,11,12,1951,316,0.19,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1951-11-13,1951,11,13,1951,320,0.19,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1951-11-14,1951,11,14,1951,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1951-11-15,1951,11,15,1951,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1951-11-16,1951,11,16,1951,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1951-11-17,1951,11,17,1951,325,0.19,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1951-11-18,1951,11,18,1951,331,0.19,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
