Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1956-04-28,1956,4,28,1955,4949,0.19,2,70,14,18,25,168,295,0.06,1100,3554,30,4,7,55,3458,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.77,0.77,0.77,0.77,22.0,22.0,22.0,22.0,84.8,2035
1956-04-29,1956,4,29,1955,4985,0.19,2,70,14,18,25,168,295,0.06,1100,3590,30,4,7,55,3494,100,18,25,80,3662,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.7,2009
1956-04-30,1956,4,30,1955,5114,0.19,2,70,14,18,25,168,295,0.06,1100,3719,30,4,7,55,3623,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.8,1938
1956-05-01,1956,5,1,1955,5259,0.05,1,71,14,18,24,213,340,0.06,1100,3819,29,4,7,56,3723,100,18,25,80,3936,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.1,20.1,20.1,20.1,77.4,1858
1956-05-02,1956,5,2,1955,5307,0.05,1,71,14,18,24,213,340,0.06,1100,3867,29,4,7,56,3771,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1956-05-03,1956,5,3,1955,5396,0.05,1,71,14,18,24,213,340,0.06,0,5056,1129,4,7,56,3860,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.4,19.4,19.4,19.4,74.4,1786
1956-05-04,1956,5,4,1955,5415,0.05,1,71,14,18,24,213,340,0.06,0,5075,1129,4,7,56,3879,1200,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.3,19.3,19.3,19.3,74.0,1776
1956-05-05,1956,5,5,1955,5569,0.05,1,71,14,18,24,213,340,0.06,0,5229,1129,4,7,56,4033,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.4,18.4,18.4,18.4,70.8,1698
1956-05-06,1956,5,6,1955,5611,0.05,1,71,14,18,24,213,340,0.06,0,5271,1129,4,7,56,4075,1200,18,25,80,4288,1243,275,275,275,275,990.1,978.5,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.2,18.2,18.2,18.2,69.9,1677
1956-05-07,1956,5,7,1955,5630,0.05,1,71,14,18,24,213,340,0.06,0,5290,1129,4,7,56,4094,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.1,18.1,18.1,18.1,69.5,1668
1956-05-08,1956,5,8,1955,5630,0.05,1,71,14,18,24,213,340,0.06,0,5290,1129,4,7,56,4094,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.1,18.1,18.1,18.1,69.5,1668
1956-05-09,1956,5,9,1955,5630,0.05,1,71,14,18,24,213,340,0.06,0,5290,1129,4,7,56,4094,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.1,18.1,18.1,18.1,69.5,1668
1956-05-10,1956,5,10,1955,5668,0.05,1,71,14,18,24,213,340,0.06,0,5328,1129,4,7,56,4132,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1649
1956-05-11,1956,5,11,1955,5672,0.0,1,71,14,18,24,213,340,0.06,0,5332,1129,4,7,56,4136,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1647
1956-05-12,1956,5,12,1955,5672,0.0,1,71,14,18,24,213,340,0.06,0,5332,1129,4,7,56,4136,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1647
1956-05-13,1956,5,13,1955,5672,0.0,1,71,14,18,24,213,340,0.06,0,5332,1129,4,7,56,4136,1200,18,25,80,4349,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1647
1956-05-14,1956,5,14,1955,5668,0.0,1,71,14,18,24,213,340,0.06,0,5328,1129,4,7,56,4132,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1649
1956-05-15,1956,5,15,1955,5574,0.0,1,71,14,18,24,213,340,0.06,0,5234,1129,4,7,56,4038,1200,18,25,80,4251,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.4,18.4,18.4,18.4,70.7,1696
1956-05-16,1956,5,16,1955,5551,0.0,1,71,14,18,24,213,340,0.06,0,5211,1129,4,7,56,4015,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.8,9.8,9.8,9.8,0.7,0.7,0.7,0.7,18.5,18.5,18.5,18.5,71.2,1707
1956-05-17,1956,5,17,1955,5434,0.0,1,71,14,18,24,213,340,0.06,0,5094,1129,4,7,56,3898,1200,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.72,0.72,0.72,0.72,19.2,19.2,19.2,19.2,73.6,1766
1956-05-18,1956,5,18,1955,5396,0.0,1,71,14,18,24,213,340,0.06,0,5056,1129,4,7,56,3860,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.4,19.4,19.4,19.4,74.4,1786
1956-05-19,1956,5,19,1955,5326,0.0,1,71,14,18,24,213,340,0.06,1100,3886,29,4,7,56,3790,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.8,19.8,19.8,19.8,75.9,1822
1956-05-20,1956,5,20,1955,5307,0.0,1,71,14,18,24,213,340,0.06,1100,3867,29,4,7,56,3771,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1956-05-21,1956,5,21,1955,5223,0.0,1,71,14,18,24,213,340,0.07,1100,3783,29,4,7,56,3687,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1878
1956-05-22,1956,5,22,1955,5114,0.0,1,71,14,18,24,213,340,0.07,1100,3674,29,4,7,56,3578,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.8,1938
1956-05-23,1956,5,23,1955,4949,0.0,1,71,14,18,24,213,340,0.07,1100,3509,29,4,7,56,3413,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.77,0.77,0.77,0.77,22.0,22.0,22.0,22.0,84.8,2035
1956-05-24,1956,5,24,1955,4777,0.0,1,71,14,18,24,213,340,0.07,1100,3337,29,4,7,56,3241,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.3,23.3,23.3,23.3,90.2,2164
1956-05-25,1956,5,25,1955,4720,0.0,1,71,14,18,24,213,340,0.07,1100,3280,29,4,7,56,3184,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1956-05-26,1956,5,26,1955,4542,0.0,1,71,14,18,24,213,340,0.07,1100,3102,29,4,7,56,3006,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.7,2343
1956-05-27,1956,5,27,1955,4415,0.0,1,71,14,18,24,213,340,0.08,1100,2975,29,4,7,56,2879,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.7,2440
1956-05-28,1956,5,28,1955,4305,0.0,1,71,14,18,24,213,340,0.08,1100,2865,29,4,7,56,2769,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2525
1956-05-29,1956,5,29,1955,4160,0.0,1,71,14,18,24,213,340,0.08,1100,2720,29,4,7,56,2624,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1956-05-30,1956,5,30,1955,4056,0.0,1,71,14,18,24,213,340,0.08,1100,2616,29,4,7,56,2520,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1956-05-31,1956,5,31,1955,3970,0.0,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1956-06-01,1956,6,1,1955,3920,0.0,1,67,13,15,17,181,293,0.07,1100,2527,33,5,10,63,2416,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,115.0,2759
1956-06-02,1956,6,2,1955,3845,0.0,1,67,13,15,17,181,293,0.08,1100,2452,33,5,10,63,2341,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
1956-06-03,1956,6,3,1955,3773,0.0,1,67,13,15,17,181,293,0.08,1100,2380,33,5,10,63,2269,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1956-06-04,1956,6,4,1955,3639,0.0,1,67,13,15,17,181,293,0.08,1100,2246,33,5,10,63,2135,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1956-06-05,1956,6,5,1955,3537,0.0,1,67,13,15,17,181,293,0.08,1100,2144,33,5,10,63,2033,100,18,25,80,2214,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,124.6,2991
1956-06-06,1956,6,6,1955,3488,0.0,1,67,13,15,17,181,293,0.08,1100,2095,33,5,10,63,1984,100,18,25,80,2165,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
1956-06-07,1956,6,7,1955,3441,0.0,1,67,13,15,17,181,293,0.09,1100,2048,33,5,10,63,1937,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1956-06-08,1956,6,8,1955,3405,0.0,1,67,13,15,17,181,293,0.09,1100,2012,32,5,10,63,1901,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1956-06-09,1956,6,9,1955,3251,0.0,1,67,13,15,17,181,293,0.09,1100,1858,33,5,10,63,1747,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1956-06-10,1956,6,10,1955,3139,0.0,1,67,13,15,17,181,293,0.09,1100,1746,33,5,10,63,1635,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1956-06-11,1956,6,11,1955,3067,0.0,1,67,13,15,17,181,293,0.1,1100,1674,33,5,10,63,1563,100,18,25,80,1744,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.4,3273
1956-06-12,1956,6,12,1955,3004,0.0,1,67,13,15,17,181,293,0.1,1100,1611,33,5,10,63,1500,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1956-06-13,1956,6,13,1955,2931,0.0,1,67,13,15,17,181,293,0.1,1100,1538,33,5,10,63,1427,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1956-06-14,1956,6,14,1955,2873,0.0,1,67,13,15,17,181,293,0.1,1100,1480,33,5,10,63,1369,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1956-06-15,1956,6,15,1955,2802,0.0,1,67,13,15,17,181,293,0.1,1100,1409,33,5,10,63,1298,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1956-06-16,1956,6,16,1955,2742,0.0,1,67,13,15,17,181,293,0.11,1100,1349,33,5,10,63,1238,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1956-06-17,1956,6,17,1955,2671,0.0,1,67,13,15,17,181,293,0.11,1100,1278,33,4,10,63,1167,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1956-06-18,1956,6,18,1955,2616,0.0,1,67,13,15,17,181,293,0.11,1100,1223,33,5,10,63,1112,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1956-06-19,1956,6,19,1955,2542,0.0,1,67,13,15,17,181,293,0.12,1100,1149,33,5,10,63,1038,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1956-06-20,1956,6,20,1955,2450,0.0,1,67,13,15,17,181,293,0.12,1100,1057,33,5,9,61,947,100,18,25,78,1128,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1956-06-21,1956,6,21,1955,2363,0.0,1,67,13,15,17,181,293,0.12,1100,970,32,5,10,56,866,100,18,25,73,1047,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1956-06-22,1956,6,22,1955,2335,0.0,1,67,13,15,17,181,293,0.13,1100,942,33,5,10,54,839,100,18,25,71,1020,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1956-06-23,1956,6,23,1955,2293,0.0,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1956-06-24,1956,6,24,1955,2231,0.0,1,67,13,15,17,181,293,0.13,1100,838,32,5,10,48,742,100,18,25,65,923,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1956-06-25,1956,6,25,1955,2187,0.0,1,67,13,15,17,181,293,0.13,1100,794,33,5,10,46,700,100,18,25,63,881,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1956-06-26,1956,6,26,1955,2155,0.0,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1956-06-27,1956,6,27,1955,2076,0.0,1,67,13,15,17,181,293,0.14,1100,683,33,4,10,39,596,100,18,25,56,777,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1956-06-28,1956,6,28,1955,1983,0.0,1,67,13,15,17,181,293,0.15,1100,590,33,5,10,34,508,100,18,25,51,689,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1956-06-29,1956,6,29,1955,1966,0.0,1,67,13,15,17,181,293,0.15,1100,573,33,5,10,33,492,100,18,25,50,673,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1956-06-30,1956,6,30,1955,1921,0.0,1,67,13,15,17,181,293,0.15,1100,528,32,4,10,30,449,100,18,25,47,630,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1956-07-01,1956,7,1,1955,1871,0.0,1,63,12,13,13,155,256,0.14,1100,515,37,5,11,26,434,100,18,25,39,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1956-07-02,1956,7,2,1955,1832,0.0,1,63,12,13,13,155,256,0.14,1100,476,37,6,12,24,397,100,18,25,37,552,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1956-07-03,1956,7,3,1955,1801,0.0,1,63,12,13,13,155,256,0.14,1100,445,37,6,12,22,368,100,18,25,35,523,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1956-07-04,1956,7,4,1955,1751,0.0,1,63,12,13,13,155,256,0.15,1100,395,37,6,12,20,320,100,18,25,33,475,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1956-07-05,1956,7,5,1955,1716,0.0,1,63,12,13,13,155,256,0.15,1100,360,36,6,12,18,287,100,18,25,31,442,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1956-07-06,1956,7,6,1955,1677,0.0,1,63,12,13,13,155,256,0.15,1100,321,37,6,12,16,250,100,18,25,29,405,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1956-07-07,1956,7,7,1955,1617,0.0,1,63,12,13,13,155,256,0.16,1100,261,37,6,12,13,193,100,18,25,26,348,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
1956-07-08,1956,7,8,1955,1551,0.0,1,63,12,13,13,155,256,0.17,1100,195,37,6,9,9,132,100,18,22,22,287,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.1,4369
1956-07-09,1956,7,9,1955,1511,0.0,1,63,12,13,13,155,256,0.17,1100,155,37,6,7,7,96,100,18,20,20,251,1238,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1956-07-10,1956,7,10,1955,1492,0.0,1,63,12,13,13,155,256,0.17,1100,136,33,6,6,6,83,96,18,19,19,238,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1956-07-11,1956,7,11,1955,1454,0.0,1,63,12,13,13,155,256,0.18,1100,98,24,4,5,5,59,87,16,18,18,214,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4459
1956-07-12,1956,7,12,1955,1431,0.0,1,63,12,13,13,155,256,0.18,1100,75,18,3,3,3,45,81,15,16,16,200,1214,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1956-07-13,1956,7,13,1955,1383,0.0,1,63,12,13,13,155,256,0.19,1100,27,6,1,1,1,16,69,13,14,14,171,1197,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
1956-07-14,1956,7,14,1955,1327,0.0,1,63,12,13,13,155,256,0.19,1071,0,0,0,0,0,0,63,12,13,13,155,1159,267,267,267,267,990.0,968.9,0.79,0.44,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4484
1956-07-15,1956,7,15,1955,1291,0.0,1,63,12,13,13,155,256,0.2,1035,0,0,0,0,0,0,63,12,13,13,155,1123,258,258,258,258,990.0,968.8,0.73,0.4,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4389
1956-07-16,1956,7,16,1955,1216,0.0,1,63,12,13,13,155,256,0.21,960,0,0,0,0,0,0,63,12,13,13,155,1048,240,240,240,240,990.0,968.6,0.62,0.32,989.1,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.8,4172
1956-07-17,1956,7,17,1955,1199,0.0,1,63,12,13,13,155,256,0.21,943,0,0,0,0,0,0,63,12,13,13,155,1031,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.4,4114
1956-07-18,1956,7,18,1955,1186,0.0,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.5,4066
1956-07-19,1956,7,19,1955,1186,0.0,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.5,4066
1956-07-20,1956,7,20,1955,1166,0.0,1,63,12,13,13,155,256,0.22,910,0,0,0,0,0,0,63,12,13,13,155,998,227,227,227,227,990.0,968.4,0.57,0.28,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.4,3993
1956-07-21,1956,7,21,1955,1117,0.0,1,63,12,13,13,155,256,0.23,861,0,0,0,0,0,0,63,12,13,13,155,949,215,215,215,215,990.0,968.3,0.52,0.24,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1956-07-22,1956,7,22,1955,1089,0.0,1,63,12,13,13,155,256,0.23,833,0,0,0,0,0,0,63,12,13,13,155,921,208,208,208,208,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.0,3696
1956-07-23,1956,7,23,1955,1086,0.0,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.5,3684
1956-07-24,1956,7,24,1955,1080,0.0,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,274,274,274,0,990.0,968.2,0.49,0.21,989.3,3,20.6,20.6,20.6,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,153.7,3689
1956-07-25,1956,7,25,1955,1073,0.0,1,63,12,13,13,155,256,0.24,817,0,0,0,0,0,0,63,12,13,13,155,905,272,272,272,0,990.0,968.1,0.48,0.2,989.3,3,20.7,20.7,20.7,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,152.8,3667
1956-07-26,1956,7,26,1955,1050,0.0,1,63,12,13,13,155,256,0.24,794,0,0,0,0,0,0,63,12,13,13,155,882,264,264,264,0,990.0,968.1,0.46,0.19,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,149.6,3590
1956-07-27,1956,7,27,1955,1022,0.0,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,255,255,255,0,990.0,968.0,0.44,0.17,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,145.4,3490
1956-07-28,1956,7,28,1955,976,0.0,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.0,967.8,0.4,0.15,989.5,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.4,3320
1956-07-29,1956,7,29,1955,952,0.0,1,63,12,13,13,155,256,0.27,696,0,0,0,0,0,0,63,12,13,13,155,784,232,232,232,0,990.0,967.7,0.37,0.14,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.5,3228
1956-07-30,1956,7,30,1955,941,0.0,1,63,12,13,13,155,256,0.27,685,0,0,0,0,0,0,63,12,13,13,155,773,228,228,228,0,990.0,967.7,0.37,0.14,989.5,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.7,3183
1956-07-31,1956,7,31,1955,906,0.0,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.6,3037
1956-08-01,1956,8,1,1955,905,0.0,1,58,10,10,7,117,202,0.22,703,0,0,0,0,0,0,58,10,10,7,117,781,234,234,234,0,990.0,967.5,0.37,0.14,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,137.1,3290
1956-08-02,1956,8,2,1955,885,0.0,1,58,10,10,7,117,202,0.23,683,0,0,0,0,0,0,58,10,10,7,117,761,227,227,227,0,990.0,967.4,0.36,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.7,3209
1956-08-03,1956,8,3,1955,876,0.0,1,58,10,10,7,117,202,0.23,674,0,0,0,0,0,0,58,10,10,7,117,752,224,224,224,0,990.0,967.4,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.4,3176
1956-08-04,1956,8,4,1955,834,0.0,1,58,10,10,7,117,202,0.24,632,0,0,0,0,0,0,58,10,10,7,117,710,210,210,210,0,990.0,967.2,0.33,0.12,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,124.7,2992
1956-08-05,1956,8,5,1955,794,0.0,1,58,10,10,7,117,202,0.25,592,0,0,0,0,0,0,58,10,10,7,117,670,197,197,197,0,990.0,967.1,0.31,0.11,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.9,2805
1956-08-06,1956,8,6,1955,779,0.0,1,58,10,10,7,117,202,0.26,577,0,0,0,0,0,0,58,10,10,7,117,655,192,192,192,0,990.0,967.0,0.3,0.1,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.0,2736
1956-08-07,1956,8,7,1955,760,0.0,1,58,10,10,7,117,202,0.27,558,0,0,0,0,0,0,58,10,10,7,117,636,186,186,186,0,990.0,966.9,0.29,0.09,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.6,2654
1956-08-08,1956,8,8,1955,751,0.0,1,58,10,10,7,117,202,0.27,549,0,0,0,0,0,0,58,10,10,7,117,627,274,274,0,0,990.0,966.9,0.28,0.09,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.7,2656
1956-08-09,1956,8,9,1955,728,0.0,1,58,10,10,7,117,202,0.28,526,0,0,0,0,0,0,58,10,10,7,117,604,263,263,0,0,990.0,966.8,0.27,0.08,989.6,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,106.8,2562
1956-08-10,1956,8,10,1955,712,0.0,1,58,10,10,7,117,202,0.28,510,0,0,0,0,0,0,58,10,10,7,117,588,255,255,0,0,990.0,966.7,0.26,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,53.0,53.0,0.0,0.0,103.9,2493
1956-08-11,1956,8,11,1955,702,0.0,1,58,10,10,7,117,202,0.29,500,0,0,0,0,0,0,58,10,10,7,117,578,250,250,0,0,990.0,966.7,0.26,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,102.2,2453
1956-08-12,1956,8,12,1955,691,0.0,1,58,10,10,7,117,202,0.29,489,0,0,0,0,0,0,58,10,10,7,117,567,244,244,0,0,990.0,966.7,0.25,0.07,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.3,2407
1956-08-13,1956,8,13,1955,673,0.0,1,58,10,10,7,117,202,0.3,471,0,0,0,0,0,0,58,10,10,7,117,549,235,235,0,0,990.0,966.6,0.24,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.8,2323
1956-08-14,1956,8,14,1955,666,0.0,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.0,966.6,0.23,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2295
1956-08-15,1956,8,15,1955,654,0.0,1,58,10,10,7,117,202,0.31,452,0,0,0,0,0,0,58,10,10,7,117,530,226,226,0,0,990.0,966.5,0.23,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.2,2237
1956-08-16,1956,8,16,1955,630,0.0,1,58,10,10,7,117,202,0.32,428,0,0,0,0,0,0,58,10,10,7,117,506,214,214,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2126
1956-08-17,1956,8,17,1955,623,0.0,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1956-08-18,1956,8,18,1955,615,0.0,1,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.0,966.4,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,43.8,43.8,0.0,0.0,85.7,2057
1956-08-19,1956,8,19,1955,601,0.0,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
1956-08-20,1956,8,20,1955,589,0.0,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1956-08-21,1956,8,21,1955,583,0.02,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1956-08-22,1956,8,22,1955,566,0.02,1,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.3,1807
1956-08-23,1956,8,23,1955,562,0.02,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1956-08-24,1956,8,24,1955,556,0.02,1,58,10,10,7,117,202,0.36,354,0,0,0,0,0,0,58,10,10,7,117,432,177,177,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1956-08-25,1956,8,25,1955,548,0.02,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
1956-08-26,1956,8,26,1955,542,0.02,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.3,1687
1956-08-27,1956,8,27,1955,527,0.02,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1956-08-28,1956,8,28,1955,527,0.02,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1956-08-29,1956,8,29,1955,523,0.02,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1956-08-30,1956,8,30,1955,516,0.02,1,58,10,10,7,117,202,0.39,314,0,0,0,0,0,0,58,10,10,7,117,392,157,157,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1564
1956-08-31,1956,8,31,1955,512,0.02,1,58,10,10,7,117,202,0.39,310,0,0,0,0,0,0,58,10,10,7,117,388,155,155,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1956-09-01,1956,9,1,1955,494,0.03,1,48,8,7,4,79,146,0.3,348,0,0,0,0,0,0,48,8,7,4,79,411,174,174,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1749
1956-09-02,1956,9,2,1955,486,0.03,1,48,8,7,4,79,146,0.3,340,0,0,0,0,0,0,48,8,7,4,79,403,170,170,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.1,1706
1956-09-03,1956,9,3,1955,479,0.03,1,48,8,7,4,79,146,0.3,333,0,0,0,0,0,0,48,8,7,4,79,396,166,166,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1675
1956-09-04,1956,9,4,1955,477,0.03,1,48,8,7,4,79,146,0.31,331,0,0,0,0,0,0,48,8,7,4,79,394,165,165,0,0,990.0,965.7,0.17,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1664
1956-09-05,1956,9,5,1955,472,0.03,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1640
1956-09-06,1956,9,6,1955,472,0.03,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1640
1956-09-07,1956,9,7,1955,467,0.03,1,48,8,7,4,79,146,0.31,321,0,0,0,0,0,0,48,8,7,4,79,384,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1956-09-08,1956,9,8,1955,462,0.03,1,48,8,7,4,79,146,0.32,316,0,0,0,0,0,0,48,8,7,4,79,379,158,158,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1956-09-09,1956,9,9,1955,455,0.03,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1556
1956-09-10,1956,9,10,1955,445,0.03,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1506
1956-09-11,1956,9,11,1955,440,0.03,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1956-09-12,1956,9,12,1955,440,0.03,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1956-09-13,1956,9,13,1955,435,0.03,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1956-09-14,1956,9,14,1955,430,0.03,1,48,8,7,4,79,146,0.34,284,0,0,0,0,0,0,48,8,7,4,79,347,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1956-09-15,1956,9,15,1955,426,0.03,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1956-09-16,1956,9,16,1955,426,0.03,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1956-09-17,1956,9,17,1955,420,0.03,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1956-09-18,1956,9,18,1955,413,0.03,1,48,8,7,4,79,146,0.35,267,0,0,0,0,0,0,48,8,7,4,79,330,267,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,58.1,1394
1956-09-19,1956,9,19,1955,408,0.03,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,57.0,1366
1956-09-20,1956,9,20,1955,402,0.03,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1956-09-21,1956,9,21,1955,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1956-09-22,1956,9,22,1955,398,0.04,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1956-09-23,1956,9,23,1955,391,0.04,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,53.7,1288
1956-09-24,1956,9,24,1955,389,0.04,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1274
1956-09-25,1956,9,25,1955,386,0.04,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,52.6,1261
1956-09-26,1956,9,26,1955,386,0.04,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,52.6,1261
1956-09-27,1956,9,27,1955,380,0.04,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
1956-09-28,1956,9,28,1955,377,0.04,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,50.6,1214
1956-09-29,1956,9,29,1955,377,0.04,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,50.6,1214
1956-09-30,1956,9,30,1955,373,0.04,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.7,1193
1956-10-01,1956,10,1,1956,370,0.04,1,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,54.9,1317
1956-10-02,1956,10,2,1956,370,0.04,1,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,54.9,1317
1956-10-03,1956,10,3,1956,364,0.04,1,44,7,6,3,60,120,0.33,244,0,0,0,0,0,0,44,7,6,3,60,301,244,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,53.7,1289
1956-10-04,1956,10,4,1956,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1956-10-05,1956,10,5,1956,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1956-10-06,1956,10,6,1956,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1956-10-07,1956,10,7,1956,350,0.04,1,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1956-10-08,1956,10,8,1956,344,0.04,1,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,49.5,1188
1956-10-09,1956,10,9,1956,340,0.04,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1956-10-10,1956,10,10,1956,338,0.04,1,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1956-10-11,1956,10,11,1956,335,0.06,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1956-10-12,1956,10,12,1956,331,0.06,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1120
1956-10-13,1956,10,13,1956,329,0.06,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1956-10-14,1956,10,14,1956,325,0.06,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
1956-10-15,1956,10,15,1956,323,0.06,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1956-10-16,1956,10,16,1956,320,0.06,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1061
1956-10-17,1956,10,17,1956,316,0.06,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1956-10-18,1956,10,18,1956,311,0.06,1,44,7,6,3,60,120,0.38,191,0,0,0,0,0,0,44,7,6,3,60,248,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
1956-10-19,1956,10,19,1956,309,0.06,1,44,7,6,3,60,120,0.39,189,0,0,0,0,0,0,44,7,6,3,60,246,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,998
1956-10-20,1956,10,20,1956,309,0.06,1,44,7,6,3,60,120,0.39,189,0,0,0,0,0,0,44,7,6,3,60,246,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,998
1956-10-21,1956,10,21,1956,309,0.08,1,44,7,6,3,60,120,0.39,189,0,0,0,0,0,0,44,7,6,3,60,246,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,41.6,998
1956-10-22,1956,10,22,1956,311,0.08,1,44,7,6,3,60,120,0.38,191,0,0,0,0,0,0,44,7,6,3,60,248,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
1956-10-23,1956,10,23,1956,311,0.08,1,44,7,6,3,60,120,0.38,191,0,0,0,0,0,0,44,7,6,3,60,248,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
1956-10-24,1956,10,24,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1956-10-25,1956,10,25,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1956-10-26,1956,10,26,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1956-10-27,1956,10,27,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1956-10-28,1956,10,28,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1956-10-29,1956,10,29,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1956-10-30,1956,10,30,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1956-10-31,1956,10,31,1956,316,0.08,1,44,7,6,3,60,120,0.38,196,0,0,0,0,0,0,44,7,6,3,60,253,196,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1956-11-01,1956,11,1,1956,316,0.09,1,42,7,6,3,56,114,0.36,202,0,0,0,0,0,0,42,7,6,3,56,257,202,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1956-11-02,1956,11,2,1956,316,0.09,1,42,7,6,3,56,114,0.36,202,0,0,0,0,0,0,42,7,6,3,56,257,202,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1956-11-03,1956,11,3,1956,316,0.09,1,42,7,6,3,56,114,0.36,202,0,0,0,0,0,0,42,7,6,3,56,257,202,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1956-11-04,1956,11,4,1956,316,0.09,1,42,7,6,3,56,114,0.36,202,0,0,0,0,0,0,42,7,6,3,56,257,202,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,44.8,1074
1956-11-05,1956,11,5,1956,309,0.09,1,42,7,6,3,56,114,0.37,195,0,0,0,0,0,0,42,7,6,3,56,250,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1956-11-06,1956,11,6,1956,306,0.09,1,42,7,6,3,56,114,0.37,192,0,0,0,0,0,0,42,7,6,3,56,247,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,42.4,1017
1956-11-07,1956,11,7,1956,320,0.09,1,42,7,6,3,56,114,0.36,206,0,0,0,0,0,0,42,7,6,3,56,261,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1094
1956-11-08,1956,11,8,1956,331,0.09,1,42,7,6,3,56,114,0.34,217,0,0,0,0,0,0,42,7,6,3,56,272,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.1,1153
1956-11-09,1956,11,9,1956,338,0.09,1,42,7,6,3,56,114,0.34,224,0,0,0,0,0,0,42,7,6,3,56,279,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,49.5,1188
1956-11-10,1956,11,10,1956,344,0.09,1,42,7,6,3,56,114,0.33,230,0,0,0,0,0,0,42,7,6,3,56,285,230,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,50.8,1220
1956-11-11,1956,11,11,1956,346,0.12,2,40,6,4,3,53,106,0.31,240,0,0,0,0,0,0,40,6,4,3,53,290,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1274
1956-11-12,1956,11,12,1956,353,0.12,2,40,6,4,3,53,106,0.3,247,0,0,0,0,0,0,40,6,4,3,53,297,247,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.7,0.0,0.0,0.0,54.6,1309
1956-11-13,1956,11,13,1956,364,0.12,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,56.8,1362
1956-11-14,1956,11,14,1956,373,0.12,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.5,1402
1956-11-15,1956,11,15,1956,377,0.12,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,271,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,59.3,1422
1956-11-16,1956,11,16,1956,389,0.12,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
1956-11-17,1956,11,17,1956,380,0.12,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,60.0,1439
1956-11-18,1956,11,18,1956,380,0.12,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,60.0,1439
1956-11-19,1956,11,19,1956,386,0.12,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.3,1422
1956-11-20,1956,11,20,1956,391,0.12,2,40,6,4,3,53,106,0.27,285,0,0,0,0,0,0,40,6,4,3,53,335,142,142,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1956-11-21,1956,11,21,1956,402,0.09,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1462
1956-11-22,1956,11,22,1956,402,0.09,1,42,7,6,3,56,114,0.28,288,0,0,0,0,0,0,42,7,6,3,56,343,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1462
1956-11-23,1956,11,23,1956,413,0.09,1,42,7,6,3,56,114,0.28,299,0,0,0,0,0,0,42,7,6,3,56,354,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1516
1956-11-24,1956,11,24,1956,420,0.09,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1956-11-25,1956,11,25,1956,426,0.09,1,42,7,6,3,56,114,0.27,312,0,0,0,0,0,0,42,7,6,3,56,367,156,156,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1956-11-26,1956,11,26,1956,435,0.09,1,42,7,6,3,56,114,0.26,321,0,0,0,0,0,0,42,7,6,3,56,376,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1956-11-27,1956,11,27,1956,442,0.09,1,42,7,6,3,56,114,0.26,328,0,0,0,0,0,0,42,7,6,3,56,383,164,164,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1662
1956-11-28,1956,11,28,1956,453,0.09,1,42,7,6,3,56,114,0.25,339,0,0,0,0,0,0,42,7,6,3,56,394,169,169,0,0,990.0,965.6,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.4,1712
1956-11-29,1956,11,29,1956,459,0.09,1,42,7,6,3,56,114,0.25,345,0,0,0,0,0,0,42,7,6,3,56,400,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1743
1956-11-30,1956,11,30,1956,462,0.09,1,42,7,6,3,56,114,0.25,348,0,0,0,0,0,0,42,7,6,3,56,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1956-12-01,1956,12,1,1956,467,0.08,1,44,8,6,4,64,126,0.27,341,0,0,0,0,0,0,44,8,6,4,64,399,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1719
1956-12-02,1956,12,2,1956,486,0.08,1,44,8,6,4,64,126,0.26,360,0,0,0,0,0,0,44,8,6,4,64,418,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1811
1956-12-03,1956,12,3,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1956-12-04,1956,12,4,1956,548,0.08,1,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2130
1956-12-05,1956,12,5,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1956-12-06,1956,12,6,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1956-12-07,1956,12,7,1956,537,0.08,1,44,8,6,4,64,126,0.23,411,0,0,0,0,0,0,44,8,6,4,64,469,205,205,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.7,2081
1956-12-08,1956,12,8,1956,532,0.08,1,44,8,6,4,64,126,0.24,406,0,0,0,0,0,0,44,8,6,4,64,464,203,203,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2054
1956-12-09,1956,12,9,1956,532,0.08,1,44,8,6,4,64,126,0.24,406,0,0,0,0,0,0,44,8,6,4,64,464,203,203,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2054
1956-12-10,1956,12,10,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1956-12-11,1956,12,11,1956,548,0.08,1,44,8,6,4,64,126,0.23,422,0,0,0,0,0,0,44,8,6,4,64,480,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2130
1956-12-12,1956,12,12,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1956-12-13,1956,12,13,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1956-12-14,1956,12,14,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1956-12-15,1956,12,15,1956,542,0.08,1,44,8,6,4,64,126,0.23,416,0,0,0,0,0,0,44,8,6,4,64,474,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
