Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957-07-30,1957,7,30,1956,489,0.37,2,58,11,11,11,136,227,0.46,262,0,0,0,0,0,0,58,11,11,11,136,342,262,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,56.1,1346
1957-07-31,1957,7,31,1956,486,0.37,2,58,11,11,11,136,227,0.47,259,0,0,0,0,0,0,58,11,11,11,136,339,259,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1330
1957-08-01,1957,8,1,1956,479,0.34,2,54,9,8,6,107,184,0.38,295,0,0,0,0,0,0,54,9,8,6,107,366,147,147,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,61.5,1475
1957-08-02,1957,8,2,1956,472,0.34,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1957-08-03,1957,8,3,1956,470,0.34,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1957-08-04,1957,8,4,1956,467,0.34,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1957-08-05,1957,8,5,1956,462,0.34,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1957-08-06,1957,8,6,1956,459,0.34,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1957-08-07,1957,8,7,1956,455,0.34,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.4,1402
1957-08-08,1957,8,8,1956,453,0.34,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1957-08-09,1957,8,9,1956,445,0.34,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,56.4,1354
1957-08-10,1957,8,10,1956,440,0.34,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,55.3,1327
1957-08-11,1957,8,11,1956,435,0.32,2,54,9,8,6,107,184,0.42,251,0,0,0,0,0,0,54,9,8,6,107,322,251,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.5,0.0,0.0,0.0,54.4,1306
1957-08-12,1957,8,12,1956,430,0.32,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,53.5,1284
1957-08-13,1957,8,13,1956,426,0.32,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1262
1957-08-14,1957,8,14,1956,426,0.32,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1262
1957-08-15,1957,8,15,1956,422,0.32,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1241
1957-08-16,1957,8,16,1956,420,0.32,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1230
1957-08-17,1957,8,17,1956,417,0.32,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.8,1218
1957-08-18,1957,8,18,1956,413,0.32,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1198
1957-08-19,1957,8,19,1956,408,0.32,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
1957-08-20,1957,8,20,1956,402,0.32,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1957-08-21,1957,8,21,1956,398,0.32,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1957-08-22,1957,8,22,1956,391,0.32,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1957-08-23,1957,8,23,1956,389,0.32,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1957-08-24,1957,8,24,1956,380,0.32,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1957-08-25,1957,8,25,1956,380,0.32,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1957-08-26,1957,8,26,1956,377,0.32,2,54,9,8,6,107,184,0.49,193,0,0,0,0,0,0,54,9,8,6,107,264,193,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1957-08-27,1957,8,27,1956,377,0.32,2,54,9,8,6,107,184,0.49,193,0,0,0,0,0,0,54,9,8,6,107,264,193,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1957-08-28,1957,8,28,1956,373,0.32,2,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,983
1957-08-29,1957,8,29,1956,373,0.32,2,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,983
1957-08-30,1957,8,30,1956,370,0.32,2,54,9,8,6,107,184,0.5,186,0,0,0,0,0,0,54,9,8,6,107,257,186,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,969
1957-08-31,1957,8,31,1956,364,0.32,2,54,9,8,6,107,184,0.5,180,0,0,0,0,0,0,54,9,8,6,107,251,180,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.0,936
1957-09-01,1957,9,1,1956,360,0.3,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.8,1172
1957-09-02,1957,9,2,1956,360,0.3,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.8,1172
1957-09-03,1957,9,3,1956,350,0.3,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1957-09-04,1957,9,4,1956,350,0.3,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1957-09-05,1957,9,5,1956,346,0.3,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1957-09-06,1957,9,6,1956,344,0.3,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1957-09-07,1957,9,7,1956,340,0.3,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1957-09-08,1957,9,8,1956,338,0.3,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1957-09-09,1957,9,9,1956,335,0.3,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1957-09-10,1957,9,10,1956,335,0.3,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1957-09-11,1957,9,11,1956,331,0.31,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1957-09-12,1957,9,12,1956,323,0.31,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1957-09-13,1957,9,13,1956,320,0.31,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1957-09-14,1957,9,14,1956,316,0.31,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1957-09-15,1957,9,15,1956,316,0.31,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1957-09-16,1957,9,16,1956,316,0.31,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1957-09-17,1957,9,17,1956,311,0.31,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1957-09-18,1957,9,18,1956,311,0.31,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1957-09-19,1957,9,19,1956,311,0.31,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1957-09-20,1957,9,20,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1957-09-21,1957,9,21,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1957-09-22,1957,9,22,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1957-09-23,1957,9,23,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1957-09-24,1957,9,24,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1957-09-25,1957,9,25,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1957-09-26,1957,9,26,1956,302,0.31,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1957-09-27,1957,9,27,1956,299,0.31,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1957-09-28,1957,9,28,1956,294,0.31,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1957-09-29,1957,9,29,1956,294,0.31,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1957-09-30,1957,9,30,1956,290,0.31,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1957-10-01,1957,10,1,1957,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-02,1957,10,2,1957,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-03,1957,10,3,1957,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1957-10-04,1957,10,4,1957,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1957-10-05,1957,10,5,1957,283,0.24,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1957-10-06,1957,10,6,1957,283,0.24,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1957-10-07,1957,10,7,1957,283,0.24,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1957-10-08,1957,10,8,1957,287,0.24,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1957-10-09,1957,10,9,1957,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-10,1957,10,10,1957,290,0.24,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-11,1957,10,11,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-12,1957,10,12,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-13,1957,10,13,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-14,1957,10,14,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-15,1957,10,15,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-16,1957,10,16,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-17,1957,10,17,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-18,1957,10,18,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-19,1957,10,19,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-20,1957,10,20,1957,290,0.16,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1957-10-21,1957,10,21,1957,294,0.14,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
1957-10-22,1957,10,22,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1957-10-23,1957,10,23,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1957-10-24,1957,10,24,1957,306,0.14,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1957-10-25,1957,10,25,1957,306,0.14,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1957-10-26,1957,10,26,1957,306,0.14,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1957-10-27,1957,10,27,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1957-10-28,1957,10,28,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1957-10-29,1957,10,29,1957,309,0.14,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1957-10-30,1957,10,30,1957,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1071
1957-10-31,1957,10,31,1957,311,0.14,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1071
1957-11-01,1957,11,1,1957,302,0.12,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1957-11-02,1957,11,2,1957,299,0.12,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1957-11-03,1957,11,3,1957,311,0.12,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1957-11-04,1957,11,4,1957,311,0.12,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1957-11-05,1957,11,5,1957,316,0.12,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1957-11-06,1957,11,6,1957,316,0.12,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1957-11-07,1957,11,7,1957,320,0.12,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1957-11-08,1957,11,8,1957,320,0.12,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1957-11-09,1957,11,9,1957,323,0.12,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1957-11-10,1957,11,10,1957,323,0.12,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1957-11-11,1957,11,11,1957,323,0.17,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1957-11-12,1957,11,12,1957,325,0.17,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1957-11-13,1957,11,13,1957,325,0.17,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1957-11-14,1957,11,14,1957,329,0.17,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1957-11-15,1957,11,15,1957,329,0.17,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1957-11-16,1957,11,16,1957,331,0.17,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1957-11-17,1957,11,17,1957,331,0.17,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1957-11-18,1957,11,18,1957,331,0.17,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1957-11-19,1957,11,19,1957,335,0.17,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1957-11-20,1957,11,20,1957,335,0.17,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1957-11-21,1957,11,21,1957,335,0.2,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1957-11-22,1957,11,22,1957,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1957-11-23,1957,11,23,1957,338,0.2,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1957-11-24,1957,11,24,1957,344,0.2,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1263
1957-11-25,1957,11,25,1957,360,0.2,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,55.9,1341
1957-11-26,1957,11,26,1957,377,0.2,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,271,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,59.3,1422
1957-11-27,1957,11,27,1957,386,0.2,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.3,1422
1957-11-28,1957,11,28,1957,398,0.2,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
1957-11-29,1957,11,29,1957,398,0.2,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
1957-11-30,1957,11,30,1957,350,0.2,2,40,6,4,3,53,106,0.3,244,0,0,0,0,0,0,40,6,4,3,53,294,244,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,53.8,1291
1957-12-01,1957,12,1,1957,350,0.19,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.1,1227
1957-12-02,1957,12,2,1957,360,0.19,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.3,1278
1957-12-03,1957,12,3,1957,370,0.19,2,42,7,5,3,61,118,0.32,252,0,0,0,0,0,0,42,7,5,3,61,306,252,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,55.3,1328
1957-12-04,1957,12,4,1957,360,0.19,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.3,1278
1957-12-05,1957,12,5,1957,360,0.19,2,42,7,5,3,61,118,0.33,242,0,0,0,0,0,0,42,7,5,3,61,296,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.3,1278
1957-12-06,1957,12,6,1957,350,0.19,2,42,7,5,3,61,118,0.34,232,0,0,0,0,0,0,42,7,5,3,61,286,232,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.1,1227
1957-12-07,1957,12,7,1957,377,0.19,2,42,7,5,3,61,118,0.31,259,0,0,0,0,0,0,42,7,5,3,61,313,259,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,56.7,1361
1957-12-08,1957,12,8,1957,398,0.19,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.1,1417
1957-12-09,1957,12,9,1957,391,0.19,2,42,7,5,3,61,118,0.3,273,0,0,0,0,0,0,42,7,5,3,61,327,273,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,59.6,1431
1957-12-10,1957,12,10,1957,408,0.19,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1467
1957-12-11,1957,12,11,1957,440,0.39,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1957-12-12,1957,12,12,1957,467,0.39,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1957-12-13,1957,12,13,1957,479,0.39,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1957-12-14,1957,12,14,1957,486,0.39,2,42,7,5,3,61,118,0.24,368,0,0,0,0,0,0,42,7,5,3,61,422,184,184,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.3,1855
1957-12-15,1957,12,15,1957,505,0.39,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
1957-12-16,1957,12,16,1957,537,0.39,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2122
1957-12-17,1957,12,17,1957,571,0.39,2,42,7,5,3,61,118,0.21,453,0,0,0,0,0,0,42,7,5,3,61,507,226,226,0,0,990.0,966.2,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.1,2282
1957-12-18,1957,12,18,1957,615,0.39,2,42,7,5,3,61,118,0.19,497,0,0,0,0,0,0,42,7,5,3,61,551,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.3,2479
1957-12-19,1957,12,19,1957,654,0.39,2,42,7,5,3,61,118,0.18,536,0,0,0,0,0,0,42,7,5,3,61,590,268,268,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.2,56.2,0.0,0.0,110.2,2644
1957-12-20,1957,12,20,1957,630,0.39,2,42,7,5,3,61,118,0.19,512,0,0,0,0,0,0,42,7,5,3,61,566,256,256,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,54.0,54.0,0.0,0.0,105.9,2542
1957-12-21,1957,12,21,1957,630,0.07,1,44,8,6,4,64,126,0.2,504,0,0,0,0,0,0,44,8,6,4,64,562,252,252,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,104.3,2504
1957-12-22,1957,12,22,1957,654,0.07,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,264,264,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.6,2607
1957-12-23,1957,12,23,1957,673,0.07,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.0,966.6,0.27,0.09,989.6,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,57.1,57.1,0.0,0.0,111.9,2685
1957-12-24,1957,12,24,1957,682,0.07,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.0,966.6,0.28,0.09,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.8,2683
1957-12-25,1957,12,25,1957,684,0.07,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.0,966.6,0.28,0.09,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.3,2694
1957-12-26,1957,12,26,1957,712,0.07,1,44,8,6,4,64,126,0.18,586,0,0,0,0,0,0,44,8,6,4,64,644,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.5,2820
1957-12-27,1957,12,27,1957,733,0.07,1,44,8,6,4,64,126,0.17,607,0,0,0,0,0,0,44,8,6,4,64,665,202,202,202,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,121.8,2924
1957-12-28,1957,12,28,1957,748,0.07,1,44,8,6,4,64,126,0.17,622,0,0,0,0,0,0,44,8,6,4,64,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.7,2991
1957-12-29,1957,12,29,1957,779,0.07,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1957-12-30,1957,12,30,1957,834,0.07,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3360
1957-12-31,1957,12,31,1957,876,0.07,1,44,8,6,4,64,126,0.14,750,0,0,0,0,0,0,44,8,6,4,64,808,250,250,250,0,990.0,967.4,0.4,0.17,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.8,3523
1958-01-01,1958,1,1,1957,891,0.09,1,49,8,7,5,81,150,0.17,741,0,0,0,0,0,0,49,8,7,5,81,805,247,247,247,0,990.0,967.5,0.39,0.16,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.7,3472
1958-01-02,1958,1,2,1957,905,0.09,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.8,3522
1958-01-03,1958,1,3,1957,941,0.09,1,49,8,7,5,81,150,0.16,791,0,0,0,0,0,0,49,8,7,5,81,855,263,263,263,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,152.1,3650
1958-01-04,1958,1,4,1957,1042,0.09,1,49,8,7,5,81,150,0.14,892,0,0,0,0,0,0,49,8,7,5,81,956,223,223,223,223,990.0,968.0,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.8,4003
1958-01-05,1958,1,5,1957,1107,0.09,1,49,8,7,5,81,150,0.14,957,0,0,0,0,0,0,49,8,7,5,81,1021,239,239,239,239,990.0,968.2,0.59,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,176.7,4241
1958-01-06,1958,1,6,1957,1327,0.09,1,49,8,7,5,81,150,0.11,1100,77,25,4,3,2,41,74,12,10,7,122,1197,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,4571
1958-01-07,1958,1,7,1957,1182,0.09,1,49,8,7,5,81,150,0.13,1032,0,0,0,0,0,0,49,8,7,5,81,1096,258,258,258,258,990.0,968.5,0.69,0.39,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4469
1958-01-08,1958,1,8,1957,1297,0.09,1,49,8,7,5,81,150,0.12,1100,47,15,2,2,1,25,64,10,9,6,106,1184,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
1958-01-09,1958,1,9,1957,1355,0.09,1,49,8,7,5,81,150,0.11,1100,105,34,5,4,3,57,83,13,11,8,138,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4544
1958-01-10,1958,1,10,1957,1392,0.09,1,49,8,7,5,81,150,0.11,1100,142,46,7,6,4,76,95,15,13,9,157,1224,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4509
1958-01-11,1958,1,11,1957,1392,0.0,1,49,8,7,5,81,150,0.11,1100,142,46,7,6,4,76,95,15,13,9,157,1224,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.9,4509
1958-01-12,1958,1,12,1957,1492,0.0,1,49,8,7,5,81,150,0.1,1100,242,51,10,11,8,162,100,18,18,13,243,1236,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4420
1958-01-13,1958,1,13,1957,1492,0.0,1,49,8,7,5,81,150,0.1,1100,242,51,10,11,8,162,100,18,18,13,243,1236,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4420
1958-01-14,1958,1,14,1957,1466,0.0,1,49,8,7,5,81,150,0.1,1100,216,51,10,10,7,138,100,18,17,12,219,1235,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.1,4442
1958-01-15,1958,1,15,1957,1454,0.0,1,49,8,7,5,81,150,0.1,1100,204,51,9,9,6,127,100,18,16,11,208,1234,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4452
1958-01-16,1958,1,16,1957,1436,0.0,1,49,8,7,5,81,150,0.1,1100,186,51,9,8,6,111,100,17,15,11,192,1233,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4467
1958-01-17,1958,1,17,1957,1431,0.0,1,49,8,7,5,81,150,0.1,1100,181,51,9,8,6,106,100,17,15,11,187,1233,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.3,4471
1958-01-18,1958,1,18,1957,1399,0.0,1,49,8,7,5,81,150,0.11,1100,149,48,7,6,4,80,97,15,13,9,161,1227,275,275,275,275,990.0,969.2,0.89,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.6,4501
1958-01-19,1958,1,19,1957,1431,0.0,1,49,8,7,5,81,150,0.1,1100,181,51,9,8,6,106,100,17,15,11,187,1233,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.3,4471
1958-01-20,1958,1,20,1957,1436,0.0,1,49,8,7,5,81,150,0.1,1100,186,51,9,8,6,111,100,17,15,11,192,1233,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4467
1958-01-21,1958,1,21,1957,1511,0.04,1,49,8,7,5,81,150,0.1,1100,261,50,9,12,8,179,100,18,19,13,260,1237,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4404
1958-01-22,1958,1,22,1957,1609,0.04,1,49,8,7,5,81,150,0.09,1100,359,51,10,16,11,269,100,18,23,16,350,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4321
1958-01-23,1958,1,23,1957,1570,0.04,1,49,8,7,5,81,150,0.1,1100,320,51,10,14,10,233,100,18,21,15,314,1239,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4354
1958-01-24,1958,1,24,1957,1677,0.04,1,49,8,7,5,81,150,0.09,1100,427,51,10,18,14,334,100,18,25,19,415,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1958-01-25,1958,1,25,1957,1783,0.04,1,49,8,7,5,81,150,0.08,1100,533,51,10,18,17,436,100,18,25,22,517,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,4176
1958-01-26,1958,1,26,1957,1952,0.04,1,49,8,7,5,81,150,0.08,1100,702,50,10,18,23,600,100,18,25,28,681,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1958-01-27,1958,1,27,1957,2102,0.04,1,49,8,7,5,81,150,0.07,1100,852,51,10,18,28,744,100,18,25,33,825,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1958-01-28,1958,1,28,1957,2423,0.04,1,49,8,7,5,81,150,0.06,1100,1173,51,10,18,39,1055,100,18,25,44,1136,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1958-01-29,1958,1,29,1957,2901,0.04,1,49,8,7,5,81,150,0.05,1100,1651,51,10,18,55,1517,100,18,25,60,1598,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.9,3381
1958-01-30,1958,1,30,1957,3734,0.04,1,49,8,7,5,81,150,0.04,1100,2484,51,10,18,75,2330,100,18,25,80,2411,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.9,30.9,30.9,30.9,119.8,2874
1958-01-31,1958,1,31,1957,3886,0.04,1,49,8,7,5,81,150,0.04,1100,2636,51,10,18,75,2482,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1958-02-01,1958,2,1,1957,4206,0.03,1,55,10,10,8,114,197,0.05,1100,2909,45,8,15,72,2769,100,18,25,80,2883,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.5,2603
1958-02-02,1958,2,2,1957,4873,0.03,1,55,10,10,8,114,197,0.04,1100,3576,45,8,15,72,3436,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.2,2091
1958-02-03,1958,2,3,1957,5569,0.03,1,55,10,10,8,114,197,0.04,0,5372,1145,8,15,72,4132,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.4,18.4,18.4,18.4,70.8,1698
1958-02-04,1958,2,4,1957,6407,0.03,1,55,10,10,8,114,197,0.03,0,6210,1145,8,15,72,4970,1200,18,25,80,5084,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,0,8.7,8.7,8.7,8.7,0.62,0.62,0.62,0.62,14.6,14.6,14.6,14.6,56.0,1344
1958-02-05,1958,2,5,1957,7369,0.03,1,55,10,10,8,114,197,0.03,0,7172,1145,8,15,72,5932,1200,18,25,80,6046,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.55,0.55,0.55,0.55,11.5,11.5,11.5,11.5,44.1,1059
1958-02-06,1958,2,6,1957,8003,0.03,1,55,10,10,8,114,197,0.02,0,7806,1145,8,15,72,6566,1200,18,25,80,6680,1243,275,275,275,275,990.3,981.2,0.82,0.48,989.0,0,7.3,7.3,7.3,7.3,0.52,0.52,0.52,0.52,10.2,10.2,10.2,10.2,39.2,940
1958-02-07,1958,2,7,1957,8539,0.03,1,55,10,10,8,114,197,0.02,0,8342,1144,8,15,72,7102,1200,18,25,80,7216,1243,275,275,275,275,990.4,981.6,0.8,0.48,989.2,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.2,891
1958-02-08,1958,2,8,1957,8829,0.03,1,55,10,10,8,114,197,0.02,0,8632,1145,8,15,72,7392,1200,18,25,80,7506,1243,275,275,275,275,990.5,981.8,0.79,0.48,989.2,0,7.0,7.0,7.0,7.0,0.5,0.5,0.5,0.5,9.4,9.4,9.4,9.4,36.1,865
1958-02-09,1958,2,9,1957,9014,0.03,1,55,10,10,8,114,197,0.02,0,8817,1145,8,15,72,7577,1200,18,25,80,7691,1243,275,275,275,275,990.6,981.9,0.79,0.48,989.3,0,6.9,6.9,6.9,6.9,0.5,0.5,0.5,0.5,9.2,9.2,9.2,9.2,35.3,847
1958-02-10,1958,2,10,1957,8991,0.03,1,55,10,10,8,114,197,0.02,0,8794,1145,8,15,72,7554,1200,18,25,80,7668,1243,275,275,275,275,990.6,981.9,0.79,0.48,989.3,0,6.9,6.9,6.9,6.9,0.5,0.5,0.5,0.5,9.2,9.2,9.2,9.2,35.4,849
1958-02-11,1958,2,11,1957,8829,0.0,1,55,10,10,8,114,197,0.02,0,8632,1145,8,15,72,7392,1200,18,25,80,7506,1243,275,275,275,275,990.5,981.8,0.79,0.48,989.2,0,7.0,7.0,7.0,7.0,0.5,0.5,0.5,0.5,9.4,9.4,9.4,9.4,36.1,865
1958-02-12,1958,2,12,1957,8653,0.0,1,55,10,10,8,114,197,0.02,0,8456,1145,8,15,72,7216,1200,18,25,80,7330,1243,275,275,275,275,990.5,981.6,0.8,0.48,989.2,0,7.0,7.0,7.0,7.0,0.51,0.51,0.51,0.51,9.6,9.6,9.6,9.6,36.7,881
1958-02-13,1958,2,13,1957,8539,0.0,1,55,10,10,8,114,197,0.02,0,8342,1144,8,15,72,7102,1200,18,25,80,7216,1243,275,275,275,275,990.4,981.6,0.8,0.48,989.2,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.2,891
1958-02-14,1958,2,14,1957,8562,0.0,1,55,10,10,8,114,197,0.02,0,8365,1145,8,15,72,7125,1200,18,25,80,7239,1243,275,275,275,275,990.5,981.6,0.8,0.48,989.2,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.1,889
1958-02-15,1958,2,15,1957,8721,0.0,1,55,10,10,8,114,197,0.02,0,8524,1145,8,15,72,7284,1200,18,25,80,7398,1243,275,275,275,275,990.5,981.7,0.79,0.48,989.2,0,7.0,7.0,7.0,7.0,0.5,0.5,0.5,0.5,9.5,9.5,9.5,9.5,36.5,875
1958-02-16,1958,2,16,1957,9060,0.0,1,55,10,10,8,114,197,0.02,0,8863,1145,8,15,72,7623,1200,18,25,80,7737,1243,275,275,275,275,990.6,981.9,0.79,0.48,989.3,0,6.9,6.9,6.9,6.9,0.49,0.49,0.49,0.49,9.1,9.1,9.1,9.1,35.1,842
1958-02-17,1958,2,17,1957,9294,0.0,1,55,10,10,8,114,197,0.02,0,9097,1145,8,15,72,7857,1200,18,25,80,7971,1243,275,275,275,275,990.6,982.1,0.79,0.48,989.4,0,6.8,6.8,6.8,6.8,0.49,0.49,0.49,0.49,8.9,8.9,8.9,8.9,34.2,820
1958-02-18,1958,2,18,1957,9696,0.0,1,55,10,10,8,114,197,0.02,0,9499,1145,8,15,72,8259,1200,18,25,80,8373,1243,275,275,275,275,990.7,982.3,0.79,0.48,989.5,0,6.6,6.6,6.6,6.6,0.48,0.48,0.48,0.48,8.5,8.5,8.5,8.5,32.6,782
1958-02-19,1958,2,19,1957,9816,0.0,1,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,990.8,982.4,0.79,0.48,989.5,0,6.6,6.6,6.6,6.6,0.47,0.47,0.47,0.47,8.4,8.4,8.4,8.4,32.2,771
1958-02-20,1958,2,20,1957,9768,0.0,1,55,10,10,8,114,197,0.02,0,9571,1145,8,15,72,8331,1200,18,25,80,8445,1243,275,275,275,275,990.7,982.4,0.79,0.48,989.5,0,6.6,6.6,6.6,6.6,0.47,0.47,0.47,0.47,8.4,8.4,8.4,8.4,32.3,776
1958-02-21,1958,2,21,1957,9816,0.0,1,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,990.8,982.4,0.79,0.48,989.5,0,6.6,6.6,6.6,6.6,0.47,0.47,0.47,0.47,8.4,8.4,8.4,8.4,32.2,771
1958-02-22,1958,2,22,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.48,989.5,0,6.5,6.5,6.5,6.5,0.47,0.47,0.47,0.47,8.3,8.3,8.3,8.3,31.8,762
1958-02-23,1958,2,23,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.48,989.5,0,6.5,6.5,6.5,6.5,0.47,0.47,0.47,0.47,8.3,8.3,8.3,8.3,31.8,762
1958-02-24,1958,2,24,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.48,989.5,0,6.5,6.5,6.5,6.5,0.47,0.47,0.47,0.47,8.3,8.3,8.3,8.3,31.8,762
1958-02-25,1958,2,25,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.48,989.5,0,6.5,6.5,6.5,6.5,0.47,0.47,0.47,0.47,8.3,8.3,8.3,8.3,31.8,762
1958-02-26,1958,2,26,1957,9912,0.0,1,55,10,10,8,114,197,0.02,0,9715,1145,8,15,72,8475,1200,18,25,80,8589,1243,275,275,275,275,990.8,982.4,0.79,0.48,989.5,0,6.5,6.5,6.5,6.5,0.47,0.47,0.47,0.47,8.3,8.3,8.3,8.3,31.8,762
1958-02-27,1958,2,27,1957,9816,0.0,1,55,10,10,8,114,197,0.02,0,9619,1145,8,15,72,8379,1200,18,25,80,8493,1243,275,275,275,275,990.8,982.4,0.79,0.48,989.5,0,6.6,6.6,6.6,6.6,0.47,0.47,0.47,0.47,8.4,8.4,8.4,8.4,32.2,771
1958-02-28,1958,2,28,1957,9696,0.0,1,55,10,10,8,114,197,0.02,0,9499,1145,8,15,72,8259,1200,18,25,80,8373,1243,275,275,275,275,990.7,982.3,0.79,0.48,989.5,0,6.6,6.6,6.6,6.6,0.48,0.48,0.48,0.48,8.5,8.5,8.5,8.5,32.6,782
1958-03-01,1958,3,1,1957,9530,0.0,1,68,14,17,21,195,315,0.03,0,9215,1132,4,8,59,8012,1200,18,25,80,8207,1243,275,275,275,275,990.7,982.2,0.79,0.48,989.4,0,6.7,6.7,6.7,6.7,0.48,0.48,0.48,0.48,8.7,8.7,8.7,8.7,33.3,798
1958-03-02,1958,3,2,1957,9341,0.0,1,68,14,17,21,195,315,0.03,0,9026,1132,4,8,59,7823,1200,18,25,80,8018,1243,275,275,275,275,990.6,982.1,0.79,0.48,989.4,0,6.8,6.8,6.8,6.8,0.49,0.49,0.49,0.49,8.9,8.9,8.9,8.9,34.0,816
1958-03-03,1958,3,3,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,990.6,982.0,0.79,0.48,989.4,0,6.8,6.8,6.8,6.8,0.49,0.49,0.49,0.49,8.9,8.9,8.9,8.9,34.3,823
1958-03-04,1958,3,4,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,990.6,982.0,0.79,0.48,989.4,0,6.8,6.8,6.8,6.8,0.49,0.49,0.49,0.49,8.9,8.9,8.9,8.9,34.3,823
1958-03-05,1958,3,5,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,990.6,982.0,0.79,0.48,989.4,0,6.8,6.8,6.8,6.8,0.49,0.49,0.49,0.49,8.9,8.9,8.9,8.9,34.3,823
1958-03-06,1958,3,6,1957,9270,0.0,1,68,14,17,21,195,315,0.03,0,8955,1132,4,8,59,7752,1200,18,25,80,7947,1243,275,275,275,275,990.6,982.0,0.79,0.48,989.4,0,6.8,6.8,6.8,6.8,0.49,0.49,0.49,0.49,8.9,8.9,8.9,8.9,34.3,823
1958-03-07,1958,3,7,1957,9223,0.0,1,68,14,17,21,195,315,0.03,0,8908,1132,4,8,59,7705,1200,18,25,80,7900,1243,275,275,275,275,990.6,982.0,0.79,0.48,989.3,0,6.8,6.8,6.8,6.8,0.49,0.49,0.49,0.49,9.0,9.0,9.0,9.0,34.5,827
1958-03-08,1958,3,8,1957,9177,0.0,1,68,14,17,21,195,315,0.03,0,8862,1132,4,8,59,7659,1200,18,25,80,7854,1243,275,275,275,275,990.6,982.0,0.79,0.48,989.3,0,6.8,6.8,6.8,6.8,0.49,0.49,0.49,0.49,9.0,9.0,9.0,9.0,34.7,831
1958-03-09,1958,3,9,1957,9153,0.0,1,68,14,17,21,195,315,0.03,0,8838,1132,4,8,59,7635,1200,18,25,80,7830,1243,275,275,275,275,990.6,982.0,0.79,0.48,989.3,0,6.8,6.8,6.8,6.8,0.49,0.49,0.49,0.49,9.1,9.1,9.1,9.1,34.8,834
1958-03-10,1958,3,10,1957,9037,0.0,1,68,14,17,21,195,315,0.03,0,8722,1132,4,8,58,7519,1200,18,25,80,7714,1243,275,275,275,275,990.6,981.9,0.79,0.48,989.3,0,6.9,6.9,6.9,6.9,0.49,0.49,0.49,0.49,9.2,9.2,9.2,9.2,35.2,845
1958-03-11,1958,3,11,1957,8921,0.0,1,68,14,17,21,195,315,0.04,0,8606,1132,4,8,58,7403,1200,18,25,80,7598,1243,275,275,275,275,990.5,981.8,0.79,0.48,989.3,0,6.9,6.9,6.9,6.9,0.5,0.5,0.5,0.5,9.3,9.3,9.3,9.3,35.7,856
1958-03-12,1958,3,12,1957,8790,0.0,1,68,14,17,21,195,315,0.04,0,8475,1132,4,8,59,7272,1200,18,25,80,7467,1243,275,275,275,275,990.5,981.7,0.79,0.48,989.2,0,7.0,7.0,7.0,7.0,0.5,0.5,0.5,0.5,9.4,9.4,9.4,9.4,36.2,869
1958-03-13,1958,3,13,1957,8630,0.0,1,68,14,17,21,195,315,0.04,0,8315,1132,4,8,59,7112,1200,18,25,80,7307,1243,275,275,275,275,990.5,981.6,0.8,0.48,989.2,0,7.0,7.0,7.0,7.0,0.51,0.51,0.51,0.51,9.6,9.6,9.6,9.6,36.8,883
1958-03-14,1958,3,14,1957,8426,0.0,1,68,14,17,21,195,315,0.04,0,8111,1132,4,8,59,6908,1200,18,25,80,7103,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.8,9.8,9.8,9.8,37.6,902
1958-03-15,1958,3,15,1957,8225,0.0,1,68,14,17,21,195,315,0.04,0,7910,1132,4,8,59,6707,1200,18,25,80,6902,1243,275,275,275,275,990.4,981.4,0.81,0.48,989.1,0,7.2,7.2,7.2,7.2,0.52,0.52,0.52,0.52,10.0,10.0,10.0,10.0,38.4,920
1958-03-16,1958,3,16,1957,8003,0.0,1,68,14,17,21,195,315,0.04,0,7688,1132,4,8,59,6485,1200,18,25,80,6680,1243,275,275,275,275,990.3,981.2,0.82,0.48,989.0,0,7.3,7.3,7.3,7.3,0.52,0.52,0.52,0.52,10.2,10.2,10.2,10.2,39.2,940
1958-03-17,1958,3,17,1957,7867,0.0,1,68,14,17,21,195,315,0.04,0,7552,1132,4,8,59,6349,1200,18,25,80,6544,1243,275,275,275,275,990.3,981.1,0.83,0.48,989.0,0,7.3,7.3,7.3,7.3,0.53,0.53,0.53,0.53,10.5,10.5,10.5,10.5,40.2,964
1958-03-18,1958,3,18,1957,7670,0.0,1,68,14,17,21,195,315,0.04,0,7355,1132,4,8,59,6152,1200,18,25,80,6347,1243,275,275,275,275,990.2,980.9,0.84,0.48,988.9,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,10.8,10.8,10.8,10.8,41.6,998
1958-03-19,1958,3,19,1957,7519,0.0,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.2,980.8,0.85,0.48,988.9,0,7.6,7.6,7.6,7.6,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.6,1022
1958-03-20,1958,3,20,1957,7519,0.0,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.2,980.8,0.85,0.48,988.9,0,7.6,7.6,7.6,7.6,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.6,1022
1958-03-21,1958,3,21,1957,7326,0.0,1,68,14,17,21,195,315,0.04,0,7011,1132,4,8,59,5808,1200,18,25,80,6003,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.56,0.56,0.56,0.56,11.6,11.6,11.6,11.6,44.5,1069
1958-03-22,1958,3,22,1957,7284,0.0,1,68,14,17,21,195,315,0.04,0,6969,1132,4,8,59,5766,1200,18,25,80,5961,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,0,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,11.7,11.7,11.7,11.7,45.0,1078
1958-03-23,1958,3,23,1957,7178,0.0,1,68,14,17,21,195,315,0.04,0,6863,1132,4,8,59,5660,1200,18,25,80,5855,1243,275,275,275,275,990.2,980.5,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.0,12.0,12.0,12.0,46.0,1103
1958-03-24,1958,3,24,1957,7094,0.0,1,68,14,17,21,195,315,0.04,0,6779,1132,4,8,59,5576,1200,18,25,80,5771,1243,275,275,275,275,990.2,980.4,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.2,12.2,12.2,12.2,46.8,1123
