Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1962-08-30,1962,8,30,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1391
1962-08-31,1962,8,31,1961,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1391
1962-09-01,1962,9,1,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1962-09-02,1962,9,2,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1962-09-03,1962,9,3,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1962-09-04,1962,9,4,1961,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1962-09-05,1962,9,5,1961,455,0.04,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1556
1962-09-06,1962,9,6,1961,442,0.04,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
1962-09-07,1962,9,7,1961,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1962-09-08,1962,9,8,1961,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1962-09-09,1962,9,9,1961,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1962-09-10,1962,9,10,1961,435,0.04,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1962-09-11,1962,9,11,1961,422,0.04,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1390
1962-09-12,1962,9,12,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1962-09-13,1962,9,13,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1962-09-14,1962,9,14,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1962-09-15,1962,9,15,1961,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1962-09-16,1962,9,16,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1962-09-17,1962,9,17,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1962-09-18,1962,9,18,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1962-09-19,1962,9,19,1961,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1962-09-20,1962,9,20,1961,398,0.04,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1962-09-21,1962,9,21,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
1962-09-22,1962,9,22,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
1962-09-23,1962,9,23,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
1962-09-24,1962,9,24,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
1962-09-25,1962,9,25,1961,380,0.05,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
1962-09-26,1962,9,26,1961,377,0.05,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,50.6,1214
1962-09-27,1962,9,27,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1128
1962-09-28,1962,9,28,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1128
1962-09-29,1962,9,29,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1128
1962-09-30,1962,9,30,1961,360,0.05,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1128
1962-10-01,1962,10,1,1962,353,0.07,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1962-10-02,1962,10,2,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1962-10-03,1962,10,3,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1962-10-04,1962,10,4,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1962-10-05,1962,10,5,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1962-10-06,1962,10,6,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1962-10-07,1962,10,7,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1962-10-08,1962,10,8,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1962-10-09,1962,10,9,1962,340,0.07,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1962-10-10,1962,10,10,1962,335,0.07,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1962-10-11,1962,10,11,1962,325,0.07,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
1962-10-12,1962,10,12,1962,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1962-10-13,1962,10,13,1962,323,0.07,1,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1962-10-14,1962,10,14,1962,320,0.07,1,44,7,6,3,60,120,0.37,200,0,0,0,0,0,0,44,7,6,3,60,257,200,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.1,0.0,0.0,0.0,44.2,1061
1962-10-15,1962,10,15,1962,306,0.07,1,44,7,6,3,60,120,0.39,186,0,0,0,0,0,0,44,7,6,3,60,243,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,981
1962-10-16,1962,10,16,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
1962-10-17,1962,10,17,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
1962-10-18,1962,10,18,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
1962-10-19,1962,10,19,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
1962-10-20,1962,10,20,1962,302,0.07,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
1962-10-21,1962,10,21,1962,302,0.09,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
1962-10-22,1962,10,22,1962,299,0.09,1,44,7,6,3,60,120,0.4,179,0,0,0,0,0,0,44,7,6,3,60,236,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1962-10-23,1962,10,23,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,856
1962-10-24,1962,10,24,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,856
1962-10-25,1962,10,25,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,856
1962-10-26,1962,10,26,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,856
1962-10-27,1962,10,27,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,856
1962-10-28,1962,10,28,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,856
1962-10-29,1962,10,29,1962,283,0.09,1,44,7,6,3,60,120,0.42,163,0,0,0,0,0,0,44,7,6,3,60,220,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,856
1962-10-30,1962,10,30,1962,287,0.09,1,44,7,6,3,60,120,0.42,167,0,0,0,0,0,0,44,7,6,3,60,224,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,875
1962-10-31,1962,10,31,1962,302,0.09,1,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,40.0,960
1962-11-01,1962,11,1,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1962-11-02,1962,11,2,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1962-11-03,1962,11,3,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1962-11-04,1962,11,4,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1962-11-05,1962,11,5,1962,302,0.19,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1962-11-06,1962,11,6,1962,306,0.19,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1962-11-07,1962,11,7,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1962-11-08,1962,11,8,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1962-11-09,1962,11,9,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1962-11-10,1962,11,10,1962,323,0.19,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1962-11-11,1962,11,11,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1962-11-12,1962,11,12,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1962-11-13,1962,11,13,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1962-11-14,1962,11,14,1962,323,0.16,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1962-11-15,1962,11,15,1962,329,0.16,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1962-11-16,1962,11,16,1962,338,0.16,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1962-11-17,1962,11,17,1962,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.8,1242
1962-11-18,1962,11,18,1962,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.8,1242
1962-11-19,1962,11,19,1962,340,0.16,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.8,1242
1962-11-20,1962,11,20,1962,344,0.16,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1263
1962-11-21,1962,11,21,1962,360,0.15,2,40,6,4,3,53,106,0.29,254,0,0,0,0,0,0,40,6,4,3,53,304,254,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,55.9,1341
1962-11-22,1962,11,22,1962,364,0.15,2,40,6,4,3,53,106,0.29,258,0,0,0,0,0,0,40,6,4,3,53,308,258,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,56.8,1362
1962-11-23,1962,11,23,1962,380,0.15,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,60.0,1439
1962-11-24,1962,11,24,1962,389,0.15,2,40,6,4,3,53,106,0.27,283,0,0,0,0,0,0,40,6,4,3,53,333,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1436
1962-11-25,1962,11,25,1962,417,0.15,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1962-11-26,1962,11,26,1962,402,0.15,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1962-11-27,1962,11,27,1962,408,0.15,2,40,6,4,3,53,106,0.26,302,0,0,0,0,0,0,40,6,4,3,53,352,151,151,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1530
1962-11-28,1962,11,28,1962,420,0.15,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1592
1962-11-29,1962,11,29,1962,422,0.15,2,40,6,4,3,53,106,0.25,316,0,0,0,0,0,0,40,6,4,3,53,366,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1603
1962-11-30,1962,11,30,1962,442,0.15,2,40,6,4,3,53,106,0.24,336,0,0,0,0,0,0,40,6,4,3,53,386,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
1962-12-01,1962,12,1,1962,459,0.12,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1962-12-02,1962,12,2,1962,459,0.12,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1962-12-03,1962,12,3,1962,459,0.12,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1962-12-04,1962,12,4,1962,467,0.12,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1962-12-05,1962,12,5,1962,494,0.12,2,42,7,5,3,61,118,0.24,376,0,0,0,0,0,0,42,7,5,3,61,430,188,188,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1962-12-06,1962,12,6,1962,512,0.12,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.0,1992
1962-12-07,1962,12,7,1962,542,0.12,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2142
1962-12-08,1962,12,8,1962,527,0.12,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1962-12-09,1962,12,9,1962,527,0.12,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1962-12-10,1962,12,10,1962,532,0.12,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1962-12-11,1962,12,11,1962,550,0.09,1,44,8,6,4,64,126,0.23,424,0,0,0,0,0,0,44,8,6,4,64,482,212,212,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2143
1962-12-12,1962,12,12,1962,563,0.09,1,44,8,6,4,64,126,0.22,437,0,0,0,0,0,0,44,8,6,4,64,495,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2204
1962-12-13,1962,12,13,1962,615,0.09,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2440
1962-12-14,1962,12,14,1962,702,0.09,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.7,2775
1962-12-15,1962,12,15,1962,712,0.09,1,44,8,6,4,64,126,0.18,586,0,0,0,0,0,0,44,8,6,4,64,644,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.5,2820
1962-12-16,1962,12,16,1962,684,0.09,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.0,966.6,0.28,0.09,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.3,2694
1962-12-17,1962,12,17,1962,739,0.09,1,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2951
1962-12-18,1962,12,18,1962,760,0.09,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1962-12-19,1962,12,19,1962,779,0.09,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1962-12-20,1962,12,20,1962,803,0.09,1,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.0,967.1,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1962-12-21,1962,12,21,1962,817,0.03,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.2,3292
1962-12-22,1962,12,22,1962,905,0.03,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.1,3626
1962-12-23,1962,12,23,1962,957,0.03,1,44,8,6,4,64,126,0.13,831,0,0,0,0,0,0,44,8,6,4,64,889,207,207,207,207,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1962-12-24,1962,12,24,1962,971,0.03,1,44,8,6,4,64,126,0.13,845,0,0,0,0,0,0,44,8,6,4,64,903,211,211,211,211,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,3836
1962-12-25,1962,12,25,1962,976,0.03,1,44,8,6,4,64,126,0.13,850,0,0,0,0,0,0,44,8,6,4,64,908,212,212,212,212,990.0,967.8,0.49,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.7,3857
1962-12-26,1962,12,26,1962,1042,0.03,1,44,8,6,4,64,126,0.12,916,0,0,0,0,0,0,44,8,6,4,64,974,229,229,229,229,990.0,968.0,0.55,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.4,4113
1962-12-27,1962,12,27,1962,1073,0.03,1,44,8,6,4,64,126,0.12,947,0,0,0,0,0,0,44,8,6,4,64,1005,236,236,236,236,990.0,968.1,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4223
1962-12-28,1962,12,28,1962,1059,0.03,1,44,8,6,4,64,126,0.12,933,0,0,0,0,0,0,44,8,6,4,64,991,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.1,4177
1962-12-29,1962,12,29,1962,1086,0.03,1,44,8,6,4,64,126,0.12,960,0,0,0,0,0,0,44,8,6,4,64,1018,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,177.8,4268
1962-12-30,1962,12,30,1962,1089,0.03,1,44,8,6,4,64,126,0.12,963,0,0,0,0,0,0,44,8,6,4,64,1021,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.3,4278
1962-12-31,1962,12,31,1962,1125,0.03,1,44,8,6,4,64,126,0.11,999,0,0,0,0,0,0,44,8,6,4,64,1057,249,249,249,249,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,4394
1963-01-01,1963,1,1,1962,1132,0.02,1,49,8,7,5,81,150,0.13,982,0,0,0,0,0,0,49,8,7,5,81,1046,245,245,245,245,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.1,4321
1963-01-02,1963,1,2,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.3,4350
1963-01-03,1963,1,3,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.3,4350
1963-01-04,1963,1,4,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.3,4350
1963-01-05,1963,1,5,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.3,4350
1963-01-06,1963,1,6,1962,1141,0.02,1,49,8,7,5,81,150,0.13,991,0,0,0,0,0,0,49,8,7,5,81,1055,247,247,247,247,990.0,968.3,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.3,4350
1963-01-07,1963,1,7,1962,1151,0.02,1,49,8,7,5,81,150,0.13,1001,0,0,0,0,0,0,49,8,7,5,81,1065,250,250,250,250,990.0,968.4,0.65,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
1963-01-08,1963,1,8,1962,1186,0.02,1,49,8,7,5,81,150,0.13,1036,0,0,0,0,0,0,49,8,7,5,81,1100,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1963-01-09,1963,1,9,1962,1186,0.02,1,49,8,7,5,81,150,0.13,1036,0,0,0,0,0,0,49,8,7,5,81,1100,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1963-01-10,1963,1,10,1962,1195,0.02,1,49,8,7,5,81,150,0.13,1045,0,0,0,0,0,0,49,8,7,5,81,1109,261,261,261,261,990.0,968.5,0.71,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
1963-01-11,1963,1,11,1962,1208,0.03,1,49,8,7,5,81,150,0.12,1058,0,0,0,0,0,0,49,8,7,5,81,1122,264,264,264,264,990.0,968.6,0.73,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4539
1963-01-12,1963,1,12,1962,1216,0.03,1,49,8,7,5,81,150,0.12,1066,0,0,0,0,0,0,49,8,7,5,81,1130,266,266,266,266,990.0,968.6,0.74,0.44,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1963-01-13,1963,1,13,1962,1297,0.03,1,49,8,7,5,81,150,0.12,1100,47,15,2,2,1,25,64,10,9,6,106,1184,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4600
1963-01-14,1963,1,14,1962,1327,0.03,1,49,8,7,5,81,150,0.11,1100,77,25,4,3,2,41,74,12,10,7,122,1197,275,275,275,275,990.0,968.9,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,4571
1963-01-15,1963,1,15,1962,1431,0.03,1,49,8,7,5,81,150,0.1,1100,181,51,9,8,6,106,100,17,15,11,187,1233,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.3,4471
1963-01-16,1963,1,16,1962,1511,0.03,1,49,8,7,5,81,150,0.1,1100,261,50,9,12,8,179,100,18,19,13,260,1237,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4404
1963-01-17,1963,1,17,1962,1559,0.03,1,49,8,7,5,81,150,0.1,1100,309,51,10,14,10,223,100,18,21,15,304,1239,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4363
1963-01-18,1963,1,18,1962,1645,0.03,1,49,8,7,5,81,150,0.09,1100,395,51,10,18,13,303,100,18,25,18,384,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1963-01-19,1963,1,19,1962,1745,0.03,1,49,8,7,5,81,150,0.09,1100,495,51,10,18,16,400,100,18,25,21,481,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1963-01-20,1963,1,20,1962,1832,0.03,1,49,8,7,5,81,150,0.08,1100,582,51,9,17,19,483,100,18,25,24,564,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1963-01-21,1963,1,21,1962,1881,0.0,1,49,8,7,5,81,150,0.08,1100,631,51,10,18,21,531,100,18,25,26,612,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1963-01-22,1963,1,22,1962,2067,0.0,1,49,8,7,5,81,150,0.07,1100,817,51,10,18,27,711,100,18,25,32,792,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1963-01-23,1963,1,23,1962,2112,0.0,1,49,8,7,5,81,150,0.07,1100,862,51,10,18,28,754,100,18,25,33,835,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1963-01-24,1963,1,24,1962,2187,0.0,1,49,8,7,5,81,150,0.07,1100,937,51,10,18,31,827,100,18,25,36,908,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1963-01-25,1963,1,25,1962,2276,0.0,1,49,8,7,5,81,150,0.07,1100,1026,51,10,18,34,912,100,18,25,39,993,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1963-01-26,1963,1,26,1962,2363,0.0,1,49,8,7,5,81,150,0.06,1100,1113,51,10,18,37,997,100,18,25,42,1078,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1963-01-27,1963,1,27,1962,2411,0.0,1,49,8,7,5,81,150,0.06,1100,1161,51,10,18,38,1043,100,18,25,43,1124,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1963-01-28,1963,1,28,1962,2496,0.0,1,49,8,7,5,81,150,0.06,1100,1246,51,10,17,41,1126,100,18,25,46,1207,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1963-01-29,1963,1,29,1962,2645,0.0,1,49,8,7,5,81,150,0.06,1100,1395,51,10,18,46,1270,100,18,25,51,1351,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1963-01-30,1963,1,30,1962,2749,0.0,1,49,8,7,5,81,150,0.05,1100,1499,51,10,18,49,1370,100,18,25,54,1451,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1963-01-31,1963,1,31,1962,2802,0.0,1,49,8,7,5,81,150,0.05,1100,1552,50,10,18,51,1422,100,18,25,56,1503,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1963-02-01,1963,2,1,1962,2895,0.02,1,55,10,10,8,114,197,0.07,1100,1598,45,8,15,64,1465,100,18,25,72,1579,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,3385
1963-02-02,1963,2,2,1962,3020,0.02,1,55,10,10,8,114,197,0.07,1100,1723,45,8,15,70,1585,100,18,25,78,1699,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.6,3303
1963-02-03,1963,2,3,1962,3122,0.02,1,55,10,10,8,114,197,0.06,1100,1825,45,8,15,72,1685,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1963-02-04,1963,2,4,1962,3251,0.02,1,55,10,10,8,114,197,0.06,1100,1954,45,8,15,72,1814,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1963-02-05,1963,2,5,1962,3355,0.02,1,55,10,10,8,114,197,0.06,1100,2058,45,8,15,72,1918,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1963-02-06,1963,2,6,1962,3452,0.02,1,55,10,10,8,114,197,0.06,1100,2155,45,8,15,72,2015,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1963-02-07,1963,2,7,1962,3600,0.02,1,55,10,10,8,114,197,0.05,1100,2303,45,8,15,72,2163,100,18,25,80,2277,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,123.1,2954
1963-02-08,1963,2,8,1962,3688,0.02,1,55,10,10,8,114,197,0.05,1100,2391,45,8,15,72,2251,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1963-02-09,1963,2,9,1962,3811,0.02,1,55,10,10,8,114,197,0.05,1100,2514,45,8,15,72,2374,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1963-02-10,1963,2,10,1962,3830,0.02,1,55,10,10,8,114,197,0.05,1100,2533,45,8,15,72,2393,100,18,25,80,2507,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.3,2814
1963-02-11,1963,2,11,1962,3905,0.03,1,55,10,10,8,114,197,0.05,1100,2608,45,8,15,72,2468,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.4,2769
1963-02-12,1963,2,12,1962,3939,0.03,1,55,10,10,8,114,197,0.05,1100,2642,45,8,15,72,2502,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.5,2747
1963-02-13,1963,2,13,1962,3988,0.03,1,55,10,10,8,114,197,0.05,1100,2691,45,8,15,72,2551,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.3,2718
1963-02-14,1963,2,14,1962,4110,0.03,1,55,10,10,8,114,197,0.05,1100,2813,45,8,15,72,2673,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1963-02-15,1963,2,15,1962,4305,0.03,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2525
1963-02-16,1963,2,16,1962,4305,0.03,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2525
1963-02-17,1963,2,17,1962,4305,0.03,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2525
1963-02-18,1963,2,18,1962,4352,0.03,1,55,10,10,8,114,197,0.05,1100,3055,45,8,15,72,2915,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1963-02-19,1963,2,19,1962,4432,0.03,1,55,10,10,8,114,197,0.04,1100,3135,45,8,15,71,2995,100,18,25,80,3109,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.83,0.83,0.83,0.83,26.1,26.1,26.1,26.1,101.1,2427
1963-02-20,1963,2,20,1962,4515,0.03,1,55,10,10,8,114,197,0.04,1100,3218,45,8,15,72,3078,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.4,25.4,25.4,25.4,98.5,2364
1963-02-21,1963,2,21,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1963-02-22,1963,2,22,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1963-02-23,1963,2,23,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1963-02-24,1963,2,24,1962,4525,0.03,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1963-02-25,1963,2,25,1962,4594,0.03,1,55,10,10,8,114,197,0.04,1100,3297,45,8,15,72,3157,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1963-02-26,1963,2,26,1962,4777,0.03,1,55,10,10,8,114,197,0.04,1100,3480,45,8,15,72,3340,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.3,23.3,23.3,23.3,90.2,2164
1963-02-27,1963,2,27,1962,4949,0.03,1,55,10,10,8,114,197,0.04,1100,3652,45,8,15,72,3512,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.77,0.77,0.77,0.77,22.0,22.0,22.0,22.0,84.8,2035
1963-02-28,1963,2,28,1962,5133,0.03,1,55,10,10,8,114,197,0.04,1100,3836,45,8,15,72,3696,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.3,1927
1963-03-01,1963,3,1,1962,5307,0.03,1,68,14,17,21,195,315,0.06,1100,3892,32,4,8,59,3789,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1963-03-02,1963,3,2,1962,5434,0.03,1,68,14,17,21,195,315,0.06,0,5119,1132,4,8,59,3916,1200,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.72,0.72,0.72,0.72,19.2,19.2,19.2,19.2,73.6,1766
1963-03-03,1963,3,3,1962,5630,0.03,1,68,14,17,21,195,315,0.06,0,5315,1132,4,8,59,4112,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.1,18.1,18.1,18.1,69.5,1668
1963-03-04,1963,3,4,1962,5866,0.03,1,68,14,17,21,195,315,0.05,0,5551,1132,4,8,59,4348,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.48,988.7,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.9,16.9,16.9,16.9,64.7,1553
1963-03-05,1963,3,5,1962,6100,0.03,1,68,14,17,21,195,315,0.05,0,5785,1132,4,7,59,4582,1200,18,25,80,4777,1243,275,275,275,275,990.1,979.2,0.89,0.48,988.7,0,9.0,9.0,9.0,9.0,0.65,0.65,0.65,0.65,15.8,15.8,15.8,15.8,60.6,1454
1963-03-06,1963,3,6,1962,6307,0.03,1,68,14,17,21,195,315,0.05,0,5992,1132,4,8,59,4789,1200,18,25,80,4984,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.5,1379
1963-03-07,1963,3,7,1962,6467,0.03,1,68,14,17,21,195,315,0.05,0,6152,1132,4,8,59,4949,1200,18,25,80,5144,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.4,14.4,14.4,14.4,55.2,1323
1963-03-08,1963,3,8,1962,6584,0.03,1,68,14,17,21,195,315,0.05,0,6269,1132,4,8,59,5066,1200,18,25,80,5261,1243,275,275,275,275,990.1,979.8,0.88,0.48,988.8,0,8.5,8.5,8.5,8.5,0.61,0.61,0.61,0.61,13.9,13.9,13.9,13.9,53.5,1283
1963-03-09,1963,3,9,1962,6666,0.03,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.6,13.6,13.6,13.6,52.3,1255
1963-03-10,1963,3,10,1962,6727,0.03,1,68,14,17,21,195,315,0.05,0,6412,1132,4,8,59,5209,1200,18,25,80,5404,1243,275,275,275,275,990.1,980.0,0.87,0.48,988.8,0,8.3,8.3,8.3,8.3,0.6,0.6,0.6,0.6,13.4,13.4,13.4,13.4,51.5,1235
1963-03-11,1963,3,11,1962,6871,0.03,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.2,980.1,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.59,0.59,0.59,0.59,12.9,12.9,12.9,12.9,49.5,1187
1963-03-12,1963,3,12,1962,6953,0.03,1,68,14,17,21,195,315,0.05,0,6638,1132,3,8,59,5435,1200,18,25,80,5630,1243,275,275,275,275,990.2,980.2,0.86,0.48,988.8,0,8.1,8.1,8.1,8.1,0.58,0.58,0.58,0.58,12.6,12.6,12.6,12.6,48.3,1160
1963-03-13,1963,3,13,1962,7094,0.03,1,68,14,17,21,195,315,0.04,0,6779,1132,4,8,59,5576,1200,18,25,80,5771,1243,275,275,275,275,990.2,980.4,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.2,12.2,12.2,12.2,46.8,1123
1963-03-14,1963,3,14,1962,7115,0.03,1,68,14,17,21,195,315,0.04,0,6800,1132,3,8,59,5597,1200,18,25,80,5792,1243,275,275,275,275,990.2,980.4,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.1,12.1,12.1,12.1,46.6,1118
1963-03-15,1963,3,15,1962,7115,0.03,1,68,14,17,21,195,315,0.04,0,6800,1132,3,8,59,5597,1200,18,25,80,5792,1243,275,275,275,275,990.2,980.4,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.1,12.1,12.1,12.1,46.6,1118
1963-03-16,1963,3,16,1962,7115,0.03,1,68,14,17,21,195,315,0.04,0,6800,1132,3,8,59,5597,1200,18,25,80,5792,1243,275,275,275,275,990.2,980.4,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.1,12.1,12.1,12.1,46.6,1118
1963-03-17,1963,3,17,1962,7094,0.03,1,68,14,17,21,195,315,0.04,0,6779,1132,4,8,59,5576,1200,18,25,80,5771,1243,275,275,275,275,990.2,980.4,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.2,12.2,12.2,12.2,46.8,1123
1963-03-18,1963,3,18,1962,6912,0.03,1,68,14,17,21,195,315,0.05,0,6597,1132,4,8,59,5394,1200,18,25,80,5589,1243,275,275,275,275,990.2,980.2,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.58,0.58,0.58,0.58,12.7,12.7,12.7,12.7,48.9,1173
1963-03-19,1963,3,19,1962,6871,0.03,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.2,980.1,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.59,0.59,0.59,0.59,12.9,12.9,12.9,12.9,49.5,1187
1963-03-20,1963,3,20,1962,6871,0.03,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.2,980.1,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.59,0.59,0.59,0.59,12.9,12.9,12.9,12.9,49.5,1187
1963-03-21,1963,3,21,1962,6850,0.03,1,68,14,17,21,195,315,0.05,0,6535,1132,4,8,59,5332,1200,18,25,80,5527,1243,275,275,275,275,990.2,980.1,0.87,0.48,988.8,0,8.2,8.2,8.2,8.2,0.59,0.59,0.59,0.59,13.0,13.0,13.0,13.0,49.8,1194
1963-03-22,1963,3,22,1962,6747,0.03,1,68,14,17,21,195,315,0.05,0,6432,1132,4,8,59,5229,1200,18,25,80,5424,1243,275,275,275,275,990.1,980.0,0.87,0.48,988.8,0,8.3,8.3,8.3,8.3,0.6,0.6,0.6,0.6,13.3,13.3,13.3,13.3,51.2,1228
1963-03-23,1963,3,23,1962,6686,0.03,1,68,14,17,21,195,315,0.05,0,6371,1132,4,8,59,5168,1200,18,25,80,5363,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.6,13.6,13.6,13.6,52.0,1248
1963-03-24,1963,3,24,1962,6666,0.03,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.6,13.6,13.6,13.6,52.3,1255
1963-03-25,1963,3,25,1962,6564,0.03,1,68,14,17,21,195,315,0.05,0,6249,1132,4,8,59,5046,1200,18,25,80,5241,1243,275,275,275,275,990.1,979.8,0.88,0.48,988.8,0,8.5,8.5,8.5,8.5,0.61,0.61,0.61,0.61,14.0,14.0,14.0,14.0,53.8,1290
1963-03-26,1963,3,26,1962,6447,0.03,1,68,14,17,21,195,315,0.05,0,6132,1132,4,8,59,4929,1200,18,25,80,5124,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.4,14.4,14.4,14.4,55.5,1330
1963-03-27,1963,3,27,1962,6427,0.03,1,68,14,17,21,195,315,0.05,0,6112,1132,4,8,59,4909,1200,18,25,80,5104,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.5,14.5,14.5,14.5,55.7,1337
1963-03-28,1963,3,28,1962,6347,0.03,1,68,14,17,21,195,315,0.05,0,6032,1132,4,8,59,4829,1200,18,25,80,5024,1243,275,275,275,275,990.1,979.5,0.88,0.48,988.8,0,8.7,8.7,8.7,8.7,0.63,0.63,0.63,0.63,14.8,14.8,14.8,14.8,56.9,1365
1963-03-29,1963,3,29,1962,6327,0.03,1,68,14,17,21,195,315,0.05,0,6012,1132,4,8,59,4809,1200,18,25,80,5004,1243,275,275,275,275,990.1,979.5,0.88,0.48,988.8,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,14.9,14.9,14.9,14.9,57.2,1372
1963-03-30,1963,3,30,1962,6288,0.03,1,68,14,17,21,195,315,0.05,0,5973,1132,4,8,59,4770,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.8,1386
1963-03-31,1963,3,31,1962,6288,0.03,1,68,14,17,21,195,315,0.05,0,5973,1132,4,8,59,4770,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.8,1386
1963-04-01,1963,4,1,1962,6288,0.02,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.8,1386
1963-04-02,1963,4,2,1962,6288,0.02,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.8,1386
1963-04-03,1963,4,3,1962,6268,0.02,1,84,14,20,27,219,364,0.06,0,5904,1116,4,5,53,4726,1200,18,25,80,4945,1243,275,275,275,275,990.1,979.4,0.89,0.48,988.7,0,8.8,8.8,8.8,8.8,0.64,0.64,0.64,0.64,15.1,15.1,15.1,15.1,58.1,1393
1963-04-04,1963,4,4,1962,6189,0.02,1,84,14,20,27,219,364,0.06,0,5825,1116,4,5,53,4647,1200,18,25,80,4866,1243,275,275,275,275,990.1,979.3,0.89,0.48,988.7,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.4,15.4,15.4,15.4,59.2,1421
1963-04-05,1963,4,5,1962,6120,0.02,1,84,14,20,27,219,364,0.06,0,5756,1116,4,5,53,4578,1200,18,25,80,4797,1243,275,275,275,275,990.1,979.2,0.89,0.48,988.7,0,9.0,9.0,9.0,9.0,0.65,0.65,0.65,0.65,15.7,15.7,15.7,15.7,60.3,1447
1963-04-06,1963,4,6,1962,6081,0.02,1,84,14,20,27,219,364,0.06,0,5717,1116,4,4,53,4539,1200,18,25,80,4758,1243,275,275,275,275,990.1,979.2,0.89,0.48,988.7,0,9.0,9.0,9.0,9.0,0.65,0.65,0.65,0.65,15.9,15.9,15.9,15.9,60.9,1461
1963-04-07,1963,4,7,1962,6042,0.02,1,84,14,20,27,219,364,0.06,0,5678,1116,4,4,53,4500,1200,18,25,80,4719,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,0,9.1,9.1,9.1,9.1,0.65,0.65,0.65,0.65,16.0,16.0,16.0,16.0,61.5,1475
1963-04-08,1963,4,8,1962,5963,0.02,1,84,14,20,27,219,364,0.06,0,5599,1116,4,4,53,4421,1200,18,25,80,4640,1243,275,275,275,275,990.1,979.0,0.89,0.48,988.7,0,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.4,16.4,16.4,16.4,62.8,1508
1963-04-09,1963,4,9,1962,5905,0.02,1,84,14,20,27,219,364,0.06,0,5541,1116,4,4,53,4363,1200,18,25,80,4582,1243,275,275,275,275,990.1,978.9,0.9,0.48,988.7,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.7,16.7,16.7,16.7,64.0,1535
1963-04-10,1963,4,10,1962,5866,0.02,1,84,14,20,27,219,364,0.06,0,5502,1116,4,5,53,4324,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.48,988.7,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.9,16.9,16.9,16.9,64.7,1553
1963-04-11,1963,4,11,1962,5786,0.02,1,84,14,20,27,219,364,0.06,0,5422,1116,4,5,53,4244,1200,18,25,80,4463,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.4,9.4,9.4,9.4,0.68,0.68,0.68,0.68,17.3,17.3,17.3,17.3,66.3,1592
1963-04-12,1963,4,12,1962,5668,0.02,1,84,14,20,27,219,364,0.06,0,5304,1116,4,5,53,4126,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1649
1963-04-13,1963,4,13,1962,5593,0.02,1,84,14,20,27,219,364,0.07,0,5229,1116,4,5,53,4051,1200,18,25,80,4270,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.3,18.3,18.3,18.3,70.3,1686
1963-04-14,1963,4,14,1962,5574,0.02,1,84,14,20,27,219,364,0.07,0,5210,1116,4,5,53,4032,1200,18,25,80,4251,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.4,18.4,18.4,18.4,70.7,1696
1963-04-15,1963,4,15,1962,5551,0.02,1,84,14,20,27,219,364,0.07,0,5187,1116,4,5,53,4009,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.8,9.8,9.8,9.8,0.7,0.7,0.7,0.7,18.5,18.5,18.5,18.5,71.2,1707
1963-04-16,1963,4,16,1962,5434,0.02,1,84,14,20,27,219,364,0.07,0,5070,1116,4,5,53,3892,1200,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.72,0.72,0.72,0.72,19.2,19.2,19.2,19.2,73.6,1766
1963-04-17,1963,4,17,1962,5396,0.02,1,84,14,20,27,219,364,0.07,0,5032,1116,4,5,53,3854,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.4,19.4,19.4,19.4,74.4,1786
