Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1963-04-18,1963,4,18,1962,5307,0.02,1,84,14,20,27,219,364,0.07,1100,3843,16,4,5,53,3765,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1963-04-19,1963,4,19,1962,5223,0.02,1,84,14,20,27,219,364,0.07,1100,3759,16,4,5,53,3681,100,18,25,80,3900,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.74,0.74,0.74,0.74,20.4,20.4,20.4,20.4,78.3,1878
1963-04-20,1963,4,20,1962,5133,0.02,1,84,14,20,27,219,364,0.07,1100,3669,16,4,5,53,3591,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.3,1927
1963-04-21,1963,4,21,1962,4967,0.05,1,84,14,20,27,219,364,0.07,1100,3503,16,4,5,53,3425,100,18,25,80,3644,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.8,21.8,21.8,21.8,84.3,2022
1963-04-22,1963,4,22,1962,4856,0.05,1,84,14,20,27,219,364,0.07,1100,3392,16,4,5,53,3314,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.7,2104
1963-04-23,1963,4,23,1962,4760,0.05,1,84,14,20,27,219,364,0.08,1100,3296,16,4,5,53,3218,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.7,2177
1963-04-24,1963,4,24,1962,4629,0.05,1,84,14,20,27,219,364,0.08,1100,3165,16,4,5,52,3087,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.5,24.5,24.5,24.5,94.9,2278
1963-04-25,1963,4,25,1962,4525,0.05,1,84,14,20,27,219,364,0.08,1100,3061,16,4,5,53,2983,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1963-04-26,1963,4,26,1962,4484,0.05,1,84,14,20,27,219,364,0.08,1100,3020,16,4,5,53,2942,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.5,2387
1963-04-27,1963,4,27,1962,4401,0.05,1,84,14,20,27,219,364,0.08,1100,2937,16,4,5,53,2859,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,102.1,2450
1963-04-28,1963,4,28,1962,4226,0.05,1,84,14,20,27,219,364,0.09,1100,2762,16,4,5,53,2684,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2587
1963-04-29,1963,4,29,1962,4110,0.05,1,84,14,20,27,219,364,0.09,1100,2646,16,4,5,53,2568,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1963-04-30,1963,4,30,1962,4056,0.05,1,84,14,20,27,219,364,0.09,1100,2592,16,4,5,53,2514,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1963-05-01,1963,5,1,1962,4007,0.1,1,71,14,18,24,213,340,0.08,1100,2567,29,4,7,56,2471,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,112.8,2707
1963-05-02,1963,5,2,1962,3951,0.1,1,71,14,18,24,213,340,0.09,1100,2511,29,4,7,56,2415,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.2,2740
1963-05-03,1963,5,3,1962,3901,0.1,1,71,14,18,24,213,340,0.09,1100,2461,29,4,7,56,2365,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.5,2771
1963-05-04,1963,5,4,1962,3866,0.1,1,71,14,18,24,213,340,0.09,1100,2426,28,4,7,56,2330,100,18,25,80,2543,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,116.4,2792
1963-05-05,1963,5,5,1962,3803,0.1,1,71,14,18,24,213,340,0.09,1100,2363,29,4,7,56,2267,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1963-05-06,1963,5,6,1962,3639,0.1,1,71,14,18,24,213,340,0.09,1100,2199,29,4,6,56,2103,100,18,25,80,2316,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1963-05-07,1963,5,7,1962,3573,0.1,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1963-05-08,1963,5,8,1962,3496,0.1,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3015
1963-05-09,1963,5,9,1962,3467,0.1,1,71,14,18,24,213,340,0.1,1100,2027,29,4,7,56,1931,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3032
1963-05-10,1963,5,10,1962,3441,0.1,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1963-05-11,1963,5,11,1962,3405,0.17,2,65,14,17,23,202,321,0.09,1100,1984,35,4,8,57,1880,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1963-05-12,1963,5,12,1962,3278,0.17,2,65,14,17,23,202,321,0.1,1100,1857,35,4,8,57,1753,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1963-05-13,1963,5,13,1962,3210,0.17,2,65,14,17,23,202,321,0.1,1100,1789,35,4,8,57,1685,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1963-05-14,1963,5,14,1962,3122,0.17,2,65,14,17,23,202,321,0.1,1100,1701,35,4,8,57,1597,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1963-05-15,1963,5,15,1962,3080,0.17,2,65,14,17,23,202,321,0.1,1100,1659,35,4,8,57,1555,100,18,25,80,1757,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,136.0,3265
1963-05-16,1963,5,16,1962,2963,0.17,2,65,14,17,23,202,321,0.11,1100,1542,35,4,8,57,1438,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1963-05-17,1963,5,17,1962,2914,0.17,2,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1963-05-18,1963,5,18,1962,2840,0.17,2,65,14,17,23,202,321,0.11,1100,1419,35,4,8,57,1315,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1963-05-19,1963,5,19,1962,2769,0.17,2,65,14,17,23,202,321,0.12,1100,1348,35,4,8,57,1244,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1963-05-20,1963,5,20,1962,2704,0.17,2,65,14,17,23,202,321,0.12,1100,1283,35,4,8,57,1179,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1963-05-21,1963,5,21,1962,2645,0.19,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1963-05-22,1963,5,22,1962,2591,0.19,2,65,14,17,23,202,321,0.12,1100,1170,34,4,8,57,1066,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1963-05-23,1963,5,23,1962,2542,0.19,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1963-05-24,1963,5,24,1962,2496,0.19,2,65,14,17,23,202,321,0.13,1100,1075,35,4,8,57,971,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1963-05-25,1963,5,25,1962,2411,0.19,2,65,14,17,23,202,321,0.13,1100,990,35,4,8,57,886,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1963-05-26,1963,5,26,1962,2384,0.19,2,65,14,17,23,202,321,0.13,1100,963,35,4,8,57,859,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1963-05-27,1963,5,27,1962,2335,0.19,2,65,14,17,23,202,321,0.14,1100,914,35,4,7,57,810,100,18,25,80,1012,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1963-05-28,1963,5,28,1962,2293,0.19,2,65,14,17,23,202,321,0.14,1100,872,35,4,8,56,768,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1963-05-29,1963,5,29,1962,2261,0.19,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1963-05-30,1963,5,30,1962,2187,0.19,2,65,14,17,23,202,321,0.15,1100,766,35,4,8,54,664,100,18,25,77,866,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1963-05-31,1963,5,31,1962,2155,0.19,2,65,14,17,23,202,321,0.15,1100,734,35,4,8,52,634,100,18,25,75,836,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1963-06-01,1963,6,1,1962,2155,0.2,2,62,12,14,16,153,257,0.12,1100,798,38,6,11,49,693,100,18,25,65,846,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1963-06-02,1963,6,2,1962,2094,0.2,2,62,12,14,16,153,257,0.12,1100,737,38,6,11,45,636,100,18,25,61,789,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.2,3917
1963-06-03,1963,6,3,1962,2041,0.2,2,62,12,14,16,153,257,0.13,1100,684,38,6,11,42,587,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1963-06-04,1963,6,4,1962,1966,0.2,2,62,12,14,16,153,257,0.13,1100,609,38,6,11,37,516,100,18,25,53,669,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1963-06-05,1963,6,5,1962,1916,0.2,2,62,12,14,16,153,257,0.13,1100,559,38,6,11,34,469,100,18,25,50,622,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1963-06-06,1963,6,6,1962,1860,0.2,2,62,12,14,16,153,257,0.14,1100,503,37,6,11,31,416,100,18,25,47,569,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1963-06-07,1963,6,7,1962,1835,0.2,2,62,12,14,16,153,257,0.14,1100,478,38,6,11,29,393,100,18,25,45,546,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1963-06-08,1963,6,8,1962,1801,0.2,2,62,12,14,16,153,257,0.14,1100,444,37,6,11,27,362,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1963-06-09,1963,6,9,1962,1726,0.2,2,62,12,14,16,153,257,0.15,1100,369,37,6,10,22,291,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1963-06-10,1963,6,10,1962,1677,0.2,2,62,12,14,16,153,257,0.15,1100,320,38,6,11,19,245,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1963-06-11,1963,6,11,1962,1645,0.21,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1963-06-12,1963,6,12,1962,1609,0.21,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1963-06-13,1963,6,13,1962,1528,0.21,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1963-06-14,1963,6,14,1962,1511,0.21,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1963-06-15,1963,6,15,1962,1511,0.21,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1963-06-16,1963,6,16,1962,1492,0.21,2,62,12,14,16,153,257,0.17,1100,135,32,6,7,8,81,94,18,21,24,234,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1963-06-17,1963,6,17,1962,1446,0.21,2,62,12,14,16,153,257,0.18,1100,89,21,4,4,5,53,83,16,18,21,206,1218,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
1963-06-18,1963,6,18,1962,1431,0.21,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1963-06-19,1963,6,19,1962,1383,0.21,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
1963-06-20,1963,6,20,1962,1341,0.21,2,62,12,14,16,153,257,0.19,1084,0,0,0,0,0,0,62,12,14,16,153,1172,271,271,271,271,990.0,969.0,0.8,0.46,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
1963-06-21,1963,6,21,1962,1327,0.21,2,62,12,14,16,153,257,0.19,1070,0,0,0,0,0,0,62,12,14,16,153,1158,267,267,267,267,990.0,968.9,0.78,0.44,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1963-06-22,1963,6,22,1962,1297,0.21,2,62,12,14,16,153,257,0.2,1040,0,0,0,0,0,0,62,12,14,16,153,1128,260,260,260,260,990.0,968.8,0.74,0.4,988.9,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4402
1963-06-23,1963,6,23,1962,1291,0.21,2,62,12,14,16,153,257,0.2,1034,0,0,0,0,0,0,62,12,14,16,153,1122,258,258,258,258,990.0,968.8,0.73,0.39,988.9,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4385
1963-06-24,1963,6,24,1962,1208,0.21,2,62,12,14,16,153,257,0.21,951,0,0,0,0,0,0,62,12,14,16,153,1039,237,237,237,237,990.0,968.6,0.61,0.31,989.1,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4140
1963-06-25,1963,6,25,1962,1186,0.21,2,62,12,14,16,153,257,0.22,929,0,0,0,0,0,0,62,12,14,16,153,1017,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.3,4062
1963-06-26,1963,6,26,1962,1186,0.21,2,62,12,14,16,153,257,0.22,929,0,0,0,0,0,0,62,12,14,16,153,1017,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.3,4062
1963-06-27,1963,6,27,1962,1141,0.21,2,62,12,14,16,153,257,0.23,884,0,0,0,0,0,0,62,12,14,16,153,972,221,221,221,221,990.0,968.3,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.3,3894
1963-06-28,1963,6,28,1962,1127,0.21,2,62,12,14,16,153,257,0.23,870,0,0,0,0,0,0,62,12,14,16,153,958,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1963-06-29,1963,6,29,1962,1125,0.21,2,62,12,14,16,153,257,0.23,868,0,0,0,0,0,0,62,12,14,16,153,956,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3833
1963-06-30,1963,6,30,1962,1089,0.21,2,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,208,208,208,208,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.8,3691
1963-07-01,1963,7,1,1962,1086,0.2,2,58,11,11,11,136,227,0.21,859,0,0,0,0,0,0,58,11,11,11,136,939,214,214,214,214,990.0,968.2,0.51,0.24,989.2,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3818
1963-07-02,1963,7,2,1962,1073,0.2,2,58,11,11,11,136,227,0.21,846,0,0,0,0,0,0,58,11,11,11,136,926,211,211,211,211,990.0,968.1,0.5,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,156.9,3766
1963-07-03,1963,7,3,1962,1042,0.2,2,58,11,11,11,136,227,0.22,815,0,0,0,0,0,0,58,11,11,11,136,895,271,271,271,0,990.0,968.0,0.47,0.2,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.4,3680
1963-07-04,1963,7,4,1962,1027,0.2,2,58,11,11,11,136,227,0.22,800,0,0,0,0,0,0,58,11,11,11,136,880,266,266,266,0,990.0,968.0,0.46,0.19,989.3,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.3,3630
1963-07-05,1963,7,5,1962,1022,0.2,2,58,11,11,11,136,227,0.22,795,0,0,0,0,0,0,58,11,11,11,136,875,265,265,265,0,990.0,968.0,0.46,0.19,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.5,3612
1963-07-06,1963,7,6,1962,1022,0.2,2,58,11,11,11,136,227,0.22,795,0,0,0,0,0,0,58,11,11,11,136,875,265,265,265,0,990.0,968.0,0.46,0.19,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.5,3612
1963-07-07,1963,7,7,1962,971,0.2,2,58,11,11,11,136,227,0.23,744,0,0,0,0,0,0,58,11,11,11,136,824,248,248,248,0,990.0,967.8,0.41,0.16,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.8,3428
1963-07-08,1963,7,8,1962,957,0.2,2,58,11,11,11,136,227,0.24,730,0,0,0,0,0,0,58,11,11,11,136,810,243,243,243,0,990.0,967.7,0.4,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.8,3378
1963-07-09,1963,7,9,1962,941,0.2,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,238,238,238,0,990.0,967.7,0.38,0.15,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.1,3315
1963-07-10,1963,7,10,1962,906,0.2,2,58,11,11,11,136,227,0.25,679,0,0,0,0,0,0,58,11,11,11,136,759,226,226,226,0,990.0,967.5,0.36,0.13,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3179
1963-07-11,1963,7,11,1962,891,0.14,2,58,11,11,11,136,227,0.25,664,0,0,0,0,0,0,58,11,11,11,136,744,221,221,221,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,130.0,3120
1963-07-12,1963,7,12,1962,885,0.14,2,58,11,11,11,136,227,0.26,658,0,0,0,0,0,0,58,11,11,11,136,738,219,219,219,0,990.0,967.4,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.8,3090
1963-07-13,1963,7,13,1962,876,0.14,2,58,11,11,11,136,227,0.26,649,0,0,0,0,0,0,58,11,11,11,136,729,216,216,216,0,990.0,967.4,0.34,0.12,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3054
1963-07-14,1963,7,14,1962,834,0.14,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.0,967.2,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2863
1963-07-15,1963,7,15,1962,819,0.14,2,58,11,11,11,136,227,0.28,592,0,0,0,0,0,0,58,11,11,11,136,672,197,197,197,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1963-07-16,1963,7,16,1962,794,0.14,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2679
1963-07-17,1963,7,17,1962,779,0.14,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.09,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,2615
1963-07-18,1963,7,18,1962,779,0.14,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.09,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,2615
1963-07-19,1963,7,19,1962,760,0.14,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.08,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2579
1963-07-20,1963,7,20,1962,760,0.14,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.08,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2579
1963-07-21,1963,7,21,1962,728,0.1,1,63,12,13,13,155,256,0.35,472,0,0,0,0,0,0,63,12,13,13,155,560,236,236,0,0,990.0,966.8,0.25,0.06,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.1,2306
1963-07-22,1963,7,22,1962,720,0.1,1,63,12,13,13,155,256,0.36,464,0,0,0,0,0,0,63,12,13,13,155,552,232,232,0,0,990.0,966.8,0.24,0.06,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.6,2269
1963-07-23,1963,7,23,1962,712,0.1,1,63,12,13,13,155,256,0.36,456,0,0,0,0,0,0,63,12,13,13,155,544,228,228,0,0,990.0,966.7,0.24,0.06,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.0,2233
1963-07-24,1963,7,24,1962,702,0.1,1,63,12,13,13,155,256,0.36,446,0,0,0,0,0,0,63,12,13,13,155,534,223,223,0,0,990.0,966.7,0.23,0.06,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2190
1963-07-25,1963,7,25,1962,702,0.1,1,63,12,13,13,155,256,0.36,446,0,0,0,0,0,0,63,12,13,13,155,534,223,223,0,0,990.0,966.7,0.23,0.06,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.3,2190
1963-07-26,1963,7,26,1962,691,0.1,1,63,12,13,13,155,256,0.37,435,0,0,0,0,0,0,63,12,13,13,155,523,217,217,0,0,990.0,966.7,0.22,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2141
1963-07-27,1963,7,27,1962,666,0.1,1,63,12,13,13,155,256,0.38,410,0,0,0,0,0,0,63,12,13,13,155,498,205,205,0,0,990.0,966.6,0.21,0.05,989.7,2,22.9,22.9,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1963-07-28,1963,7,28,1962,666,0.1,1,63,12,13,13,155,256,0.38,410,0,0,0,0,0,0,63,12,13,13,155,498,205,205,0,0,990.0,966.6,0.21,0.05,989.7,2,22.9,22.9,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1963-07-29,1963,7,29,1962,659,0.1,1,63,12,13,13,155,256,0.39,403,0,0,0,0,0,0,63,12,13,13,155,491,201,201,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1986
1963-07-30,1963,7,30,1962,647,0.1,1,63,12,13,13,155,256,0.4,391,0,0,0,0,0,0,63,12,13,13,155,479,195,195,0,0,990.0,966.5,0.2,0.05,989.7,2,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.1,1923
1963-07-31,1963,7,31,1962,647,0.1,1,63,12,13,13,155,256,0.4,391,0,0,0,0,0,0,63,12,13,13,155,479,195,195,0,0,990.0,966.5,0.2,0.05,989.7,2,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.1,1923
1963-08-01,1963,8,1,1962,636,0.09,1,58,10,10,7,117,202,0.32,434,0,0,0,0,0,0,58,10,10,7,117,512,217,217,0,0,990.0,966.4,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,89.9,2158
1963-08-02,1963,8,2,1962,608,0.09,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.3,2022
1963-08-03,1963,8,3,1962,608,0.09,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.3,2022
1963-08-04,1963,8,4,1962,608,0.09,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.3,2022
1963-08-05,1963,8,5,1962,601,0.09,1,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.7,1985
1963-08-06,1963,8,6,1962,589,0.09,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1963-08-07,1963,8,7,1962,589,0.09,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1963-08-08,1963,8,8,1962,589,0.09,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1963-08-09,1963,8,9,1962,583,0.09,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1963-08-10,1963,8,10,1962,563,0.09,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1793
1963-08-11,1963,8,11,1962,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1963-08-12,1963,8,12,1962,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1963-08-13,1963,8,13,1962,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1963-08-14,1963,8,14,1962,562,0.06,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1963-08-15,1963,8,15,1962,550,0.06,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1963-08-16,1963,8,16,1962,550,0.06,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1963-08-17,1963,8,17,1962,550,0.06,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1963-08-18,1963,8,18,1962,548,0.06,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
1963-08-19,1963,8,19,1962,527,0.06,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1963-08-20,1963,8,20,1962,527,0.06,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1963-08-21,1963,8,21,1962,527,0.04,1,58,10,10,7,117,202,0.38,325,0,0,0,0,0,0,58,10,10,7,117,403,162,162,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1963-08-22,1963,8,22,1962,523,0.04,1,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,966.0,0.18,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.5,1595
1963-08-23,1963,8,23,1962,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1963-08-24,1963,8,24,1962,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1963-08-25,1963,8,25,1962,494,0.04,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1963-08-26,1963,8,26,1962,489,0.04,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1963-08-27,1963,8,27,1962,477,0.04,1,58,10,10,7,117,202,0.42,275,0,0,0,0,0,0,58,10,10,7,117,353,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,29.4,29.4,0.0,0.0,57.1,1370
1963-08-28,1963,8,28,1962,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1391
1963-08-29,1963,8,29,1962,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1391
1963-08-30,1963,8,30,1962,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1391
1963-08-31,1963,8,31,1962,472,0.04,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1391
1963-09-01,1963,9,1,1962,470,0.04,1,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1628
1963-09-02,1963,9,2,1962,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1963-09-03,1963,9,3,1962,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1963-09-04,1963,9,4,1962,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1963-09-05,1963,9,5,1962,459,0.04,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1963-09-06,1963,9,6,1962,455,0.04,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1556
1963-09-07,1963,9,7,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1963-09-08,1963,9,8,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1963-09-09,1963,9,9,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1963-09-10,1963,9,10,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1963-09-11,1963,9,11,1962,440,0.04,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1963-09-12,1963,9,12,1962,435,0.04,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1963-09-13,1963,9,13,1962,422,0.04,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1390
1963-09-14,1963,9,14,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1963-09-15,1963,9,15,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1963-09-16,1963,9,16,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1963-09-17,1963,9,17,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1963-09-18,1963,9,18,1962,420,0.04,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1963-09-19,1963,9,19,1962,408,0.04,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,57.0,1366
1963-09-20,1963,9,20,1962,402,0.04,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1963-09-21,1963,9,21,1962,402,0.03,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1963-09-22,1963,9,22,1962,398,0.03,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1963-09-23,1963,9,23,1962,398,0.03,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1963-09-24,1963,9,24,1962,391,0.03,1,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,53.7,1288
1963-09-25,1963,9,25,1962,389,0.03,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1274
1963-09-26,1963,9,26,1962,389,0.03,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1274
1963-09-27,1963,9,27,1962,386,0.03,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,52.6,1261
1963-09-28,1963,9,28,1962,386,0.03,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,52.6,1261
1963-09-29,1963,9,29,1962,380,0.03,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
1963-09-30,1963,9,30,1962,380,0.03,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
1963-10-01,1963,10,1,1963,377,0.03,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,56.3,1350
1963-10-02,1963,10,2,1963,377,0.03,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,56.3,1350
1963-10-03,1963,10,3,1963,377,0.03,1,44,7,6,3,60,120,0.32,257,0,0,0,0,0,0,44,7,6,3,60,314,257,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,56.3,1350
1963-10-04,1963,10,4,1963,373,0.03,1,44,7,6,3,60,120,0.32,253,0,0,0,0,0,0,44,7,6,3,60,310,253,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.4,1330
1963-10-05,1963,10,5,1963,370,0.03,1,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,54.9,1317
1963-10-06,1963,10,6,1963,360,0.03,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-07,1963,10,7,1963,360,0.03,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-08,1963,10,8,1963,353,0.03,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1963-10-09,1963,10,9,1963,353,0.03,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1963-10-10,1963,10,10,1963,350,0.03,1,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1963-10-11,1963,10,11,1963,346,0.04,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,50.0,1200
1963-10-12,1963,10,12,1963,346,0.04,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,50.0,1200
1963-10-13,1963,10,13,1963,346,0.04,1,44,7,6,3,60,120,0.35,226,0,0,0,0,0,0,44,7,6,3,60,283,226,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,50.0,1200
1963-10-14,1963,10,14,1963,350,0.04,1,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1963-10-15,1963,10,15,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-16,1963,10,16,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-17,1963,10,17,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-18,1963,10,18,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-19,1963,10,19,1963,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1963-10-20,1963,10,20,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-21,1963,10,21,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-22,1963,10,22,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-23,1963,10,23,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-24,1963,10,24,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-25,1963,10,25,1963,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1963-10-26,1963,10,26,1963,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1963-10-27,1963,10,27,1963,350,0.04,1,44,7,6,3,60,120,0.34,230,0,0,0,0,0,0,44,7,6,3,60,287,230,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1963-10-28,1963,10,28,1963,353,0.04,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1963-10-29,1963,10,29,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-30,1963,10,30,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-10-31,1963,10,31,1963,360,0.04,1,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,52.8,1267
1963-11-01,1963,11,1,1963,360,0.05,1,42,7,6,3,56,114,0.32,246,0,0,0,0,0,0,42,7,6,3,56,301,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,54.2,1299
1963-11-02,1963,11,2,1963,364,0.05,1,42,7,6,3,56,114,0.31,250,0,0,0,0,0,0,42,7,6,3,56,305,250,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.0,1320
1963-11-03,1963,11,3,1963,380,0.05,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,58.3,1399
1963-11-04,1963,11,4,1963,380,0.05,1,42,7,6,3,56,114,0.3,266,0,0,0,0,0,0,42,7,6,3,56,321,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,58.3,1399
1963-11-05,1963,11,5,1963,386,0.05,1,42,7,6,3,56,114,0.29,272,0,0,0,0,0,0,42,7,6,3,56,327,272,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1426
1963-11-06,1963,11,6,1963,391,0.05,1,42,7,6,3,56,114,0.29,277,0,0,0,0,0,0,42,7,6,3,56,332,138,138,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1406
1963-11-07,1963,11,7,1963,408,0.05,1,42,7,6,3,56,114,0.28,294,0,0,0,0,0,0,42,7,6,3,56,349,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.0,1488
1963-11-08,1963,11,8,1963,420,0.05,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1963-11-09,1963,11,9,1963,420,0.05,1,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1963-11-10,1963,11,10,1963,422,0.05,1,42,7,6,3,56,114,0.27,308,0,0,0,0,0,0,42,7,6,3,56,363,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
1963-11-11,1963,11,11,1963,440,0.03,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1963-11-12,1963,11,12,1963,440,0.03,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1963-11-13,1963,11,13,1963,440,0.03,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1963-11-14,1963,11,14,1963,440,0.03,1,42,7,6,3,56,114,0.26,326,0,0,0,0,0,0,42,7,6,3,56,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1963-11-15,1963,11,15,1963,445,0.03,1,42,7,6,3,56,114,0.26,331,0,0,0,0,0,0,42,7,6,3,56,386,165,165,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1675
1963-11-16,1963,11,16,1963,459,0.03,1,42,7,6,3,56,114,0.25,345,0,0,0,0,0,0,42,7,6,3,56,400,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1743
1963-11-17,1963,11,17,1963,459,0.03,1,42,7,6,3,56,114,0.25,345,0,0,0,0,0,0,42,7,6,3,56,400,172,172,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,72.6,1743
1963-11-18,1963,11,18,1963,462,0.03,1,42,7,6,3,56,114,0.25,348,0,0,0,0,0,0,42,7,6,3,56,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1963-11-19,1963,11,19,1963,462,0.03,1,42,7,6,3,56,114,0.25,348,0,0,0,0,0,0,42,7,6,3,56,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.3,1759
1963-11-20,1963,11,20,1963,477,0.03,1,42,7,6,3,56,114,0.24,363,0,0,0,0,0,0,42,7,6,3,56,418,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1832
1963-11-21,1963,11,21,1963,479,0.03,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1963-11-22,1963,11,22,1963,494,0.03,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1963-11-23,1963,11,23,1963,532,0.03,1,42,7,6,3,56,114,0.21,418,0,0,0,0,0,0,42,7,6,3,56,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1963-11-24,1963,11,24,1963,550,0.03,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2205
1963-11-25,1963,11,25,1963,562,0.03,1,42,7,6,3,56,114,0.2,448,0,0,0,0,0,0,42,7,6,3,56,503,224,224,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,94.2,2260
1963-11-26,1963,11,26,1963,562,0.03,1,42,7,6,3,56,114,0.2,448,0,0,0,0,0,0,42,7,6,3,56,503,224,224,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,94.2,2260
1963-11-27,1963,11,27,1963,566,0.03,1,42,7,6,3,56,114,0.2,452,0,0,0,0,0,0,42,7,6,3,56,507,226,226,0,0,990.0,966.2,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.0,2279
1963-11-28,1963,11,28,1963,601,0.03,1,42,7,6,3,56,114,0.19,487,0,0,0,0,0,0,42,7,6,3,56,542,243,243,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.8,51.8,0.0,0.0,101.6,2438
1963-11-29,1963,11,29,1963,615,0.03,1,42,7,6,3,56,114,0.19,501,0,0,0,0,0,0,42,7,6,3,56,556,250,250,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.1,2498
1963-11-30,1963,11,30,1963,647,0.03,1,42,7,6,3,56,114,0.18,533,0,0,0,0,0,0,42,7,6,3,56,588,266,266,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,56.0,56.0,0.0,0.0,109.8,2635
1963-12-01,1963,12,1,1963,673,0.02,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.0,966.6,0.27,0.09,989.6,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,57.1,57.1,0.0,0.0,111.9,2685
1963-12-02,1963,12,2,1963,682,0.02,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.0,966.6,0.28,0.09,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.8,2683
1963-12-03,1963,12,3,1963,691,0.02,1,44,8,6,4,64,126,0.18,565,0,0,0,0,0,0,44,8,6,4,64,623,188,188,188,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.6,2726
1963-12-04,1963,12,4,1963,705,0.02,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1963-12-05,1963,12,5,1963,728,0.02,1,44,8,6,4,64,126,0.17,602,0,0,0,0,0,0,44,8,6,4,64,660,200,200,200,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.8,2898
