Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1963-12-06,1963,12,6,1963,748,0.02,1,44,8,6,4,64,126,0.17,622,0,0,0,0,0,0,44,8,6,4,64,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.7,2991
1963-12-07,1963,12,7,1963,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1963-12-08,1963,12,8,1963,768,0.02,1,44,8,6,4,64,126,0.16,642,0,0,0,0,0,0,44,8,6,4,64,700,214,214,214,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1963-12-09,1963,12,9,1963,779,0.02,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1963-12-10,1963,12,10,1963,783,0.02,1,44,8,6,4,64,126,0.16,657,0,0,0,0,0,0,44,8,6,4,64,715,219,219,219,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.4,3152
1963-12-11,1963,12,11,1963,794,0.0,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,222,222,222,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.2,3196
1963-12-12,1963,12,12,1963,794,0.0,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,222,222,222,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.2,3196
1963-12-13,1963,12,13,1963,803,0.0,1,44,8,6,4,64,126,0.16,677,0,0,0,0,0,0,44,8,6,4,64,735,225,225,225,0,990.0,967.1,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1963-12-14,1963,12,14,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.2,3292
1963-12-15,1963,12,15,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.2,3292
1963-12-16,1963,12,16,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.2,3292
1963-12-17,1963,12,17,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.2,3292
1963-12-18,1963,12,18,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.2,3292
1963-12-19,1963,12,19,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.2,3292
1963-12-20,1963,12,20,1963,817,0.0,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.2,3292
1963-12-21,1963,12,21,1963,819,0.0,1,44,8,6,4,64,126,0.15,693,0,0,0,0,0,0,44,8,6,4,64,751,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3298
1963-12-22,1963,12,22,1963,834,0.0,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3360
1963-12-23,1963,12,23,1963,834,0.0,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3360
1963-12-24,1963,12,24,1963,834,0.0,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3360
1963-12-25,1963,12,25,1963,834,0.0,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3360
1963-12-26,1963,12,26,1963,843,0.0,1,44,8,6,4,64,126,0.15,717,0,0,0,0,0,0,44,8,6,4,64,775,239,239,239,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.5,3395
1963-12-27,1963,12,27,1963,858,0.0,1,44,8,6,4,64,126,0.15,732,0,0,0,0,0,0,44,8,6,4,64,790,244,244,244,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,143.9,3454
1963-12-28,1963,12,28,1963,885,0.0,1,44,8,6,4,64,126,0.14,759,0,0,0,0,0,0,44,8,6,4,64,817,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.0,3553
1963-12-29,1963,12,29,1963,891,0.0,1,44,8,6,4,64,126,0.14,765,0,0,0,0,0,0,44,8,6,4,64,823,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,149.1,3577
1963-12-30,1963,12,30,1963,914,0.0,1,44,8,6,4,64,126,0.14,788,0,0,0,0,0,0,44,8,6,4,64,846,262,262,262,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,152.4,3657
1963-12-31,1963,12,31,1963,905,0.0,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.1,3626
1964-01-01,1964,1,1,1963,906,0.05,1,49,8,7,5,81,150,0.17,756,0,0,0,0,0,0,49,8,7,5,81,820,252,252,252,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,146.9,3525
1964-01-02,1964,1,2,1963,924,0.05,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.0,967.6,0.42,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,149.7,3592
1964-01-03,1964,1,3,1963,924,0.05,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.0,967.6,0.42,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,149.7,3592
1964-01-04,1964,1,4,1963,924,0.05,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.0,967.6,0.42,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,149.7,3592
1964-01-05,1964,1,5,1963,947,0.05,1,49,8,7,5,81,150,0.16,797,0,0,0,0,0,0,49,8,7,5,81,861,265,265,265,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,153.0,3671
1964-01-06,1964,1,6,1963,947,0.05,1,49,8,7,5,81,150,0.16,797,0,0,0,0,0,0,49,8,7,5,81,861,265,265,265,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,153.0,3671
1964-01-07,1964,1,7,1963,947,0.05,1,49,8,7,5,81,150,0.16,797,0,0,0,0,0,0,49,8,7,5,81,861,265,265,265,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,153.0,3671
1964-01-08,1964,1,8,1963,957,0.05,1,49,8,7,5,81,150,0.16,807,0,0,0,0,0,0,49,8,7,5,81,871,269,269,269,0,990.0,967.7,0.45,0.2,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,154.5,3707
1964-01-09,1964,1,9,1963,971,0.05,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.3,3751
1964-01-10,1964,1,10,1963,971,0.05,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.3,3751
1964-01-11,1964,1,11,1963,971,0.06,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.3,3751
1964-01-12,1964,1,12,1963,971,0.06,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.3,3751
1964-01-13,1964,1,13,1963,971,0.06,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.3,3751
1964-01-14,1964,1,14,1963,971,0.06,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.3,3751
1964-01-15,1964,1,15,1963,997,0.06,1,49,8,7,5,81,150,0.15,847,0,0,0,0,0,0,49,8,7,5,81,911,211,211,211,211,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3825
1964-01-16,1964,1,16,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3924
1964-01-17,1964,1,17,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3924
1964-01-18,1964,1,18,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3924
1964-01-19,1964,1,19,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3924
1964-01-20,1964,1,20,1963,1022,0.06,1,49,8,7,5,81,150,0.15,872,0,0,0,0,0,0,49,8,7,5,81,936,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.5,3924
1964-01-21,1964,1,21,1963,1027,0.1,1,49,8,7,5,81,150,0.15,877,0,0,0,0,0,0,49,8,7,5,81,941,219,219,219,219,990.0,968.0,0.52,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3944
1964-01-22,1964,1,22,1963,1042,0.1,1,49,8,7,5,81,150,0.14,892,0,0,0,0,0,0,49,8,7,5,81,956,223,223,223,223,990.0,968.0,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.8,4003
1964-01-23,1964,1,23,1963,1042,0.1,1,49,8,7,5,81,150,0.14,892,0,0,0,0,0,0,49,8,7,5,81,956,223,223,223,223,990.0,968.0,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.8,4003
1964-01-24,1964,1,24,1963,1042,0.1,1,49,8,7,5,81,150,0.14,892,0,0,0,0,0,0,49,8,7,5,81,956,223,223,223,223,990.0,968.0,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.8,4003
1964-01-25,1964,1,25,1963,1050,0.1,1,49,8,7,5,81,150,0.14,900,0,0,0,0,0,0,49,8,7,5,81,964,225,225,225,225,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.1,4033
1964-01-26,1964,1,26,1963,1059,0.1,1,49,8,7,5,81,150,0.14,909,0,0,0,0,0,0,49,8,7,5,81,973,227,227,227,227,990.0,968.1,0.55,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4069
1964-01-27,1964,1,27,1963,1059,0.1,1,49,8,7,5,81,150,0.14,909,0,0,0,0,0,0,49,8,7,5,81,973,227,227,227,227,990.0,968.1,0.55,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4069
1964-01-28,1964,1,28,1963,1080,0.1,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4145
1964-01-29,1964,1,29,1963,1080,0.1,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4145
1964-01-30,1964,1,30,1963,1080,0.1,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4145
1964-01-31,1964,1,31,1963,1082,0.1,1,49,8,7,5,81,150,0.14,932,0,0,0,0,0,0,49,8,7,5,81,996,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.2,4156
1964-02-01,1964,2,1,1963,1089,0.19,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4127
1964-02-02,1964,2,2,1963,1107,0.19,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1964-02-03,1964,2,3,1963,1107,0.19,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1964-02-04,1964,2,4,1963,1125,0.19,2,49,8,7,5,93,162,0.14,963,0,0,0,0,0,0,49,8,7,5,93,1027,240,240,240,240,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.2,4253
1964-02-05,1964,2,5,1963,1132,0.19,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1964-02-06,1964,2,6,1963,1151,0.19,2,49,8,7,5,93,162,0.14,989,0,0,0,0,0,0,49,8,7,5,93,1053,247,247,247,247,990.0,968.4,0.63,0.34,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4335
1964-02-07,1964,2,7,1963,1172,0.19,2,49,8,7,5,93,162,0.14,1010,0,0,0,0,0,0,49,8,7,5,93,1074,252,252,252,252,990.0,968.4,0.66,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4397
1964-02-08,1964,2,8,1963,1182,0.19,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
1964-02-09,1964,2,9,1963,1186,0.19,2,49,8,7,5,93,162,0.14,1024,0,0,0,0,0,0,49,8,7,5,93,1088,256,256,256,256,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4438
1964-02-10,1964,2,10,1963,1208,0.19,2,49,8,7,5,93,162,0.13,1046,0,0,0,0,0,0,49,8,7,5,93,1110,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4497
1964-02-11,1964,2,11,1963,1216,0.22,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.0,968.6,0.73,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1964-02-12,1964,2,12,1963,1246,0.22,2,49,8,7,5,93,162,0.13,1084,0,0,0,0,0,0,49,8,7,5,93,1148,271,271,271,271,990.0,968.7,0.77,0.46,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.5,4596
1964-02-13,1964,2,13,1963,1297,0.22,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1964-02-14,1964,2,14,1963,1297,0.22,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1964-02-15,1964,2,15,1963,1341,0.22,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1964-02-16,1964,2,16,1963,1341,0.22,2,49,8,7,5,93,162,0.12,1100,79,24,3,3,2,45,73,11,10,7,138,1195,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.1,4561
1964-02-17,1964,2,17,1963,1383,0.22,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1964-02-18,1964,2,18,1963,1388,0.22,2,49,8,7,5,93,162,0.12,1100,126,38,6,5,3,72,87,14,12,8,165,1213,275,275,275,275,990.0,969.1,0.87,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1964-02-19,1964,2,19,1963,1392,0.22,2,49,8,7,5,93,162,0.12,1100,130,39,6,5,4,74,88,14,12,9,167,1215,275,275,275,275,990.0,969.1,0.87,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.0,4512
1964-02-20,1964,2,20,1963,1399,0.22,2,49,8,7,5,93,162,0.12,1100,137,41,6,5,4,79,90,14,12,9,172,1218,275,275,275,275,990.0,969.2,0.87,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4505
1964-02-21,1964,2,21,1963,1436,0.28,2,49,8,7,5,93,162,0.11,1100,174,51,8,7,5,102,100,16,14,10,195,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
1964-02-22,1964,2,22,1963,1436,0.28,2,49,8,7,5,93,162,0.11,1100,174,51,8,7,5,102,100,16,14,10,195,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
1964-02-23,1964,2,23,1963,1446,0.28,2,49,8,7,5,93,162,0.11,1100,184,51,9,7,5,110,100,17,14,10,203,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4460
1964-02-24,1964,2,24,1963,1484,0.28,2,49,8,7,5,93,162,0.11,1100,222,51,10,9,6,145,100,18,16,11,238,1234,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
1964-02-25,1964,2,25,1963,1528,0.28,2,49,8,7,5,93,162,0.11,1100,266,50,10,11,8,185,100,18,18,13,278,1236,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4391
1964-02-26,1964,2,26,1963,1551,0.28,2,49,8,7,5,93,162,0.1,1100,289,51,10,12,8,206,100,18,19,13,299,1237,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,4371
1964-02-27,1964,2,27,1963,1589,0.28,2,49,8,7,5,93,162,0.1,1100,327,51,10,14,10,241,100,18,21,15,334,1239,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.8,4339
1964-02-28,1964,2,28,1963,1631,0.28,2,49,8,7,5,93,162,0.1,1100,369,51,10,15,11,281,100,18,22,16,374,1240,275,275,275,275,990.0,969.9,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.3,4304
1964-02-29,1964,2,29,1963,1693,0.28,2,49,8,7,5,93,162,0.1,1100,431,51,10,18,13,339,100,18,25,18,432,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1964-03-01,1964,3,1,1963,1745,0.36,2,59,11,12,13,144,239,0.14,1100,406,40,7,12,22,323,100,18,25,35,467,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1964-03-02,1964,3,2,1963,1801,0.36,2,59,11,12,13,144,239,0.13,1100,462,41,7,13,25,376,100,18,25,38,520,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1964-03-03,1964,3,3,1963,1871,0.36,2,59,11,12,13,144,239,0.13,1100,532,41,6,13,28,442,100,18,25,41,586,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1964-03-04,1964,3,4,1963,1952,0.36,2,59,11,12,13,144,239,0.12,1100,613,41,7,12,33,519,100,18,25,46,663,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1964-03-05,1964,3,5,1963,1983,0.36,2,59,11,12,13,144,239,0.12,1100,644,41,7,13,35,548,100,18,25,48,692,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1964-03-06,1964,3,6,1963,2067,0.36,2,59,11,12,13,144,239,0.12,1100,728,41,7,13,39,627,100,18,25,52,771,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1964-03-07,1964,3,7,1963,2102,0.36,2,59,11,12,13,144,239,0.11,1100,763,41,7,13,41,660,100,18,25,54,804,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1964-03-08,1964,3,8,1963,2155,0.36,2,59,11,12,13,144,239,0.11,1100,816,40,7,13,44,710,100,18,25,57,854,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1964-03-09,1964,3,9,1963,2187,0.36,2,59,11,12,13,144,239,0.11,1100,848,41,7,13,46,741,100,18,25,59,885,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1964-03-10,1964,3,10,1963,2221,0.36,2,59,11,12,13,144,239,0.11,1100,882,41,7,13,48,773,100,18,25,61,917,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1964-03-11,1964,3,11,1963,2266,0.41,3,49,9,9,9,107,183,0.08,1100,983,51,9,16,48,858,100,18,25,57,965,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1964-03-12,1964,3,12,1963,2301,0.41,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1964-03-13,1964,3,13,1963,2327,0.41,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1964-03-14,1964,3,14,1963,2363,0.41,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1964-03-15,1964,3,15,1963,2395,0.41,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1964-03-16,1964,3,16,1963,2395,0.41,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1964-03-17,1964,3,17,1963,2411,0.41,3,49,9,9,9,107,183,0.08,1100,1128,51,8,15,55,996,100,18,25,64,1103,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1964-03-18,1964,3,18,1963,2450,0.41,3,49,9,9,9,107,183,0.07,1100,1167,51,9,16,57,1033,100,18,25,66,1140,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1964-03-19,1964,3,19,1963,2423,0.41,3,49,9,9,9,107,183,0.08,1100,1140,51,9,16,56,1008,100,18,25,65,1115,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1964-03-20,1964,3,20,1963,2395,0.41,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1964-03-21,1964,3,21,1963,2395,0.48,3,49,9,9,9,107,183,0.08,1100,1112,51,9,16,54,982,100,18,25,63,1089,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1964-03-22,1964,3,22,1963,2384,0.48,3,49,9,9,9,107,183,0.08,1100,1101,51,9,16,54,971,100,18,25,63,1078,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1964-03-23,1964,3,23,1963,2363,0.48,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1964-03-24,1964,3,24,1963,2335,0.48,3,49,9,9,9,107,183,0.08,1100,1052,51,9,16,51,924,100,18,25,60,1031,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1964-03-25,1964,3,25,1963,2327,0.48,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1964-03-26,1964,3,26,1963,2310,0.48,3,49,9,9,9,107,183,0.08,1100,1027,51,9,16,50,900,100,18,25,59,1007,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1964-03-27,1964,3,27,1963,2293,0.48,3,49,9,9,9,107,183,0.08,1100,1010,51,9,16,49,885,100,18,25,58,992,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-03-28,1964,3,28,1963,2293,0.48,3,49,9,9,9,107,183,0.08,1100,1010,51,9,16,49,885,100,18,25,58,992,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-03-29,1964,3,29,1963,2276,0.48,3,49,9,9,9,107,183,0.08,1100,993,51,9,16,48,868,100,18,25,57,975,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1964-03-30,1964,3,30,1963,2261,0.48,3,49,9,9,9,107,183,0.08,1100,978,51,9,16,48,854,100,18,25,57,961,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-03-31,1964,3,31,1963,2261,0.48,3,49,9,9,9,107,183,0.08,1100,978,51,9,16,48,854,100,18,25,57,961,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-01,1964,4,1,1963,2261,0.6,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-02,1964,4,2,1963,2261,0.6,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-03,1964,4,3,1963,2261,0.6,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-04,1964,4,4,1963,2261,0.6,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-05,1964,4,5,1963,2261,0.6,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-06,1964,4,6,1963,2261,0.6,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-07,1964,4,7,1963,2261,0.6,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-08,1964,4,8,1963,2266,0.6,3,54,13,14,19,117,217,0.1,1100,949,46,5,11,61,826,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1964-04-09,1964,4,9,1963,2293,0.6,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-04-10,1964,4,10,1963,2293,0.6,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-04-11,1964,4,11,1963,2293,0.68,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-04-12,1964,4,12,1963,2293,0.68,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-04-13,1964,4,13,1963,2293,0.68,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-04-14,1964,4,14,1963,2293,0.68,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-04-15,1964,4,15,1963,2301,0.68,3,54,13,14,19,117,217,0.09,1100,984,46,5,10,61,861,100,18,25,80,978,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1964-04-16,1964,4,16,1963,2327,0.68,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1964-04-17,1964,4,17,1963,2327,0.68,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1964-04-18,1964,4,18,1963,2327,0.68,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1964-04-19,1964,4,19,1963,2327,0.68,3,54,13,14,19,117,217,0.09,1100,1010,46,5,11,61,887,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1964-04-20,1964,4,20,1963,2301,0.68,3,54,13,14,19,117,217,0.09,1100,984,46,5,10,61,861,100,18,25,80,978,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1964-04-21,1964,4,21,1963,2293,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1045,55,7,15,70,898,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-04-22,1964,4,22,1963,2293,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1045,55,7,15,70,898,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-04-23,1964,4,23,1963,2293,0.7000000000000001,4,45,11,10,10,72,148,0.06,1100,1045,55,7,15,70,898,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1964-04-24,1964,4,24,1963,2261,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-25,1964,4,25,1963,2261,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-26,1964,4,26,1963,2261,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1964-04-27,1964,4,27,1963,2217,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,969,55,7,15,65,826,100,18,25,75,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1964-04-28,1964,4,28,1963,2217,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,969,55,7,15,65,826,100,18,25,75,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1964-04-29,1964,4,29,1963,2187,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1964-04-30,1964,4,30,1963,2187,0.7000000000000001,4,45,11,10,10,72,148,0.07,1100,939,55,7,15,63,799,100,18,25,73,871,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1964-05-01,1964,5,1,1963,2155,0.71,4,47,10,10,10,115,192,0.09,1100,863,53,8,15,44,742,100,18,25,54,857,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1964-05-02,1964,5,2,1963,2155,0.71,4,47,10,10,10,115,192,0.09,1100,863,53,8,15,44,742,100,18,25,54,857,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1964-05-03,1964,5,3,1963,2112,0.71,4,47,10,10,10,115,192,0.09,1100,820,53,8,15,42,701,100,18,25,52,816,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1964-05-04,1964,5,4,1963,2076,0.71,4,47,10,10,10,115,192,0.09,1100,784,53,8,15,40,667,100,18,25,50,782,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1964-05-05,1964,5,5,1963,2067,0.71,4,47,10,10,10,115,192,0.09,1100,775,53,8,15,40,659,100,18,25,50,774,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1964-05-06,1964,5,6,1963,2019,0.71,4,47,10,10,10,115,192,0.1,1100,727,53,8,15,37,613,100,18,25,47,728,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1964-05-07,1964,5,7,1963,2004,0.71,4,47,10,10,10,115,192,0.1,1100,712,53,8,15,37,599,100,18,25,47,714,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1964-05-08,1964,5,8,1963,1966,0.71,4,47,10,10,10,115,192,0.1,1100,674,53,8,15,35,563,100,18,25,45,678,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1964-05-09,1964,5,9,1963,1952,0.71,4,47,10,10,10,115,192,0.1,1100,660,53,8,15,34,550,100,18,25,44,665,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1964-05-10,1964,5,10,1963,1902,0.71,4,47,10,10,10,115,192,0.1,1100,610,53,8,15,31,502,100,18,25,41,617,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1964-05-11,1964,5,11,1963,1860,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,484,45,5,12,29,392,100,18,25,46,570,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1964-05-12,1964,5,12,1963,1835,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1964-05-13,1964,5,13,1963,1801,0.6900000000000001,3,55,13,13,17,178,276,0.15,1100,425,44,4,11,26,337,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1964-05-14,1964,5,14,1963,1751,0.6900000000000001,3,55,13,13,17,178,276,0.16,1100,375,45,5,12,23,290,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1964-05-15,1964,5,15,1963,1726,0.6900000000000001,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,266,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1964-05-16,1964,5,16,1963,1693,0.6900000000000001,3,55,13,13,17,178,276,0.16,1100,317,45,5,12,19,236,100,18,25,36,414,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,177.2,4251
1964-05-17,1964,5,17,1963,1645,0.6900000000000001,3,55,13,13,17,178,276,0.17,1100,269,45,5,12,16,191,100,18,25,33,369,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1964-05-18,1964,5,18,1963,1609,0.6900000000000001,3,55,13,13,17,178,276,0.17,1100,233,45,5,10,14,158,100,18,23,31,336,1241,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4321
1964-05-19,1964,5,19,1963,1589,0.6900000000000001,3,55,13,13,17,178,276,0.17,1100,213,42,4,10,13,142,97,18,23,30,320,1238,275,275,275,275,990.0,969.8,0.91,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.8,4340
1964-05-20,1964,5,20,1963,1559,0.6900000000000001,3,55,13,13,17,178,276,0.18,1100,183,36,5,8,11,122,91,18,21,28,300,1231,275,275,275,275,990.0,969.7,0.9,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1964-05-21,1964,5,21,1963,1528,0.73,4,47,10,10,10,115,192,0.13,1100,236,52,7,12,12,150,100,18,22,22,265,1240,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4388
1964-05-22,1964,5,22,1963,1492,0.73,4,47,10,10,10,115,192,0.13,1100,200,49,7,10,10,122,96,18,20,20,237,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1964-05-23,1964,5,23,1963,1446,0.73,4,47,10,10,10,115,192,0.13,1100,154,37,8,8,8,92,84,18,18,18,207,1220,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
1964-05-24,1964,5,24,1963,1431,0.73,4,47,10,10,10,115,192,0.13,1100,139,34,7,7,7,83,81,17,17,17,198,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1964-05-25,1964,5,25,1963,1392,0.73,4,47,10,10,10,115,192,0.14,1100,100,24,5,5,5,59,71,15,15,15,174,1201,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1964-05-26,1964,5,26,1963,1365,0.73,4,47,10,10,10,115,192,0.14,1100,73,18,3,3,3,44,65,13,13,13,159,1192,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4542
1964-05-27,1964,5,27,1963,1327,0.73,4,47,10,10,10,115,192,0.14,1100,35,8,1,1,1,21,55,11,11,11,136,1179,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,190.8,4578
1964-05-28,1964,5,28,1963,1291,0.73,4,47,10,10,10,115,192,0.15,1099,0,0,0,0,0,0,47,10,10,10,115,1166,274,274,274,274,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4609
1964-05-29,1964,5,29,1963,1216,0.73,4,47,10,10,10,115,192,0.16,1024,0,0,0,0,0,0,47,10,10,10,115,1091,256,256,256,256,990.0,968.6,0.69,0.38,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4414
1964-05-30,1964,5,30,1963,1199,0.73,4,47,10,10,10,115,192,0.16,1007,0,0,0,0,0,0,47,10,10,10,115,1074,251,251,251,251,990.0,968.5,0.66,0.36,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4366
1964-05-31,1964,5,31,1963,1186,0.73,4,47,10,10,10,115,192,0.16,994,0,0,0,0,0,0,47,10,10,10,115,1061,248,248,248,248,990.0,968.5,0.64,0.35,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4329
1964-06-01,1964,6,1,1963,1166,0.78,4,45,10,9,9,88,161,0.14,1005,0,0,0,0,0,0,45,10,9,9,88,1069,251,251,251,251,990.0,968.4,0.65,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
1964-06-02,1964,6,2,1963,1132,0.78,4,45,10,9,9,88,161,0.14,971,0,0,0,0,0,0,45,10,9,9,88,1035,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.3,4279
1964-06-03,1964,6,3,1963,1117,0.78,4,45,10,9,9,88,161,0.14,956,0,0,0,0,0,0,45,10,9,9,88,1020,239,239,239,239,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.2,4228
1964-06-04,1964,6,4,1963,1086,0.78,4,45,10,9,9,88,161,0.15,925,0,0,0,0,0,0,45,10,9,9,88,989,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.7,4120
1964-06-05,1964,6,5,1963,1073,0.78,4,45,10,9,9,88,161,0.15,912,0,0,0,0,0,0,45,10,9,9,88,976,228,228,228,228,990.0,968.1,0.55,0.28,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.6,4070
1964-06-06,1964,6,6,1963,1059,0.78,4,45,10,9,9,88,161,0.15,898,0,0,0,0,0,0,45,10,9,9,88,962,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.5,4019
1964-06-07,1964,6,7,1963,1027,0.78,4,45,10,9,9,88,161,0.16,866,0,0,0,0,0,0,45,10,9,9,88,930,216,216,216,216,990.0,968.0,0.51,0.24,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.2,3893
1964-06-08,1964,6,8,1963,989,0.78,4,45,10,9,9,88,161,0.16,828,0,0,0,0,0,0,45,10,9,9,88,892,207,207,207,207,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.9,3742
1964-06-09,1964,6,9,1963,957,0.78,4,45,10,9,9,88,161,0.17,796,0,0,0,0,0,0,45,10,9,9,88,860,265,265,265,0,990.0,967.7,0.44,0.19,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.6,3663
1964-06-10,1964,6,10,1963,941,0.78,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.18,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.2,3603
1964-06-11,1964,6,11,1963,914,0.8200000000000001,4,45,10,9,9,88,161,0.18,753,0,0,0,0,0,0,45,10,9,9,88,817,251,251,251,0,990.0,967.6,0.4,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,146.1,3506
1964-06-12,1964,6,12,1963,891,0.8200000000000001,4,45,10,9,9,88,161,0.18,730,0,0,0,0,0,0,45,10,9,9,88,794,243,243,243,0,990.0,967.5,0.38,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.7,3424
1964-06-13,1964,6,13,1963,876,0.8200000000000001,4,45,10,9,9,88,161,0.18,715,0,0,0,0,0,0,45,10,9,9,88,779,238,238,238,0,990.0,967.4,0.37,0.15,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.3,3366
1964-06-14,1964,6,14,1963,834,0.8200000000000001,4,45,10,9,9,88,161,0.19,673,0,0,0,0,0,0,45,10,9,9,88,737,224,224,224,0,990.0,967.2,0.35,0.13,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.2,3197
1964-06-15,1964,6,15,1963,817,0.8200000000000001,4,45,10,9,9,88,161,0.2,656,0,0,0,0,0,0,45,10,9,9,88,720,218,218,218,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.3,3127
1964-06-16,1964,6,16,1963,794,0.8200000000000001,4,45,10,9,9,88,161,0.2,633,0,0,0,0,0,0,45,10,9,9,88,697,211,211,211,0,990.0,967.1,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.9,3021
1964-06-17,1964,6,17,1963,760,0.8200000000000001,4,45,10,9,9,88,161,0.21,599,0,0,0,0,0,0,45,10,9,9,88,663,199,199,199,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2864
1964-06-18,1964,6,18,1963,751,0.8200000000000001,4,45,10,9,9,88,161,0.21,590,0,0,0,0,0,0,45,10,9,9,88,654,196,196,196,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2822
1964-06-19,1964,6,19,1963,733,0.8200000000000001,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2738
1964-06-20,1964,6,20,1963,712,0.8200000000000001,4,45,10,9,9,88,161,0.23,551,0,0,0,0,0,0,45,10,9,9,88,615,183,183,183,0,990.0,966.7,0.28,0.09,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,2643
1964-06-21,1964,6,21,1963,691,0.75,4,45,10,9,9,88,161,0.23,530,0,0,0,0,0,0,45,10,9,9,88,594,265,265,0,0,990.0,966.7,0.26,0.08,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,55.3,55.3,0.0,0.0,108.4,2601
1964-06-22,1964,6,22,1963,682,0.75,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,260,260,0,0,990.0,966.6,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,106.7,2560
1964-06-23,1964,6,23,1963,666,0.75,4,45,10,9,9,88,161,0.24,505,0,0,0,0,0,0,45,10,9,9,88,569,252,252,0,0,990.0,966.6,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.0,53.0,0.0,0.0,104.0,2495
1964-06-24,1964,6,24,1963,659,0.75,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,102.7,2465
1964-06-25,1964,6,25,1963,647,0.75,4,45,10,9,9,88,161,0.25,486,0,0,0,0,0,0,45,10,9,9,88,550,243,243,0,0,990.0,966.5,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.5,2411
1964-06-26,1964,6,26,1963,623,0.75,4,45,10,9,9,88,161,0.26,462,0,0,0,0,0,0,45,10,9,9,88,526,231,231,0,0,990.0,966.4,0.23,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2303
1964-06-27,1964,6,27,1963,618,0.75,4,45,10,9,9,88,161,0.26,457,0,0,0,0,0,0,45,10,9,9,88,521,228,228,0,0,990.0,966.4,0.22,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,48.5,48.5,0.0,0.0,95.0,2280
1964-06-28,1964,6,28,1963,608,0.75,4,45,10,9,9,88,161,0.26,447,0,0,0,0,0,0,45,10,9,9,88,511,223,223,0,0,990.0,966.3,0.22,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2234
1964-06-29,1964,6,29,1963,595,0.75,4,45,10,9,9,88,161,0.27,434,0,0,0,0,0,0,45,10,9,9,88,498,217,217,0,0,990.0,966.3,0.21,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1964-06-30,1964,6,30,1963,583,0.75,4,45,10,9,9,88,161,0.28,422,0,0,0,0,0,0,45,10,9,9,88,486,211,211,0,0,990.0,966.2,0.21,0.05,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.1,2114
1964-07-01,1964,7,1,1963,571,0.73,4,42,9,8,6,70,135,0.24,436,0,0,0,0,0,0,42,9,8,6,70,495,218,218,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.7,46.7,0.0,0.0,91.5,2195
1964-07-02,1964,7,2,1963,566,0.73,4,42,9,8,6,70,135,0.24,431,0,0,0,0,0,0,42,9,8,6,70,490,215,215,0,0,990.0,966.2,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2172
1964-07-03,1964,7,3,1963,562,0.73,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.7,2153
1964-07-04,1964,7,4,1963,562,0.73,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.7,2153
1964-07-05,1964,7,5,1963,562,0.73,4,42,9,8,6,70,135,0.24,427,0,0,0,0,0,0,42,9,8,6,70,486,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,89.7,2153
1964-07-06,1964,7,6,1963,550,0.73,4,42,9,8,6,70,135,0.25,415,0,0,0,0,0,0,42,9,8,6,70,474,207,207,0,0,990.0,966.1,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1964-07-07,1964,7,7,1963,548,0.73,4,42,9,8,6,70,135,0.25,413,0,0,0,0,0,0,42,9,8,6,70,472,206,206,0,0,990.0,966.1,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.9,2084
1964-07-08,1964,7,8,1963,542,0.73,4,42,9,8,6,70,135,0.25,407,0,0,0,0,0,0,42,9,8,6,70,466,203,203,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.5,2052
1964-07-09,1964,7,9,1963,542,0.73,4,42,9,8,6,70,135,0.25,407,0,0,0,0,0,0,42,9,8,6,70,466,203,203,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.5,2052
1964-07-10,1964,7,10,1963,532,0.73,4,42,9,8,6,70,135,0.25,397,0,0,0,0,0,0,42,9,8,6,70,456,198,198,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.5,2003
1964-07-11,1964,7,11,1963,527,0.66,3,50,10,9,9,108,186,0.35,341,0,0,0,0,0,0,50,10,9,9,108,410,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1699
1964-07-12,1964,7,12,1963,523,0.66,3,50,10,9,9,108,186,0.36,337,0,0,0,0,0,0,50,10,9,9,108,406,168,168,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1964-07-13,1964,7,13,1963,516,0.66,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1964-07-14,1964,7,14,1963,512,0.66,3,50,10,9,9,108,186,0.36,326,0,0,0,0,0,0,50,10,9,9,108,395,163,163,0,0,990.0,965.9,0.17,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1964-07-15,1964,7,15,1963,505,0.66,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
