Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1964-07-16,1964,7,16,1963,494,0.66,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1964-07-17,1964,7,17,1963,489,0.66,3,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1513
1964-07-18,1964,7,18,1963,486,0.66,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1964-07-19,1964,7,19,1963,486,0.66,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1964-07-20,1964,7,20,1963,479,0.66,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1964-07-21,1964,7,21,1963,477,0.54,3,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1454
1964-07-22,1964,7,22,1963,472,0.54,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
1964-07-23,1964,7,23,1963,470,0.54,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1964-07-24,1964,7,24,1963,470,0.54,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1964-07-25,1964,7,25,1963,467,0.54,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.5,1403
1964-07-26,1964,7,26,1963,462,0.54,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1380
1964-07-27,1964,7,27,1963,459,0.54,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,58.7,1409
1964-07-28,1964,7,28,1963,459,0.54,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,58.7,1409
1964-07-29,1964,7,29,1963,459,0.54,3,50,10,9,9,108,186,0.4,273,0,0,0,0,0,0,50,10,9,9,108,342,273,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.9,0.0,0.0,0.0,58.7,1409
1964-07-30,1964,7,30,1963,455,0.54,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,269,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1392
1964-07-31,1964,7,31,1963,453,0.54,3,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,267,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
1964-08-01,1964,8,1,1963,445,0.45,3,47,8,6,5,89,155,0.35,290,0,0,0,0,0,0,47,8,6,5,89,351,145,145,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.8,1459
1964-08-02,1964,8,2,1963,442,0.45,3,47,8,6,5,89,155,0.35,287,0,0,0,0,0,0,47,8,6,5,89,348,143,143,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.2,1445
1964-08-03,1964,8,3,1963,440,0.45,3,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.7,1431
1964-08-04,1964,8,4,1963,440,0.45,3,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.7,1431
1964-08-05,1964,8,5,1963,435,0.45,3,47,8,6,5,89,155,0.36,280,0,0,0,0,0,0,47,8,6,5,89,341,140,140,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
1964-08-06,1964,8,6,1963,430,0.45,3,47,8,6,5,89,155,0.36,275,0,0,0,0,0,0,47,8,6,5,89,336,137,137,0,0,990.0,965.5,0.15,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
1964-08-07,1964,8,7,1963,426,0.45,3,47,8,6,5,89,155,0.36,271,0,0,0,0,0,0,47,8,6,5,89,332,271,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,58.8,1410
1964-08-08,1964,8,8,1963,422,0.45,3,47,8,6,5,89,155,0.37,267,0,0,0,0,0,0,47,8,6,5,89,328,267,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1964-08-09,1964,8,9,1963,422,0.45,3,47,8,6,5,89,155,0.37,267,0,0,0,0,0,0,47,8,6,5,89,328,267,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1964-08-10,1964,8,10,1963,420,0.45,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
1964-08-11,1964,8,11,1963,420,0.45,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
1964-08-12,1964,8,12,1963,420,0.45,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
1964-08-13,1964,8,13,1963,417,0.45,3,47,8,6,5,89,155,0.37,262,0,0,0,0,0,0,47,8,6,5,89,323,262,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,57.0,1368
1964-08-14,1964,8,14,1963,417,0.45,3,47,8,6,5,89,155,0.37,262,0,0,0,0,0,0,47,8,6,5,89,323,262,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,57.0,1368
1964-08-15,1964,8,15,1963,417,0.45,3,47,8,6,5,89,155,0.37,262,0,0,0,0,0,0,47,8,6,5,89,323,262,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,57.0,1368
1964-08-16,1964,8,16,1963,408,0.45,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.0,1320
1964-08-17,1964,8,17,1963,402,0.45,3,47,8,6,5,89,155,0.38,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,54.0,1296
1964-08-18,1964,8,18,1963,398,0.45,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,53.0,1272
1964-08-19,1964,8,19,1963,398,0.45,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,53.0,1272
1964-08-20,1964,8,20,1963,391,0.45,3,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,236,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1240
1964-08-21,1964,8,21,1963,391,0.37,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1964-08-22,1964,8,22,1963,389,0.37,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1964-08-23,1964,8,23,1963,380,0.37,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1964-08-24,1964,8,24,1963,380,0.37,2,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.8,1028
1964-08-25,1964,8,25,1963,377,0.37,2,54,9,8,6,107,184,0.49,193,0,0,0,0,0,0,54,9,8,6,107,264,193,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1964-08-26,1964,8,26,1963,377,0.37,2,54,9,8,6,107,184,0.49,193,0,0,0,0,0,0,54,9,8,6,107,264,193,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1964-08-27,1964,8,27,1963,373,0.37,2,54,9,8,6,107,184,0.49,189,0,0,0,0,0,0,54,9,8,6,107,260,189,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,983
1964-08-28,1964,8,28,1963,370,0.37,2,54,9,8,6,107,184,0.5,186,0,0,0,0,0,0,54,9,8,6,107,257,186,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,969
1964-08-29,1964,8,29,1963,360,0.37,2,54,9,8,6,107,184,0.51,176,0,0,0,0,0,0,54,9,8,6,107,247,176,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
1964-08-30,1964,8,30,1963,360,0.37,2,54,9,8,6,107,184,0.51,176,0,0,0,0,0,0,54,9,8,6,107,247,176,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,912
1964-08-31,1964,8,31,1963,353,0.37,2,54,9,8,6,107,184,0.52,169,0,0,0,0,0,0,54,9,8,6,107,240,169,0,0,0,990.0,965.2,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.8,0.0,0.0,0.0,36.6,879
1964-09-01,1964,9,1,1963,353,0.34,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1964-09-02,1964,9,2,1963,353,0.34,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1964-09-03,1964,9,3,1963,353,0.34,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1964-09-04,1964,9,4,1963,350,0.34,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1964-09-05,1964,9,5,1963,350,0.34,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1964-09-06,1964,9,6,1963,346,0.34,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1964-09-07,1964,9,7,1963,346,0.34,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1964-09-08,1964,9,8,1963,340,0.34,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1964-09-09,1964,9,9,1963,338,0.34,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1964-09-10,1964,9,10,1963,335,0.34,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1964-09-11,1964,9,11,1963,335,0.29,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1964-09-12,1964,9,12,1963,331,0.29,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1964-09-13,1964,9,13,1963,329,0.29,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1964-09-14,1964,9,14,1963,329,0.29,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1964-09-15,1964,9,15,1963,325,0.29,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1964-09-16,1964,9,16,1963,323,0.29,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1964-09-17,1964,9,17,1963,323,0.29,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1964-09-18,1964,9,18,1963,323,0.29,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1964-09-19,1964,9,19,1963,320,0.29,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1964-09-20,1964,9,20,1963,320,0.29,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1964-09-21,1964,9,21,1963,316,0.22,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1964-09-22,1964,9,22,1963,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1964-09-23,1964,9,23,1963,311,0.22,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1964-09-24,1964,9,24,1963,309,0.22,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1964-09-25,1964,9,25,1963,309,0.22,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1964-09-26,1964,9,26,1963,302,0.22,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1964-09-27,1964,9,27,1963,302,0.22,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1964-09-28,1964,9,28,1963,299,0.22,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1964-09-29,1964,9,29,1963,294,0.22,2,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,817
1964-09-30,1964,9,30,1963,290,0.22,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1964-10-01,1964,10,1,1964,290,0.21,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1964-10-02,1964,10,2,1964,287,0.21,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1964-10-03,1964,10,3,1964,283,0.21,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1964-10-04,1964,10,4,1964,281,0.21,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1964-10-05,1964,10,5,1964,281,0.21,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1964-10-06,1964,10,6,1964,281,0.21,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1964-10-07,1964,10,7,1964,273,0.21,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1964-10-08,1964,10,8,1964,273,0.21,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1964-10-09,1964,10,9,1964,271,0.21,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1964-10-10,1964,10,10,1964,270,0.21,2,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,840
1964-10-11,1964,10,11,1964,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1964-10-12,1964,10,12,1964,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1964-10-13,1964,10,13,1964,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1964-10-14,1964,10,14,1964,266,0.23,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1964-10-15,1964,10,15,1964,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1964-10-16,1964,10,16,1964,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1964-10-17,1964,10,17,1964,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1964-10-18,1964,10,18,1964,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1964-10-19,1964,10,19,1964,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1964-10-20,1964,10,20,1964,264,0.23,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1964-10-21,1964,10,21,1964,264,0.29,2,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
1964-10-22,1964,10,22,1964,266,0.29,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1964-10-23,1964,10,23,1964,266,0.29,2,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1964-10-24,1964,10,24,1964,271,0.29,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1964-10-25,1964,10,25,1964,275,0.29,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1964-10-26,1964,10,26,1964,281,0.29,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1964-10-27,1964,10,27,1964,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1964-10-28,1964,10,28,1964,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1964-10-29,1964,10,29,1964,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1964-10-30,1964,10,30,1964,283,0.29,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1964-10-31,1964,10,31,1964,287,0.29,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1964-11-01,1964,11,1,1964,283,0.19,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1964-11-02,1964,11,2,1964,283,0.19,2,40,6,4,3,53,106,0.37,177,0,0,0,0,0,0,40,6,4,3,53,227,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1964-11-03,1964,11,3,1964,287,0.19,2,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1964-11-04,1964,11,4,1964,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1964-11-05,1964,11,5,1964,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1964-11-06,1964,11,6,1964,290,0.19,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1964-11-07,1964,11,7,1964,294,0.19,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1964-11-08,1964,11,8,1964,299,0.19,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1964-11-09,1964,11,9,1964,306,0.19,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1964-11-10,1964,11,10,1964,320,0.19,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1964-11-11,1964,11,11,1964,320,0.2,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1964-11-12,1964,11,12,1964,316,0.2,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1964-11-13,1964,11,13,1964,311,0.2,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1964-11-14,1964,11,14,1964,311,0.2,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1964-11-15,1964,11,15,1964,320,0.2,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1964-11-16,1964,11,16,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1964-11-17,1964,11,17,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1964-11-18,1964,11,18,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1964-11-19,1964,11,19,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1964-11-20,1964,11,20,1964,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1964-11-21,1964,11,21,1964,325,0.23,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1964-11-22,1964,11,22,1964,331,0.23,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1964-11-23,1964,11,23,1964,340,0.23,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.8,1242
1964-11-24,1964,11,24,1964,344,0.23,2,40,6,4,3,53,106,0.31,238,0,0,0,0,0,0,40,6,4,3,53,288,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1263
1964-11-25,1964,11,25,1964,373,0.23,2,40,6,4,3,53,106,0.28,267,0,0,0,0,0,0,40,6,4,3,53,317,267,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.5,1402
1964-11-26,1964,11,26,1964,417,0.23,2,40,6,4,3,53,106,0.25,311,0,0,0,0,0,0,40,6,4,3,53,361,155,155,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.8,1580
1964-11-27,1964,11,27,1964,420,0.23,2,40,6,4,3,53,106,0.25,314,0,0,0,0,0,0,40,6,4,3,53,364,157,157,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1592
1964-11-28,1964,11,28,1964,402,0.23,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1964-11-29,1964,11,29,1964,398,0.23,2,40,6,4,3,53,106,0.27,292,0,0,0,0,0,0,40,6,4,3,53,342,146,146,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
1964-11-30,1964,11,30,1964,402,0.23,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1964-12-01,1964,12,1,1964,413,0.18,2,42,7,5,3,61,118,0.29,295,0,0,0,0,0,0,42,7,5,3,61,349,147,147,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1964-12-02,1964,12,2,1964,422,0.18,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
1964-12-03,1964,12,3,1964,422,0.18,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
1964-12-04,1964,12,4,1964,440,0.18,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1964-12-05,1964,12,5,1964,453,0.18,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1964-12-06,1964,12,6,1964,435,0.18,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1964-12-07,1964,12,7,1964,435,0.18,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1964-12-08,1964,12,8,1964,435,0.18,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1964-12-09,1964,12,9,1964,440,0.18,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1964-12-10,1964,12,10,1964,440,0.18,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1964-12-11,1964,12,11,1964,435,0.25,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1964-12-12,1964,12,12,1964,435,0.25,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1964-12-13,1964,12,13,1964,435,0.25,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1964-12-14,1964,12,14,1964,440,0.25,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1964-12-15,1964,12,15,1964,442,0.25,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1964-12-16,1964,12,16,1964,453,0.25,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1964-12-17,1964,12,17,1964,455,0.25,2,42,7,5,3,61,118,0.26,337,0,0,0,0,0,0,42,7,5,3,61,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.6,36.6,0.0,0.0,71.0,1704
1964-12-18,1964,12,18,1964,459,0.25,2,42,7,5,3,61,118,0.26,341,0,0,0,0,0,0,42,7,5,3,61,395,170,170,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1964-12-19,1964,12,19,1964,467,0.25,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1964-12-20,1964,12,20,1964,467,0.25,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1964-12-21,1964,12,21,1964,472,0.37,2,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1787
1964-12-22,1964,12,22,1964,479,0.37,2,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1821
1964-12-23,1964,12,23,1964,489,0.37,2,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1873
1964-12-24,1964,12,24,1964,505,0.37,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
1964-12-25,1964,12,25,1964,505,0.37,2,42,7,5,3,61,118,0.23,387,0,0,0,0,0,0,42,7,5,3,61,441,193,193,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
1964-12-26,1964,12,26,1964,512,0.37,2,42,7,5,3,61,118,0.23,394,0,0,0,0,0,0,42,7,5,3,61,448,197,197,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.0,1992
1964-12-27,1964,12,27,1964,523,0.37,2,42,7,5,3,61,118,0.23,405,0,0,0,0,0,0,42,7,5,3,61,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.6,43.6,0.0,0.0,85.4,2050
1964-12-28,1964,12,28,1964,527,0.37,2,42,7,5,3,61,118,0.22,409,0,0,0,0,0,0,42,7,5,3,61,463,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1964-12-29,1964,12,29,1964,537,0.37,2,42,7,5,3,61,118,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,88.4,2122
1964-12-30,1964,12,30,1964,542,0.37,2,42,7,5,3,61,118,0.22,424,0,0,0,0,0,0,42,7,5,3,61,478,212,212,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.3,2142
1964-12-31,1964,12,31,1964,556,0.37,2,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2209
1965-01-01,1965,1,1,1964,550,0.4,2,46,7,6,4,76,139,0.25,411,0,0,0,0,0,0,46,7,6,4,76,470,205,205,0,0,990.0,966.1,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,86.5,2077
1965-01-02,1965,1,2,1964,556,0.4,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.6,2101
1965-01-03,1965,1,3,1964,562,0.4,2,46,7,6,4,76,139,0.25,423,0,0,0,0,0,0,46,7,6,4,76,482,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.9,2132
1965-01-04,1965,1,4,1964,563,0.4,2,46,7,6,4,76,139,0.25,424,0,0,0,0,0,0,46,7,6,4,76,483,212,212,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2138
1965-01-05,1965,1,5,1964,577,0.4,2,46,7,6,4,76,139,0.24,438,0,0,0,0,0,0,46,7,6,4,76,497,219,219,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2203
1965-01-06,1965,1,6,1964,595,0.4,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
1965-01-07,1965,1,7,1964,608,0.4,2,46,7,6,4,76,139,0.23,469,0,0,0,0,0,0,46,7,6,4,76,528,234,234,0,0,990.0,966.3,0.23,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,97.7,2345
1965-01-08,1965,1,8,1964,615,0.4,2,46,7,6,4,76,139,0.23,476,0,0,0,0,0,0,46,7,6,4,76,535,238,238,0,0,990.0,966.4,0.23,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.0,2376
1965-01-09,1965,1,9,1964,623,0.4,2,46,7,6,4,76,139,0.22,484,0,0,0,0,0,0,46,7,6,4,76,543,242,242,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.6,2413
1965-01-10,1965,1,10,1964,630,0.4,2,46,7,6,4,76,139,0.22,491,0,0,0,0,0,0,46,7,6,4,76,550,245,245,0,0,990.0,966.4,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2441
1965-01-11,1965,1,11,1964,647,0.39,2,46,7,6,4,76,139,0.21,508,0,0,0,0,0,0,46,7,6,4,76,567,254,254,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,104.9,2517
1965-01-12,1965,1,12,1964,654,0.39,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,257,257,0,0,990.0,966.5,0.25,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,54.1,54.1,0.0,0.0,106.1,2545
1965-01-13,1965,1,13,1964,673,0.39,2,46,7,6,4,76,139,0.21,534,0,0,0,0,0,0,46,7,6,4,76,593,267,267,0,0,990.0,966.6,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.8,55.8,0.0,0.0,109.4,2625
1965-01-14,1965,1,14,1964,682,0.39,2,46,7,6,4,76,139,0.2,543,0,0,0,0,0,0,46,7,6,4,76,602,271,271,0,0,990.0,966.6,0.27,0.09,989.6,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,56.6,56.6,0.0,0.0,111.0,2662
1965-01-15,1965,1,15,1964,702,0.39,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1965-01-16,1965,1,16,1964,702,0.39,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1965-01-17,1965,1,17,1964,702,0.39,2,46,7,6,4,76,139,0.2,563,0,0,0,0,0,0,46,7,6,4,76,622,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1965-01-18,1965,1,18,1964,705,0.39,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.5,2723
1965-01-19,1965,1,19,1964,720,0.39,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1965-01-20,1965,1,20,1964,720,0.39,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1965-01-21,1965,1,21,1964,728,0.39,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,2829
1965-01-22,1965,1,22,1964,739,0.39,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.1,2882
1965-01-23,1965,1,23,1964,760,0.39,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1965-01-24,1965,1,24,1964,760,0.39,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1965-01-25,1965,1,25,1964,760,0.39,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1965-01-26,1965,1,26,1964,779,0.39,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1965-01-27,1965,1,27,1964,779,0.39,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1965-01-28,1965,1,28,1964,794,0.39,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1965-01-29,1965,1,29,1964,817,0.39,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3231
1965-01-30,1965,1,30,1964,834,0.39,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1965-01-31,1965,1,31,1964,834,0.39,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1965-02-01,1965,2,1,1964,843,0.41,3,43,7,5,4,78,137,0.16,706,0,0,0,0,0,0,43,7,5,4,78,761,235,235,235,0,990.0,967.3,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,139.4,3345
1965-02-02,1965,2,2,1964,847,0.41,3,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3359
1965-02-03,1965,2,3,1964,885,0.41,3,43,7,5,4,78,137,0.15,748,0,0,0,0,0,0,43,7,5,4,78,803,249,249,249,0,990.0,967.4,0.39,0.16,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,146.1,3505
1965-02-04,1965,2,4,1964,905,0.41,3,43,7,5,4,78,137,0.15,768,0,0,0,0,0,0,43,7,5,4,78,823,256,256,256,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,149.2,3579
1965-02-05,1965,2,5,1964,906,0.41,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3583
1965-02-06,1965,2,6,1964,924,0.41,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,152.1,3649
1965-02-07,1965,2,7,1964,924,0.41,3,43,7,5,4,78,137,0.15,787,0,0,0,0,0,0,43,7,5,4,78,842,262,262,262,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,152.1,3649
1965-02-08,1965,2,8,1964,947,0.41,3,43,7,5,4,78,137,0.14,810,0,0,0,0,0,0,43,7,5,4,78,865,270,270,270,0,990.0,967.7,0.45,0.2,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.8,52.8,52.8,0.0,155.2,3725
1965-02-09,1965,2,9,1964,952,0.41,3,43,7,5,4,78,137,0.14,815,0,0,0,0,0,0,43,7,5,4,78,870,271,271,271,0,990.0,967.7,0.45,0.2,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.1,53.1,53.1,0.0,156.0,3743
1965-02-10,1965,2,10,1964,989,0.41,3,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.7,3855
1965-02-11,1965,2,11,1964,989,0.39,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1965-02-12,1965,2,12,1964,997,0.39,2,49,8,7,5,93,162,0.16,835,0,0,0,0,0,0,49,8,7,5,93,899,208,208,208,208,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.1,3769
1965-02-13,1965,2,13,1964,1022,0.39,2,49,8,7,5,93,162,0.16,860,0,0,0,0,0,0,49,8,7,5,93,924,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.2,3869
1965-02-14,1965,2,14,1964,1025,0.39,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.6,3878
1965-02-15,1965,2,15,1964,1042,0.39,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1965-02-16,1965,2,16,1964,1059,0.39,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1965-02-17,1965,2,17,1964,1059,0.39,2,49,8,7,5,93,162,0.15,897,0,0,0,0,0,0,49,8,7,5,93,961,224,224,224,224,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.3,4015
1965-02-18,1965,2,18,1964,1080,0.39,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.5,4091
1965-02-19,1965,2,19,1964,1086,0.39,2,49,8,7,5,93,162,0.15,924,0,0,0,0,0,0,49,8,7,5,93,988,231,231,231,231,990.0,968.2,0.56,0.29,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.5,4115
1965-02-20,1965,2,20,1964,1107,0.39,2,49,8,7,5,93,162,0.15,945,0,0,0,0,0,0,49,8,7,5,93,1009,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.7,4192
1965-02-21,1965,2,21,1964,1117,0.42,3,43,7,5,4,78,137,0.12,980,0,0,0,0,0,0,43,7,5,4,78,1035,245,245,245,245,990.0,968.3,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.3,4326
1965-02-22,1965,2,22,1964,1132,0.42,3,43,7,5,4,78,137,0.12,995,0,0,0,0,0,0,43,7,5,4,78,1050,248,248,248,248,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,4373
1965-02-23,1965,2,23,1964,1151,0.42,3,43,7,5,4,78,137,0.12,1014,0,0,0,0,0,0,43,7,5,4,78,1069,253,253,253,253,990.0,968.4,0.65,0.37,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
1965-02-24,1965,2,24,1964,1195,0.42,3,43,7,5,4,78,137,0.11,1058,0,0,0,0,0,0,43,7,5,4,78,1113,264,264,264,264,990.0,968.5,0.72,0.43,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4553
1965-02-25,1965,2,25,1964,1216,0.42,3,43,7,5,4,78,137,0.11,1079,0,0,0,0,0,0,43,7,5,4,78,1134,269,269,269,269,990.0,968.6,0.75,0.45,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
1965-02-26,1965,2,26,1964,1297,0.42,3,43,7,5,4,78,137,0.11,1100,60,18,3,2,1,34,61,10,7,5,112,1179,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1965-02-27,1965,2,27,1964,1355,0.42,3,43,7,5,4,78,137,0.1,1100,118,37,6,4,3,67,80,13,9,7,145,1202,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
1965-02-28,1965,2,28,1964,1414,0.42,3,43,7,5,4,78,137,0.1,1100,177,55,9,6,5,100,98,16,11,9,178,1226,275,275,275,275,990.0,969.2,0.88,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4490
1965-03-01,1965,3,1,1964,1484,0.48,3,49,9,9,9,107,183,0.12,1100,201,50,9,9,9,121,100,18,18,18,228,1236,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,4426
1965-03-02,1965,3,2,1964,1559,0.48,3,49,9,9,9,107,183,0.12,1100,276,51,9,13,13,189,100,18,22,22,296,1240,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4362
1965-03-03,1965,3,3,1964,1677,0.48,3,49,9,9,9,107,183,0.11,1100,394,50,9,16,19,299,100,18,25,28,406,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1965-03-04,1965,3,4,1964,1745,0.48,3,49,9,9,9,107,183,0.1,1100,462,51,9,16,22,364,100,18,25,31,471,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1965-03-05,1965,3,5,1964,1832,0.48,3,49,9,9,9,107,183,0.1,1100,549,51,8,15,27,446,100,18,25,36,553,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1965-03-06,1965,3,6,1964,1952,0.48,3,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1965-03-07,1965,3,7,1964,2019,0.48,3,49,9,9,9,107,183,0.09,1100,736,51,9,16,36,624,100,18,25,45,731,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1965-03-08,1965,3,8,1964,2067,0.48,3,49,9,9,9,107,183,0.09,1100,784,50,9,16,38,669,100,18,25,47,776,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1965-03-09,1965,3,9,1964,2130,0.48,3,49,9,9,9,107,183,0.09,1100,847,51,9,16,41,729,100,18,25,50,836,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3894
1965-03-10,1965,3,10,1964,2161,0.48,3,49,9,9,9,107,183,0.08,1100,878,51,9,16,43,759,100,18,25,52,866,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1965-03-11,1965,3,11,1964,2221,0.47,3,49,9,9,9,107,183,0.08,1100,938,51,9,16,46,816,100,18,25,55,923,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1965-03-12,1965,3,12,1964,2266,0.47,3,49,9,9,9,107,183,0.08,1100,983,51,9,16,48,858,100,18,25,57,965,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1965-03-13,1965,3,13,1964,2301,0.47,3,49,9,9,9,107,183,0.08,1100,1018,51,9,16,50,892,100,18,25,59,999,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1965-03-14,1965,3,14,1964,2363,0.47,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1965-03-15,1965,3,15,1964,2411,0.47,3,49,9,9,9,107,183,0.08,1100,1128,51,8,15,55,996,100,18,25,64,1103,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
