Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1969-01-11,1969,1,11,1968,728,0.22,2,46,7,6,4,76,139,0.19,589,0,0,0,0,0,0,46,7,6,4,76,648,196,196,196,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,2829
1969-01-12,1969,1,12,1968,739,0.22,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.1,2882
1969-01-13,1969,1,13,1968,739,0.22,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.1,2882
1969-01-14,1969,1,14,1968,760,0.22,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1969-01-15,1969,1,15,1968,760,0.22,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1969-01-16,1969,1,16,1968,768,0.22,2,46,7,6,4,76,139,0.18,629,0,0,0,0,0,0,46,7,6,4,76,688,209,209,209,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.7,3017
1969-01-17,1969,1,17,1968,779,0.22,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1969-01-18,1969,1,18,1968,794,0.22,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1969-01-19,1969,1,19,1968,817,0.22,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3231
1969-01-20,1969,1,20,1968,834,0.22,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1969-01-21,1969,1,21,1968,834,0.29,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1969-01-22,1969,1,22,1968,847,0.29,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,139.6,3350
1969-01-23,1969,1,23,1968,847,0.29,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,139.6,3350
1969-01-24,1969,1,24,1968,876,0.29,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,245,245,245,0,990.0,967.4,0.38,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.4,3466
1969-01-25,1969,1,25,1968,885,0.29,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.16,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1969-01-26,1969,1,26,1968,885,0.29,2,46,7,6,4,76,139,0.16,746,0,0,0,0,0,0,46,7,6,4,76,805,248,248,248,0,990.0,967.4,0.39,0.16,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1969-01-27,1969,1,27,1968,891,0.29,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.7,3521
1969-01-28,1969,1,28,1968,906,0.29,2,46,7,6,4,76,139,0.15,767,0,0,0,0,0,0,46,7,6,4,76,826,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,148.9,3574
1969-01-29,1969,1,29,1968,924,0.29,2,46,7,6,4,76,139,0.15,785,0,0,0,0,0,0,46,7,6,4,76,844,261,261,261,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.7,3640
1969-01-30,1969,1,30,1968,952,0.29,2,46,7,6,4,76,139,0.15,813,0,0,0,0,0,0,46,7,6,4,76,872,271,271,271,0,990.0,967.7,0.45,0.2,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,52.9,52.9,52.9,0.0,155.6,3734
1969-01-31,1969,1,31,1968,971,0.29,2,46,7,6,4,76,139,0.14,832,0,0,0,0,0,0,46,7,6,4,76,891,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3775
1969-02-01,1969,2,1,1968,971,0.32,2,49,8,7,5,93,162,0.17,809,0,0,0,0,0,0,49,8,7,5,93,873,269,269,269,0,990.0,967.8,0.45,0.2,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,154.3,3704
1969-02-02,1969,2,2,1968,989,0.32,2,49,8,7,5,93,162,0.16,827,0,0,0,0,0,0,49,8,7,5,93,891,206,206,206,206,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.7,3737
1969-02-03,1969,2,3,1968,1025,0.32,2,49,8,7,5,93,162,0.16,863,0,0,0,0,0,0,49,8,7,5,93,927,215,215,215,215,990.0,968.0,0.5,0.24,989.3,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,161.6,3878
1969-02-04,1969,2,4,1968,1042,0.32,2,49,8,7,5,93,162,0.16,880,0,0,0,0,0,0,49,8,7,5,93,944,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3948
1969-02-05,1969,2,5,1968,1050,0.32,2,49,8,7,5,93,162,0.15,888,0,0,0,0,0,0,49,8,7,5,93,952,222,222,222,222,990.0,968.1,0.53,0.26,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,42.4,42.4,42.4,42.4,165.8,3978
1969-02-06,1969,2,6,1968,1066,0.32,2,49,8,7,5,93,162,0.15,904,0,0,0,0,0,0,49,8,7,5,93,968,226,226,226,226,990.0,968.1,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,4039
1969-02-07,1969,2,7,1968,1080,0.32,2,49,8,7,5,93,162,0.15,918,0,0,0,0,0,0,49,8,7,5,93,982,229,229,229,229,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.5,4091
1969-02-08,1969,2,8,1968,1089,0.32,2,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.0,4127
1969-02-09,1969,2,9,1968,1117,0.32,2,49,8,7,5,93,162,0.15,955,0,0,0,0,0,0,49,8,7,5,93,1019,238,238,238,238,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1969-02-10,1969,2,10,1968,1132,0.32,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1969-02-11,1969,2,11,1968,1141,0.27,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1969-02-12,1969,2,12,1968,1166,0.27,2,49,8,7,5,93,162,0.14,1004,0,0,0,0,0,0,49,8,7,5,93,1068,251,251,251,251,990.0,968.4,0.65,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4381
1969-02-13,1969,2,13,1968,1195,0.27,2,49,8,7,5,93,162,0.14,1033,0,0,0,0,0,0,49,8,7,5,93,1097,258,258,258,258,990.0,968.5,0.69,0.39,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.9,4462
1969-02-14,1969,2,14,1968,1216,0.27,2,49,8,7,5,93,162,0.13,1054,0,0,0,0,0,0,49,8,7,5,93,1118,263,263,263,263,990.0,968.6,0.73,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1969-02-15,1969,2,15,1968,1269,0.27,2,49,8,7,5,93,162,0.13,1100,7,2,0,0,0,4,51,8,7,5,97,1167,275,275,275,275,990.0,968.7,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.9,4628
1969-02-16,1969,2,16,1968,1327,0.27,2,49,8,7,5,93,162,0.12,1100,65,19,3,2,2,37,68,11,9,7,130,1189,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.6,4574
1969-02-17,1969,2,17,1968,1414,0.27,2,49,8,7,5,93,162,0.11,1100,152,46,7,6,4,87,95,15,13,9,180,1224,275,275,275,275,990.0,969.2,0.88,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4491
1969-02-18,1969,2,18,1968,1454,0.27,2,49,8,7,5,93,162,0.11,1100,192,51,9,8,5,117,100,17,15,10,210,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
1969-02-19,1969,2,19,1968,1609,0.27,2,49,8,7,5,93,162,0.1,1100,347,51,10,15,10,260,100,18,22,15,353,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4322
1969-02-20,1969,2,20,1968,1801,0.27,2,49,8,7,5,93,162,0.09,1100,539,51,9,18,16,444,100,18,25,21,537,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1969-02-21,1969,2,21,1968,2004,0.24,2,49,8,7,5,93,162,0.08,1100,742,50,10,18,22,640,100,18,25,27,733,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1969-02-22,1969,2,22,1968,2231,0.24,2,49,8,7,5,93,162,0.07,1100,969,51,10,18,29,860,100,18,25,34,953,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1969-02-23,1969,2,23,1968,2542,0.24,2,49,8,7,5,93,162,0.06,1100,1280,51,9,18,39,1162,100,18,25,44,1255,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1969-02-24,1969,2,24,1968,2802,0.24,2,49,8,7,5,93,162,0.06,1100,1540,50,10,18,47,1414,100,18,25,52,1507,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1969-02-25,1969,2,25,1968,3210,0.24,2,49,8,7,5,93,162,0.05,1100,1948,51,10,18,60,1809,100,18,25,65,1902,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1969-02-26,1969,2,26,1968,3639,0.24,2,49,8,7,5,93,162,0.04,1100,2377,51,10,18,73,2225,100,18,25,78,2318,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.1,2931
1969-02-27,1969,2,27,1968,4037,0.24,2,49,8,7,5,93,162,0.04,1100,2775,51,10,18,75,2621,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1969-02-28,1969,2,28,1968,4515,0.24,2,49,8,7,5,93,162,0.04,1100,3253,51,10,18,75,3099,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.4,25.4,25.4,25.4,98.5,2364
1969-03-01,1969,3,1,1968,5008,0.06,1,68,14,17,21,195,315,0.06,1100,3593,32,4,8,59,3490,100,18,25,80,3685,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.6,21.6,21.6,21.6,83.2,1997
1969-03-02,1969,3,2,1968,5415,0.06,1,68,14,17,21,195,315,0.06,0,5100,1132,4,8,59,3897,1200,18,25,80,4092,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.3,19.3,19.3,19.3,74.0,1776
1969-03-03,1969,3,3,1968,5691,0.06,1,68,14,17,21,195,315,0.06,0,5376,1132,4,8,59,4173,1200,18,25,80,4368,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.8,17.8,17.8,17.8,68.3,1638
1969-03-04,1969,3,4,1968,6023,0.06,1,68,14,17,21,195,315,0.05,0,5708,1132,4,8,59,4505,1200,18,25,80,4700,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,0,9.1,9.1,9.1,9.1,0.66,0.66,0.66,0.66,16.1,16.1,16.1,16.1,61.8,1482
1969-03-05,1969,3,5,1968,6268,0.06,1,68,14,17,21,195,315,0.05,0,5953,1132,4,8,59,4750,1200,18,25,80,4945,1243,275,275,275,275,990.1,979.4,0.89,0.48,988.7,0,8.8,8.8,8.8,8.8,0.64,0.64,0.64,0.64,15.1,15.1,15.1,15.1,58.1,1393
1969-03-06,1969,3,6,1968,6407,0.06,1,68,14,17,21,195,315,0.05,0,6092,1132,4,8,59,4889,1200,18,25,80,5084,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,0,8.7,8.7,8.7,8.7,0.62,0.62,0.62,0.62,14.6,14.6,14.6,14.6,56.0,1344
1969-03-07,1969,3,7,1968,6467,0.06,1,68,14,17,21,195,315,0.05,0,6152,1132,4,8,59,4949,1200,18,25,80,5144,1243,275,275,275,275,990.1,979.6,0.88,0.48,988.8,0,8.6,8.6,8.6,8.6,0.62,0.62,0.62,0.62,14.4,14.4,14.4,14.4,55.2,1323
1969-03-08,1969,3,8,1968,6564,0.06,1,68,14,17,21,195,315,0.05,0,6249,1132,4,8,59,5046,1200,18,25,80,5241,1243,275,275,275,275,990.1,979.8,0.88,0.48,988.8,0,8.5,8.5,8.5,8.5,0.61,0.61,0.61,0.61,14.0,14.0,14.0,14.0,53.8,1290
1969-03-09,1969,3,9,1968,6645,0.06,1,68,14,17,21,195,315,0.05,0,6330,1132,4,8,59,5127,1200,18,25,80,5322,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.7,13.7,13.7,13.7,52.6,1262
1969-03-10,1969,3,10,1968,6686,0.06,1,68,14,17,21,195,315,0.05,0,6371,1132,4,8,59,5168,1200,18,25,80,5363,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.6,13.6,13.6,13.6,52.0,1248
1969-03-11,1969,3,11,1968,6645,0.04,1,68,14,17,21,195,315,0.05,0,6330,1132,4,8,59,5127,1200,18,25,80,5322,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.7,13.7,13.7,13.7,52.6,1262
1969-03-12,1969,3,12,1968,6625,0.04,1,68,14,17,21,195,315,0.05,0,6310,1132,4,8,59,5107,1200,18,25,80,5302,1243,275,275,275,275,990.1,979.8,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.61,0.61,0.61,0.61,13.8,13.8,13.8,13.8,52.9,1269
1969-03-13,1969,3,13,1968,6625,0.04,1,68,14,17,21,195,315,0.05,0,6310,1132,4,8,59,5107,1200,18,25,80,5302,1243,275,275,275,275,990.1,979.8,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.61,0.61,0.61,0.61,13.8,13.8,13.8,13.8,52.9,1269
1969-03-14,1969,3,14,1968,6666,0.04,1,68,14,17,21,195,315,0.05,0,6351,1132,4,8,59,5148,1200,18,25,80,5343,1243,275,275,275,275,990.1,979.9,0.87,0.48,988.8,0,8.4,8.4,8.4,8.4,0.6,0.6,0.6,0.6,13.6,13.6,13.6,13.6,52.3,1255
1969-03-15,1969,3,15,1968,6768,0.04,1,68,14,17,21,195,315,0.05,0,6453,1132,4,8,59,5250,1200,18,25,80,5445,1243,275,275,275,275,990.2,980.0,0.87,0.48,988.8,0,8.3,8.3,8.3,8.3,0.59,0.59,0.59,0.59,13.3,13.3,13.3,13.3,50.9,1221
1969-03-16,1969,3,16,1968,6995,0.04,1,68,14,17,21,195,315,0.05,0,6680,1132,3,8,59,5477,1200,18,25,80,5672,1243,275,275,275,275,990.2,980.3,0.86,0.48,988.8,0,8.0,8.0,8.0,8.0,0.58,0.58,0.58,0.58,12.4,12.4,12.4,12.4,47.8,1146
1969-03-17,1969,3,17,1968,6871,0.04,1,68,14,17,21,195,315,0.05,0,6556,1132,4,8,59,5353,1200,18,25,80,5548,1243,275,275,275,275,990.2,980.1,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.59,0.59,0.59,0.59,12.9,12.9,12.9,12.9,49.5,1187
1969-03-18,1969,3,18,1968,6891,0.04,1,68,14,17,21,195,315,0.05,0,6576,1132,3,8,59,5373,1200,18,25,80,5568,1243,275,275,275,275,990.2,980.2,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.58,0.58,0.58,0.58,12.8,12.8,12.8,12.8,49.2,1180
1969-03-19,1969,3,19,1968,6933,0.04,1,68,14,17,21,195,315,0.05,0,6618,1132,4,8,59,5415,1200,18,25,80,5610,1243,275,275,275,275,990.2,980.2,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.58,0.58,0.58,0.58,12.7,12.7,12.7,12.7,48.6,1167
1969-03-20,1969,3,20,1968,6953,0.04,1,68,14,17,21,195,315,0.05,0,6638,1132,3,8,59,5435,1200,18,25,80,5630,1243,275,275,275,275,990.2,980.2,0.86,0.48,988.8,0,8.1,8.1,8.1,8.1,0.58,0.58,0.58,0.58,12.6,12.6,12.6,12.6,48.3,1160
1969-03-21,1969,3,21,1968,7178,0.04,1,68,14,17,21,195,315,0.04,0,6863,1132,4,8,59,5660,1200,18,25,80,5855,1243,275,275,275,275,990.2,980.5,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.0,12.0,12.0,12.0,46.0,1103
1969-03-22,1969,3,22,1968,7348,0.04,1,68,14,17,21,195,315,0.04,0,7033,1132,4,8,59,5830,1200,18,25,80,6025,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.56,0.56,0.56,0.56,11.5,11.5,11.5,11.5,44.3,1064
1969-03-23,1969,3,23,1968,7369,0.04,1,68,14,17,21,195,315,0.04,0,7054,1132,4,8,59,5851,1200,18,25,80,6046,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.55,0.55,0.55,0.55,11.5,11.5,11.5,11.5,44.1,1059
1969-03-24,1969,3,24,1968,7519,0.04,1,68,14,17,21,195,315,0.04,0,7204,1132,4,8,59,6001,1200,18,25,80,6196,1243,275,275,275,275,990.2,980.8,0.85,0.48,988.9,0,7.6,7.6,7.6,7.6,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.6,1022
1969-03-25,1969,3,25,1968,7584,0.04,1,68,14,17,21,195,315,0.04,0,7269,1132,4,8,59,6066,1200,18,25,80,6261,1243,275,275,275,275,990.2,980.8,0.84,0.48,988.9,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,11.0,11.0,11.0,11.0,42.2,1012
1969-03-26,1969,3,26,1968,7649,0.04,1,68,14,17,21,195,315,0.04,0,7334,1132,4,8,59,6131,1200,18,25,80,6326,1243,275,275,275,275,990.2,980.9,0.84,0.48,988.9,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,10.9,10.9,10.9,10.9,41.7,1001
1969-03-27,1969,3,27,1968,7757,0.04,1,68,14,17,21,195,315,0.04,0,7442,1132,4,8,59,6239,1200,18,25,80,6434,1243,275,275,275,275,990.3,981.0,0.83,0.48,989.0,0,7.4,7.4,7.4,7.4,0.53,0.53,0.53,0.53,10.7,10.7,10.7,10.7,41.0,983
1969-03-28,1969,3,28,1968,7889,0.04,1,68,14,17,21,195,315,0.04,0,7574,1132,4,8,59,6371,1200,18,25,80,6566,1243,275,275,275,275,990.3,981.1,0.83,0.48,989.0,0,7.3,7.3,7.3,7.3,0.53,0.53,0.53,0.53,10.4,10.4,10.4,10.4,40.0,960
1969-03-29,1969,3,29,1968,7916,0.04,1,68,14,17,21,195,315,0.04,0,7601,1132,4,8,59,6398,1200,18,25,80,6593,1243,275,275,275,275,990.3,981.2,0.83,0.48,989.0,0,7.3,7.3,7.3,7.3,0.53,0.53,0.53,0.53,10.4,10.4,10.4,10.4,39.8,955
1969-03-30,1969,3,30,1968,8092,0.04,1,68,14,17,21,195,315,0.04,0,7777,1132,4,8,59,6574,1200,18,25,80,6769,1243,275,275,275,275,990.3,981.3,0.82,0.48,989.0,0,7.2,7.2,7.2,7.2,0.52,0.52,0.52,0.52,10.1,10.1,10.1,10.1,38.9,932
1969-03-31,1969,3,31,1968,8225,0.04,1,68,14,17,21,195,315,0.04,0,7910,1132,4,8,59,6707,1200,18,25,80,6902,1243,275,275,275,275,990.4,981.4,0.81,0.48,989.1,0,7.2,7.2,7.2,7.2,0.52,0.52,0.52,0.52,10.0,10.0,10.0,10.0,38.4,920
1969-04-01,1969,4,1,1968,8404,0.0,1,84,14,20,27,219,364,0.04,0,8040,1116,4,5,53,6862,1200,18,25,80,7081,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.8,9.8,9.8,9.8,37.7,904
1969-04-02,1969,4,2,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.8,9.8,9.8,9.8,37.5,900
1969-04-03,1969,4,3,1968,8517,0.0,1,84,14,20,27,219,364,0.04,0,8153,1116,4,5,53,6975,1200,18,25,80,7194,1243,275,275,275,275,990.4,981.6,0.8,0.48,989.2,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.2,893
1969-04-04,1969,4,4,1968,8539,0.0,1,84,14,20,27,219,364,0.04,0,8175,1116,4,5,53,6997,1200,18,25,80,7216,1243,275,275,275,275,990.4,981.6,0.8,0.48,989.2,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.2,891
1969-04-05,1969,4,5,1968,8517,0.0,1,84,14,20,27,219,364,0.04,0,8153,1116,4,5,53,6975,1200,18,25,80,7194,1243,275,275,275,275,990.4,981.6,0.8,0.48,989.2,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.7,9.7,9.7,9.7,37.2,893
1969-04-06,1969,4,6,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.8,9.8,9.8,9.8,37.5,900
1969-04-07,1969,4,7,1968,8449,0.0,1,84,14,20,27,219,364,0.04,0,8085,1116,4,5,53,6907,1200,18,25,80,7126,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.8,9.8,9.8,9.8,37.5,900
1969-04-08,1969,4,8,1968,8426,0.0,1,84,14,20,27,219,364,0.04,0,8062,1116,4,5,53,6884,1200,18,25,80,7103,1243,275,275,275,275,990.4,981.5,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.8,9.8,9.8,9.8,37.6,902
1969-04-09,1969,4,9,1968,8337,0.0,1,84,14,20,27,219,364,0.04,0,7973,1116,4,5,52,6795,1200,18,25,80,7014,1243,275,275,275,275,990.4,981.4,0.81,0.48,989.1,0,7.1,7.1,7.1,7.1,0.51,0.51,0.51,0.51,9.9,9.9,9.9,9.9,37.9,910
1969-04-10,1969,4,10,1968,8270,0.0,1,84,14,20,27,219,364,0.04,0,7906,1116,4,5,52,6728,1200,18,25,80,6947,1243,275,275,275,275,990.4,981.4,0.81,0.48,989.1,0,7.2,7.2,7.2,7.2,0.52,0.52,0.52,0.52,9.9,9.9,9.9,9.9,38.2,916
1969-04-11,1969,4,11,1968,8180,0.0,1,84,14,20,27,219,364,0.04,0,7816,1116,4,5,53,6638,1200,18,25,80,6857,1243,275,275,275,275,990.4,981.3,0.82,0.48,989.1,0,7.2,7.2,7.2,7.2,0.52,0.52,0.52,0.52,10.0,10.0,10.0,10.0,38.5,924
1969-04-12,1969,4,12,1968,8070,0.0,1,84,14,20,27,219,364,0.05,0,7706,1116,4,5,52,6528,1200,18,25,80,6747,1243,275,275,275,275,990.3,981.3,0.82,0.48,989.0,0,7.2,7.2,7.2,7.2,0.52,0.52,0.52,0.52,10.1,10.1,10.1,10.1,38.9,934
1969-04-13,1969,4,13,1968,7959,0.0,1,84,14,20,27,219,364,0.05,0,7595,1116,4,5,53,6417,1200,18,25,80,6636,1243,275,275,275,275,990.3,981.2,0.82,0.48,989.0,0,7.3,7.3,7.3,7.3,0.52,0.52,0.52,0.52,10.3,10.3,10.3,10.3,39.5,948
1969-04-14,1969,4,14,1968,7867,0.0,1,84,14,20,27,219,364,0.05,0,7503,1116,4,5,53,6325,1200,18,25,80,6544,1243,275,275,275,275,990.3,981.1,0.83,0.48,989.0,0,7.3,7.3,7.3,7.3,0.53,0.53,0.53,0.53,10.5,10.5,10.5,10.5,40.2,964
1969-04-15,1969,4,15,1968,7692,0.0,1,84,14,20,27,219,364,0.05,0,7328,1116,4,5,53,6150,1200,18,25,80,6369,1243,275,275,275,275,990.2,980.9,0.83,0.48,988.9,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,10.8,10.8,10.8,10.8,41.4,994
1969-04-16,1969,4,16,1968,7541,0.0,1,84,14,20,27,219,364,0.05,0,7177,1116,4,5,53,5999,1200,18,25,80,6218,1243,275,275,275,275,990.2,980.8,0.85,0.48,988.9,0,7.5,7.5,7.5,7.5,0.54,0.54,0.54,0.54,11.1,11.1,11.1,11.1,42.5,1019
1969-04-17,1969,4,17,1968,7412,0.0,1,84,14,20,27,219,364,0.05,0,7048,1116,4,5,53,5870,1200,18,25,80,6089,1243,275,275,275,275,990.2,980.7,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.55,0.55,0.55,0.55,11.4,11.4,11.4,11.4,43.7,1049
1969-04-18,1969,4,18,1968,7348,0.0,1,84,14,20,27,219,364,0.05,0,6984,1116,4,5,53,5806,1200,18,25,80,6025,1243,275,275,275,275,990.2,980.6,0.85,0.48,988.9,0,7.7,7.7,7.7,7.7,0.56,0.56,0.56,0.56,11.5,11.5,11.5,11.5,44.3,1064
1969-04-19,1969,4,19,1968,7220,0.0,1,84,14,20,27,219,364,0.05,0,6856,1116,4,5,53,5678,1200,18,25,80,5897,1243,275,275,275,275,990.2,980.5,0.86,0.48,988.9,0,7.8,7.8,7.8,7.8,0.56,0.56,0.56,0.56,11.9,11.9,11.9,11.9,45.6,1093
1969-04-20,1969,4,20,1968,7136,0.0,1,84,14,20,27,219,364,0.05,0,6772,1116,4,5,53,5594,1200,18,25,80,5813,1243,275,275,275,275,990.2,980.4,0.86,0.48,988.8,0,7.9,7.9,7.9,7.9,0.57,0.57,0.57,0.57,12.1,12.1,12.1,12.1,46.4,1113
1969-04-21,1969,4,21,1968,6891,0.0,1,84,14,20,27,219,364,0.05,0,6527,1116,4,5,53,5349,1200,18,25,80,5568,1243,275,275,275,275,990.2,980.2,0.87,0.48,988.8,0,8.1,8.1,8.1,8.1,0.58,0.58,0.58,0.58,12.8,12.8,12.8,12.8,49.2,1180
1969-04-22,1969,4,22,1968,6727,0.0,1,84,14,20,27,219,364,0.05,0,6363,1116,4,5,53,5185,1200,18,25,80,5404,1243,275,275,275,275,990.1,980.0,0.87,0.48,988.8,0,8.3,8.3,8.3,8.3,0.6,0.6,0.6,0.6,13.4,13.4,13.4,13.4,51.5,1235
1969-04-23,1969,4,23,1968,6564,0.0,1,84,14,20,27,219,364,0.06,0,6200,1116,4,5,53,5022,1200,18,25,80,5241,1243,275,275,275,275,990.1,979.8,0.88,0.48,988.8,0,8.5,8.5,8.5,8.5,0.61,0.61,0.61,0.61,14.0,14.0,14.0,14.0,53.8,1290
1969-04-24,1969,4,24,1968,6367,0.0,1,84,14,20,27,219,364,0.06,0,6003,1116,4,5,53,4825,1200,18,25,80,5044,1243,275,275,275,275,990.1,979.5,0.88,0.48,988.8,0,8.7,8.7,8.7,8.7,0.63,0.63,0.63,0.63,14.7,14.7,14.7,14.7,56.6,1358
1969-04-25,1969,4,25,1968,6268,0.0,1,84,14,20,27,219,364,0.06,0,5904,1116,4,5,53,4726,1200,18,25,80,4945,1243,275,275,275,275,990.1,979.4,0.89,0.48,988.7,0,8.8,8.8,8.8,8.8,0.64,0.64,0.64,0.64,15.1,15.1,15.1,15.1,58.1,1393
1969-04-26,1969,4,26,1968,6120,0.0,1,84,14,20,27,219,364,0.06,0,5756,1116,4,5,53,4578,1200,18,25,80,4797,1243,275,275,275,275,990.1,979.2,0.89,0.48,988.7,0,9.0,9.0,9.0,9.0,0.65,0.65,0.65,0.65,15.7,15.7,15.7,15.7,60.3,1447
1969-04-27,1969,4,27,1968,5963,0.0,1,84,14,20,27,219,364,0.06,0,5599,1116,4,4,53,4421,1200,18,25,80,4640,1243,275,275,275,275,990.1,979.0,0.89,0.48,988.7,0,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.4,16.4,16.4,16.4,62.8,1508
1969-04-28,1969,4,28,1968,5767,0.0,1,84,14,20,27,219,364,0.06,0,5403,1116,4,5,53,4225,1200,18,25,80,4444,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.4,17.4,17.4,17.4,66.7,1601
1969-04-29,1969,4,29,1968,5668,0.0,1,84,14,20,27,219,364,0.06,0,5304,1116,4,5,53,4126,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1649
1969-04-30,1969,4,30,1968,5551,0.0,1,84,14,20,27,219,364,0.07,0,5187,1116,4,5,53,4009,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.8,9.8,9.8,9.8,0.7,0.7,0.7,0.7,18.5,18.5,18.5,18.5,71.2,1707
1969-05-01,1969,5,1,1968,5359,0.02,1,71,14,18,24,213,340,0.06,1100,3919,29,4,7,56,3823,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,4,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.6,19.6,19.6,19.6,75.2,1805
1969-05-02,1969,5,2,1968,5186,0.02,1,71,14,18,24,213,340,0.07,1100,3746,29,4,7,56,3650,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.6,20.6,20.6,20.6,79.1,1898
1969-05-03,1969,5,3,1968,5133,0.02,1,71,14,18,24,213,340,0.07,1100,3693,29,4,7,56,3597,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.3,1927
1969-05-04,1969,5,4,1968,5062,0.02,1,71,14,18,24,213,340,0.07,1100,3622,29,4,7,55,3526,100,18,25,80,3739,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.75,0.75,0.75,0.75,21.3,21.3,21.3,21.3,82.0,1967
1969-05-05,1969,5,5,1968,4949,0.02,1,71,14,18,24,213,340,0.07,1100,3509,29,4,7,56,3413,100,18,25,80,3626,1243,275,275,275,275,990.0,977.4,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.77,0.77,0.77,0.77,22.0,22.0,22.0,22.0,84.8,2035
1969-05-06,1969,5,6,1968,4720,0.02,1,71,14,18,24,213,340,0.07,1100,3280,29,4,7,56,3184,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1969-05-07,1969,5,7,1968,4525,0.02,1,71,14,18,24,213,340,0.08,1100,3085,29,3,7,56,2989,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1969-05-08,1969,5,8,1968,4462,0.02,1,71,14,18,24,213,340,0.08,1100,3022,29,4,7,56,2926,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.2,2404
1969-05-09,1969,5,9,1968,4305,0.02,1,71,14,18,24,213,340,0.08,1100,2865,29,4,7,56,2769,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2525
1969-05-10,1969,5,10,1968,4160,0.02,1,71,14,18,24,213,340,0.08,1100,2720,29,4,7,56,2624,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1969-05-11,1969,5,11,1968,4037,0.03,1,71,14,18,24,213,340,0.08,1100,2597,29,4,7,56,2501,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1969-05-12,1969,5,12,1968,3970,0.03,1,71,14,18,24,213,340,0.09,1100,2530,29,4,7,56,2434,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1969-05-13,1969,5,13,1968,3901,0.03,1,71,14,18,24,213,340,0.09,1100,2461,29,4,7,56,2365,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.5,2771
1969-05-14,1969,5,14,1968,3811,0.03,1,71,14,18,24,213,340,0.09,1100,2371,29,4,7,56,2275,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1969-05-15,1969,5,15,1968,3688,0.03,1,71,14,18,24,213,340,0.09,1100,2248,28,4,6,56,2152,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1969-05-16,1969,5,16,1968,3573,0.03,1,71,14,18,24,213,340,0.1,1100,2133,29,4,6,56,2037,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1969-05-17,1969,5,17,1968,3496,0.03,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.7,3015
1969-05-18,1969,5,18,1968,3441,0.03,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1969-05-19,1969,5,19,1968,3405,0.03,1,71,14,18,24,213,340,0.1,1100,1965,29,4,7,56,1869,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1969-05-20,1969,5,20,1968,3278,0.03,1,71,14,18,24,213,340,0.1,1100,1838,29,4,7,56,1742,100,18,25,80,1955,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,131.1,3145
1969-05-21,1969,5,21,1968,3210,0.06,1,71,14,18,24,213,340,0.11,1100,1770,29,4,7,56,1674,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1969-05-22,1969,5,22,1968,3122,0.06,1,71,14,18,24,213,340,0.11,1100,1682,29,4,7,56,1586,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1969-05-23,1969,5,23,1968,3032,0.06,1,71,14,18,24,213,340,0.11,1100,1592,29,4,7,56,1496,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1969-05-24,1969,5,24,1968,2963,0.06,1,71,14,18,24,213,340,0.11,1100,1523,29,3,7,56,1427,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1969-05-25,1969,5,25,1968,2914,0.06,1,71,14,18,24,213,340,0.12,1100,1474,29,4,7,55,1378,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1969-05-26,1969,5,26,1968,2873,0.06,1,71,14,18,24,213,340,0.12,1100,1433,29,3,7,56,1337,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1969-05-27,1969,5,27,1968,2769,0.06,1,71,14,18,24,213,340,0.12,1100,1329,29,3,7,56,1233,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1969-05-28,1969,5,28,1968,2716,0.06,1,71,14,18,24,213,340,0.13,1100,1276,29,4,7,56,1180,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1969-05-29,1969,5,29,1968,2671,0.06,1,71,14,18,24,213,340,0.13,1100,1231,29,4,7,56,1135,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1969-05-30,1969,5,30,1968,2591,0.06,1,71,14,18,24,213,340,0.13,1100,1151,29,4,7,56,1055,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1969-05-31,1969,5,31,1968,2567,0.06,1,71,14,18,24,213,340,0.13,1100,1127,29,4,7,56,1031,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1969-06-01,1969,6,1,1968,2487,0.09,1,67,13,15,17,181,293,0.12,1100,1094,33,5,10,62,983,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.2,3652
1969-06-02,1969,6,2,1968,2423,0.09,1,67,13,15,17,181,293,0.12,1100,1030,33,5,9,59,922,100,18,25,76,1103,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1969-06-03,1969,6,3,1968,2384,0.09,1,67,13,15,17,181,293,0.12,1100,991,33,5,10,57,886,100,18,25,74,1067,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1969-06-04,1969,6,4,1968,2335,0.09,1,67,13,15,17,181,293,0.13,1100,942,33,5,10,54,839,100,18,25,71,1020,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1969-06-05,1969,6,5,1968,2293,0.09,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1969-06-06,1969,6,6,1968,2261,0.09,1,67,13,15,17,181,293,0.13,1100,868,33,5,10,50,769,100,18,25,67,950,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1969-06-07,1969,6,7,1968,2187,0.09,1,67,13,15,17,181,293,0.13,1100,794,33,5,10,46,700,100,18,25,63,881,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1969-06-08,1969,6,8,1968,2155,0.09,1,67,13,15,17,181,293,0.14,1100,762,33,5,10,44,669,100,18,25,61,850,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1969-06-09,1969,6,9,1968,2112,0.09,1,67,13,15,17,181,293,0.14,1100,719,33,5,10,41,629,100,18,25,58,810,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1969-06-10,1969,6,10,1968,2076,0.09,1,67,13,15,17,181,293,0.14,1100,683,33,4,10,39,596,100,18,25,56,777,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1969-06-11,1969,6,11,1968,2041,0.09,1,67,13,15,17,181,293,0.14,1100,648,33,5,10,37,563,100,18,25,54,744,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1969-06-12,1969,6,12,1968,2004,0.09,1,67,13,15,17,181,293,0.15,1100,611,33,4,10,35,527,100,18,25,52,708,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1969-06-13,1969,6,13,1968,1952,0.09,1,67,13,15,17,181,293,0.15,1100,559,33,5,9,32,479,100,18,25,49,660,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1969-06-14,1969,6,14,1968,1916,0.09,1,67,13,15,17,181,293,0.15,1100,523,33,5,10,30,445,100,18,25,47,626,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,169.0,4056
1969-06-15,1969,6,15,1968,1835,0.09,1,67,13,15,17,181,293,0.16,1100,442,33,5,10,25,369,100,18,25,42,550,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1969-06-16,1969,6,16,1968,1801,0.09,1,67,13,15,17,181,293,0.16,1100,408,33,5,10,23,336,100,18,25,40,517,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1969-06-17,1969,6,17,1968,1751,0.09,1,67,13,15,17,181,293,0.17,1100,358,32,5,9,20,289,100,18,25,37,470,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.1,4203
1969-06-18,1969,6,18,1968,1745,0.09,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1969-06-19,1969,6,19,1968,1707,0.09,1,67,13,15,17,181,293,0.17,1100,314,33,5,10,18,248,100,18,25,35,429,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1969-06-20,1969,6,20,1968,1677,0.09,1,67,13,15,17,181,293,0.17,1100,284,33,5,10,16,220,100,18,25,33,401,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1969-06-21,1969,6,21,1968,1631,0.07,1,67,13,15,17,181,293,0.18,1100,238,32,5,10,13,176,100,18,25,30,357,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1969-06-22,1969,6,22,1968,1589,0.07,1,67,13,15,17,181,293,0.18,1100,196,32,5,9,11,136,100,18,25,28,317,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1969-06-23,1969,6,23,1968,1551,0.07,1,67,13,15,17,181,293,0.19,1100,158,32,5,8,9,102,100,18,23,26,283,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.1,4369
1969-06-24,1969,6,24,1968,1511,0.07,1,67,13,15,17,181,293,0.19,1100,118,26,4,6,6,73,93,18,21,23,254,1233,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4407
1969-06-25,1969,6,25,1968,1484,0.07,1,67,13,15,17,181,293,0.2,1100,91,21,4,4,5,56,88,17,19,22,237,1224,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4433
1969-06-26,1969,6,26,1968,1446,0.07,1,67,13,15,17,181,293,0.2,1100,53,12,2,2,3,33,79,15,17,20,214,1212,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4469
1969-06-27,1969,6,27,1968,1431,0.07,1,67,13,15,17,181,293,0.2,1100,38,8,1,1,2,23,75,14,16,19,204,1207,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.8,4483
1969-06-28,1969,6,28,1968,1392,0.07,1,67,13,15,17,181,293,0.21,1099,0,0,0,0,0,0,67,13,15,17,181,1194,274,274,274,274,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1969-06-29,1969,6,29,1968,1365,0.07,1,67,13,15,17,181,293,0.21,1072,0,0,0,0,0,0,67,13,15,17,181,1167,268,268,268,268,990.0,969.1,0.8,0.44,988.8,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.7,4456
1969-06-30,1969,6,30,1968,1327,0.07,1,67,13,15,17,181,293,0.22,1034,0,0,0,0,0,0,67,13,15,17,181,1129,258,258,258,258,990.0,968.9,0.74,0.4,988.9,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
1969-07-01,1969,7,1,1968,1269,0.06,1,63,12,13,13,155,256,0.2,1013,0,0,0,0,0,0,63,12,13,13,155,1101,253,253,253,253,990.0,968.7,0.7,0.37,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4330
1969-07-02,1969,7,2,1968,1231,0.06,1,63,12,13,13,155,256,0.21,975,0,0,0,0,0,0,63,12,13,13,155,1063,243,243,243,243,990.0,968.6,0.65,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,175.9,4220
1969-07-03,1969,7,3,1968,1208,0.06,1,63,12,13,13,155,256,0.21,952,0,0,0,0,0,0,63,12,13,13,155,1040,238,238,238,238,990.0,968.6,0.61,0.31,989.1,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4144
1969-07-04,1969,7,4,1968,1199,0.06,1,63,12,13,13,155,256,0.21,943,0,0,0,0,0,0,63,12,13,13,155,1031,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,171.4,4114
1969-07-05,1969,7,5,1968,1186,0.06,1,63,12,13,13,155,256,0.22,930,0,0,0,0,0,0,63,12,13,13,155,1018,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.5,4066
1969-07-06,1969,7,6,1968,1172,0.06,1,63,12,13,13,155,256,0.22,916,0,0,0,0,0,0,63,12,13,13,155,1004,229,229,229,229,990.0,968.4,0.57,0.28,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.2,4013
1969-07-07,1969,7,7,1968,1151,0.06,1,63,12,13,13,155,256,0.22,895,0,0,0,0,0,0,63,12,13,13,155,983,223,223,223,223,990.0,968.4,0.56,0.27,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,164.0,3935
1969-07-08,1969,7,8,1968,1127,0.06,1,63,12,13,13,155,256,0.23,871,0,0,0,0,0,0,63,12,13,13,155,959,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,160.2,3845
1969-07-09,1969,7,9,1968,1125,0.06,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,3837
1969-07-10,1969,7,10,1968,1096,0.06,1,63,12,13,13,155,256,0.23,840,0,0,0,0,0,0,63,12,13,13,155,928,210,210,210,210,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.9,39.9,39.9,39.9,155.2,3723
1969-07-11,1969,7,11,1968,1086,0.06,1,63,12,13,13,155,256,0.24,830,0,0,0,0,0,0,63,12,13,13,155,918,207,207,207,207,990.0,968.2,0.5,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.5,3684
1969-07-12,1969,7,12,1968,1080,0.06,1,63,12,13,13,155,256,0.24,824,0,0,0,0,0,0,63,12,13,13,155,912,274,274,274,0,990.0,968.2,0.49,0.21,989.3,3,20.6,20.6,20.6,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,153.7,3689
1969-07-13,1969,7,13,1968,1066,0.06,1,63,12,13,13,155,256,0.24,810,0,0,0,0,0,0,63,12,13,13,155,898,270,270,270,0,990.0,968.1,0.48,0.2,989.3,3,20.7,20.7,20.7,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.8,3644
1969-07-14,1969,7,14,1968,1042,0.06,1,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,262,262,262,0,990.0,968.0,0.46,0.18,989.4,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,148.5,3563
1969-07-15,1969,7,15,1968,1027,0.06,1,63,12,13,13,155,256,0.25,771,0,0,0,0,0,0,63,12,13,13,155,859,257,257,257,0,990.0,968.0,0.44,0.18,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,146.2,3508
1969-07-16,1969,7,16,1968,1022,0.06,1,63,12,13,13,155,256,0.25,766,0,0,0,0,0,0,63,12,13,13,155,854,255,255,255,0,990.0,968.0,0.44,0.17,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,145.4,3490
1969-07-17,1969,7,17,1968,989,0.06,1,63,12,13,13,155,256,0.26,733,0,0,0,0,0,0,63,12,13,13,155,821,244,244,244,0,990.0,967.9,0.41,0.16,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.3,3368
1969-07-18,1969,7,18,1968,976,0.06,1,63,12,13,13,155,256,0.26,720,0,0,0,0,0,0,63,12,13,13,155,808,240,240,240,0,990.0,967.8,0.4,0.15,989.5,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.4,3320
1969-07-19,1969,7,19,1968,971,0.06,1,63,12,13,13,155,256,0.26,715,0,0,0,0,0,0,63,12,13,13,155,803,238,238,238,0,990.0,967.8,0.39,0.15,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1969-07-20,1969,7,20,1968,947,0.06,1,63,12,13,13,155,256,0.27,691,0,0,0,0,0,0,63,12,13,13,155,779,230,230,230,0,990.0,967.7,0.37,0.14,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,133.6,3206
1969-07-21,1969,7,21,1968,941,0.03,1,63,12,13,13,155,256,0.27,685,0,0,0,0,0,0,63,12,13,13,155,773,228,228,228,0,990.0,967.7,0.37,0.14,989.5,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.7,3183
1969-07-22,1969,7,22,1968,924,0.03,1,63,12,13,13,155,256,0.28,668,0,0,0,0,0,0,63,12,13,13,155,756,222,222,222,0,990.0,967.6,0.36,0.13,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.9,3118
1969-07-23,1969,7,23,1968,906,0.03,1,63,12,13,13,155,256,0.28,650,0,0,0,0,0,0,63,12,13,13,155,738,216,216,216,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.6,3037
1969-07-24,1969,7,24,1968,891,0.03,1,63,12,13,13,155,256,0.29,635,0,0,0,0,0,0,63,12,13,13,155,723,211,211,211,0,990.0,967.5,0.34,0.12,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.9,2972
1969-07-25,1969,7,25,1968,876,0.03,1,63,12,13,13,155,256,0.29,620,0,0,0,0,0,0,63,12,13,13,155,708,206,206,206,0,990.0,967.4,0.33,0.12,989.6,3,21.8,21.8,21.8,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.1,2906
1969-07-26,1969,7,26,1968,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.0,967.3,0.31,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.4,2768
1969-07-27,1969,7,27,1968,847,0.03,1,63,12,13,13,155,256,0.3,591,0,0,0,0,0,0,63,12,13,13,155,679,197,197,197,0,990.0,967.3,0.31,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.4,2768
1969-07-28,1969,7,28,1968,834,0.03,1,63,12,13,13,155,256,0.31,578,0,0,0,0,0,0,63,12,13,13,155,666,192,192,192,0,990.0,967.2,0.31,0.1,989.6,3,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2713
1969-07-29,1969,7,29,1968,817,0.03,1,63,12,13,13,155,256,0.31,561,0,0,0,0,0,0,63,12,13,13,155,649,187,187,187,0,990.0,967.2,0.3,0.09,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.0,2640
1969-07-30,1969,7,30,1968,817,0.03,1,63,12,13,13,155,256,0.31,561,0,0,0,0,0,0,63,12,13,13,155,649,187,187,187,0,990.0,967.2,0.3,0.09,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.0,2640
1969-07-31,1969,7,31,1968,794,0.03,1,63,12,13,13,155,256,0.32,538,0,0,0,0,0,0,63,12,13,13,155,626,269,269,0,0,990.0,967.1,0.28,0.09,989.6,2,22.0,22.0,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,107.6,2583
1969-08-01,1969,8,1,1968,779,0.03,1,58,10,10,7,117,202,0.26,577,0,0,0,0,0,0,58,10,10,7,117,655,192,192,192,0,990.0,967.0,0.3,0.1,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.0,2736
1969-08-02,1969,8,2,1968,760,0.03,1,58,10,10,7,117,202,0.27,558,0,0,0,0,0,0,58,10,10,7,117,636,186,186,186,0,990.0,966.9,0.29,0.09,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,38.0,38.0,38.0,0.0,110.6,2654
1969-08-03,1969,8,3,1968,751,0.03,1,58,10,10,7,117,202,0.27,549,0,0,0,0,0,0,58,10,10,7,117,627,274,274,0,0,990.0,966.9,0.28,0.09,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.7,2656
1969-08-04,1969,8,4,1968,739,0.03,1,58,10,10,7,117,202,0.27,537,0,0,0,0,0,0,58,10,10,7,117,615,268,268,0,0,990.0,966.9,0.28,0.09,989.6,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.7,2607
1969-08-05,1969,8,5,1968,733,0.03,1,58,10,10,7,117,202,0.28,531,0,0,0,0,0,0,58,10,10,7,117,609,265,265,0,0,990.0,966.8,0.27,0.08,989.6,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,107.7,2584
1969-08-06,1969,8,6,1968,720,0.03,1,58,10,10,7,117,202,0.28,518,0,0,0,0,0,0,58,10,10,7,117,596,259,259,0,0,990.0,966.8,0.27,0.08,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,105.3,2528
1969-08-07,1969,8,7,1968,705,0.03,1,58,10,10,7,117,202,0.29,503,0,0,0,0,0,0,58,10,10,7,117,581,251,251,0,0,990.0,966.7,0.26,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,102.8,2467
1969-08-08,1969,8,8,1968,702,0.03,1,58,10,10,7,117,202,0.29,500,0,0,0,0,0,0,58,10,10,7,117,578,250,250,0,0,990.0,966.7,0.26,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,102.2,2453
1969-08-09,1969,8,9,1968,684,0.03,1,58,10,10,7,117,202,0.3,482,0,0,0,0,0,0,58,10,10,7,117,560,241,241,0,0,990.0,966.6,0.25,0.07,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.0,2375
1969-08-10,1969,8,10,1968,682,0.03,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.0,966.6,0.24,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,98.5,2364
1969-08-11,1969,8,11,1968,682,0.03,1,58,10,10,7,117,202,0.3,480,0,0,0,0,0,0,58,10,10,7,117,558,240,240,0,0,990.0,966.6,0.24,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,98.5,2364
1969-08-12,1969,8,12,1968,666,0.03,1,58,10,10,7,117,202,0.3,464,0,0,0,0,0,0,58,10,10,7,117,542,232,232,0,0,990.0,966.6,0.23,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.6,2295
1969-08-13,1969,8,13,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1969-08-14,1969,8,14,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1969-08-15,1969,8,15,1968,647,0.03,1,58,10,10,7,117,202,0.31,445,0,0,0,0,0,0,58,10,10,7,117,523,222,222,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1969-08-16,1969,8,16,1968,623,0.03,1,58,10,10,7,117,202,0.32,421,0,0,0,0,0,0,58,10,10,7,117,499,210,210,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1969-08-17,1969,8,17,1968,618,0.03,1,58,10,10,7,117,202,0.33,416,0,0,0,0,0,0,58,10,10,7,117,494,208,208,0,0,990.0,966.4,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1969-08-18,1969,8,18,1968,608,0.03,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.3,2022
1969-08-19,1969,8,19,1968,608,0.03,1,58,10,10,7,117,202,0.33,406,0,0,0,0,0,0,58,10,10,7,117,484,203,203,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.3,2022
