Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1969-08-20,1969,8,20,1968,595,0.03,1,58,10,10,7,117,202,0.34,393,0,0,0,0,0,0,58,10,10,7,117,471,196,196,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.4,1954
1969-08-21,1969,8,21,1968,589,0.03,1,58,10,10,7,117,202,0.34,387,0,0,0,0,0,0,58,10,10,7,117,465,193,193,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1969-08-22,1969,8,22,1968,583,0.03,1,58,10,10,7,117,202,0.35,381,0,0,0,0,0,0,58,10,10,7,117,459,190,190,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1969-08-23,1969,8,23,1968,571,0.03,1,58,10,10,7,117,202,0.35,369,0,0,0,0,0,0,58,10,10,7,117,447,184,184,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1832
1969-08-24,1969,8,24,1968,563,0.03,1,58,10,10,7,117,202,0.36,361,0,0,0,0,0,0,58,10,10,7,117,439,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1793
1969-08-25,1969,8,25,1968,562,0.03,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1969-08-26,1969,8,26,1968,562,0.03,1,58,10,10,7,117,202,0.36,360,0,0,0,0,0,0,58,10,10,7,117,438,180,180,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.5,1788
1969-08-27,1969,8,27,1968,550,0.03,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1969-08-28,1969,8,28,1968,550,0.03,1,58,10,10,7,117,202,0.37,348,0,0,0,0,0,0,58,10,10,7,117,426,174,174,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1731
1969-08-29,1969,8,29,1968,548,0.03,1,58,10,10,7,117,202,0.37,346,0,0,0,0,0,0,58,10,10,7,117,424,173,173,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1717
1969-08-30,1969,8,30,1968,542,0.03,1,58,10,10,7,117,202,0.37,340,0,0,0,0,0,0,58,10,10,7,117,418,170,170,0,0,990.0,966.0,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.3,1687
1969-08-31,1969,8,31,1968,537,0.03,1,58,10,10,7,117,202,0.38,335,0,0,0,0,0,0,58,10,10,7,117,413,167,167,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.5,1667
1969-09-01,1969,9,1,1968,532,0.02,1,48,8,7,4,79,146,0.27,386,0,0,0,0,0,0,48,8,7,4,79,449,193,193,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,80.9,1941
1969-09-02,1969,9,2,1968,527,0.02,1,48,8,7,4,79,146,0.28,381,0,0,0,0,0,0,48,8,7,4,79,444,190,190,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,79.8,1914
1969-09-03,1969,9,3,1968,523,0.02,1,48,8,7,4,79,146,0.28,377,0,0,0,0,0,0,48,8,7,4,79,440,188,188,0,0,990.0,966.0,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1969-09-04,1969,9,4,1968,516,0.02,1,48,8,7,4,79,146,0.28,370,0,0,0,0,0,0,48,8,7,4,79,433,185,185,0,0,990.0,965.9,0.19,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.5,1858
1969-09-05,1969,9,5,1968,512,0.02,1,48,8,7,4,79,146,0.29,366,0,0,0,0,0,0,48,8,7,4,79,429,183,183,0,0,990.0,965.9,0.19,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,76.4,1834
1969-09-06,1969,9,6,1968,505,0.02,1,48,8,7,4,79,146,0.29,359,0,0,0,0,0,0,48,8,7,4,79,422,179,179,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,75.0,1799
1969-09-07,1969,9,7,1968,494,0.02,1,48,8,7,4,79,146,0.3,348,0,0,0,0,0,0,48,8,7,4,79,411,174,174,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1749
1969-09-08,1969,9,8,1968,489,0.02,1,48,8,7,4,79,146,0.3,343,0,0,0,0,0,0,48,8,7,4,79,406,171,171,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.8,1722
1969-09-09,1969,9,9,1968,486,0.02,1,48,8,7,4,79,146,0.3,340,0,0,0,0,0,0,48,8,7,4,79,403,170,170,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.1,1706
1969-09-10,1969,9,10,1968,479,0.02,1,48,8,7,4,79,146,0.3,333,0,0,0,0,0,0,48,8,7,4,79,396,166,166,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1675
1969-09-11,1969,9,11,1968,477,0.02,1,48,8,7,4,79,146,0.31,331,0,0,0,0,0,0,48,8,7,4,79,394,165,165,0,0,990.0,965.7,0.17,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1664
1969-09-12,1969,9,12,1968,472,0.02,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1640
1969-09-13,1969,9,13,1968,472,0.02,1,48,8,7,4,79,146,0.31,326,0,0,0,0,0,0,48,8,7,4,79,389,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1640
1969-09-14,1969,9,14,1968,470,0.02,1,48,8,7,4,79,146,0.31,324,0,0,0,0,0,0,48,8,7,4,79,387,162,162,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1628
1969-09-15,1969,9,15,1968,467,0.02,1,48,8,7,4,79,146,0.31,321,0,0,0,0,0,0,48,8,7,4,79,384,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1969-09-16,1969,9,16,1968,462,0.02,1,48,8,7,4,79,146,0.32,316,0,0,0,0,0,0,48,8,7,4,79,379,158,158,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1591
1969-09-17,1969,9,17,1968,459,0.02,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1969-09-18,1969,9,18,1968,459,0.02,1,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
1969-09-19,1969,9,19,1968,453,0.02,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.3,1543
1969-09-20,1969,9,20,1968,453,0.02,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.3,1543
1969-09-21,1969,9,21,1968,445,0.02,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1506
1969-09-22,1969,9,22,1968,442,0.02,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
1969-09-23,1969,9,23,1968,440,0.02,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1969-09-24,1969,9,24,1968,440,0.02,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1969-09-25,1969,9,25,1968,440,0.02,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1969-09-26,1969,9,26,1968,435,0.02,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1969-09-27,1969,9,27,1968,430,0.02,1,48,8,7,4,79,146,0.34,284,0,0,0,0,0,0,48,8,7,4,79,347,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1969-09-28,1969,9,28,1968,430,0.02,1,48,8,7,4,79,146,0.34,284,0,0,0,0,0,0,48,8,7,4,79,347,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1969-09-29,1969,9,29,1968,426,0.02,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1969-09-30,1969,9,30,1968,426,0.02,1,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1969-10-01,1969,10,1,1969,422,0.02,1,44,7,6,3,60,120,0.28,302,0,0,0,0,0,0,44,7,6,3,60,359,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1969-10-02,1969,10,2,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-03,1969,10,3,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-04,1969,10,4,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-05,1969,10,5,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-06,1969,10,6,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-07,1969,10,7,1969,417,0.02,1,44,7,6,3,60,120,0.29,297,0,0,0,0,0,0,44,7,6,3,60,354,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1969-10-08,1969,10,8,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-09,1969,10,9,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-10,1969,10,10,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-11,1969,10,11,1969,420,0.02,1,44,7,6,3,60,120,0.29,300,0,0,0,0,0,0,44,7,6,3,60,357,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1517
1969-10-12,1969,10,12,1969,422,0.02,1,44,7,6,3,60,120,0.28,302,0,0,0,0,0,0,44,7,6,3,60,359,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1969-10-13,1969,10,13,1969,426,0.02,1,44,7,6,3,60,120,0.28,306,0,0,0,0,0,0,44,7,6,3,60,363,153,153,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
1969-10-14,1969,10,14,1969,430,0.02,1,44,7,6,3,60,120,0.28,310,0,0,0,0,0,0,44,7,6,3,60,367,155,155,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.5,1571
1969-10-15,1969,10,15,1969,435,0.02,1,44,7,6,3,60,120,0.28,315,0,0,0,0,0,0,44,7,6,3,60,372,157,157,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1969-10-16,1969,10,16,1969,440,0.02,1,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1969-10-17,1969,10,17,1969,440,0.02,1,44,7,6,3,60,120,0.27,320,0,0,0,0,0,0,44,7,6,3,60,377,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1969-10-18,1969,10,18,1969,442,0.02,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1969-10-19,1969,10,19,1969,442,0.02,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1969-10-20,1969,10,20,1969,442,0.02,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1969-10-21,1969,10,21,1969,442,0.0,1,44,7,6,3,60,120,0.27,322,0,0,0,0,0,0,44,7,6,3,60,379,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1969-10-22,1969,10,22,1969,445,0.0,1,44,7,6,3,60,120,0.27,325,0,0,0,0,0,0,44,7,6,3,60,382,162,162,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1643
1969-10-23,1969,10,23,1969,453,0.0,1,44,7,6,3,60,120,0.26,333,0,0,0,0,0,0,44,7,6,3,60,390,166,166,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1681
1969-10-24,1969,10,24,1969,453,0.0,1,44,7,6,3,60,120,0.26,333,0,0,0,0,0,0,44,7,6,3,60,390,166,166,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.1,1681
1969-10-25,1969,10,25,1969,455,0.0,1,44,7,6,3,60,120,0.26,335,0,0,0,0,0,0,44,7,6,3,60,392,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1693
1969-10-26,1969,10,26,1969,455,0.0,1,44,7,6,3,60,120,0.26,335,0,0,0,0,0,0,44,7,6,3,60,392,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1693
1969-10-27,1969,10,27,1969,455,0.0,1,44,7,6,3,60,120,0.26,335,0,0,0,0,0,0,44,7,6,3,60,392,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1693
1969-10-28,1969,10,28,1969,459,0.0,1,44,7,6,3,60,120,0.26,339,0,0,0,0,0,0,44,7,6,3,60,396,169,169,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.3,1711
1969-10-29,1969,10,29,1969,459,0.0,1,44,7,6,3,60,120,0.26,339,0,0,0,0,0,0,44,7,6,3,60,396,169,169,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.3,1711
1969-10-30,1969,10,30,1969,462,0.0,1,44,7,6,3,60,120,0.26,342,0,0,0,0,0,0,44,7,6,3,60,399,171,171,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1727
1969-10-31,1969,10,31,1969,470,0.0,1,44,7,6,3,60,120,0.26,350,0,0,0,0,0,0,44,7,6,3,60,407,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
1969-11-01,1969,11,1,1969,470,0.0,1,42,7,6,3,56,114,0.24,356,0,0,0,0,0,0,42,7,6,3,56,411,178,178,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,74.9,1796
1969-11-02,1969,11,2,1969,477,0.0,1,42,7,6,3,56,114,0.24,363,0,0,0,0,0,0,42,7,6,3,56,418,181,181,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,76.3,1832
1969-11-03,1969,11,3,1969,479,0.0,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1969-11-04,1969,11,4,1969,479,0.0,1,42,7,6,3,56,114,0.24,365,0,0,0,0,0,0,42,7,6,3,56,420,182,182,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.8,1844
1969-11-05,1969,11,5,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-06,1969,11,6,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-07,1969,11,7,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-08,1969,11,8,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-09,1969,11,9,1969,486,0.0,1,42,7,6,3,56,114,0.23,372,0,0,0,0,0,0,42,7,6,3,56,427,186,186,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1878
1969-11-10,1969,11,10,1969,489,0.0,1,42,7,6,3,56,114,0.23,375,0,0,0,0,0,0,42,7,6,3,56,430,187,187,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1895
1969-11-11,1969,11,11,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-12,1969,11,12,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-13,1969,11,13,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-14,1969,11,14,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-15,1969,11,15,1969,494,0.02,1,42,7,6,3,56,114,0.23,380,0,0,0,0,0,0,42,7,6,3,56,435,190,190,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,80.2,1923
1969-11-16,1969,11,16,1969,505,0.02,1,42,7,6,3,56,114,0.23,391,0,0,0,0,0,0,42,7,6,3,56,446,195,195,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1969-11-17,1969,11,17,1969,505,0.02,1,42,7,6,3,56,114,0.23,391,0,0,0,0,0,0,42,7,6,3,56,446,195,195,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1969-11-18,1969,11,18,1969,516,0.02,1,42,7,6,3,56,114,0.22,402,0,0,0,0,0,0,42,7,6,3,56,457,201,201,0,0,990.0,965.9,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2040
1969-11-19,1969,11,19,1969,523,0.02,1,42,7,6,3,56,114,0.22,409,0,0,0,0,0,0,42,7,6,3,56,464,204,204,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.4,2072
1969-11-20,1969,11,20,1969,532,0.02,1,42,7,6,3,56,114,0.21,418,0,0,0,0,0,0,42,7,6,3,56,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.3,2118
1969-11-21,1969,11,21,1969,542,0.02,1,42,7,6,3,56,114,0.21,428,0,0,0,0,0,0,42,7,6,3,56,483,214,214,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2163
1969-11-22,1969,11,22,1969,550,0.02,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2205
1969-11-23,1969,11,23,1969,550,0.02,1,42,7,6,3,56,114,0.21,436,0,0,0,0,0,0,42,7,6,3,56,491,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2205
1969-11-24,1969,11,24,1969,562,0.02,1,42,7,6,3,56,114,0.2,448,0,0,0,0,0,0,42,7,6,3,56,503,224,224,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,94.2,2260
1969-11-25,1969,11,25,1969,563,0.02,1,42,7,6,3,56,114,0.2,449,0,0,0,0,0,0,42,7,6,3,56,504,224,224,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2265
1969-11-26,1969,11,26,1969,595,0.02,1,42,7,6,3,56,114,0.19,481,0,0,0,0,0,0,42,7,6,3,56,536,240,240,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.4,2410
1969-11-27,1969,11,27,1969,618,0.02,1,42,7,6,3,56,114,0.18,504,0,0,0,0,0,0,42,7,6,3,56,559,252,252,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,104.7,2512
1969-11-28,1969,11,28,1969,630,0.02,1,42,7,6,3,56,114,0.18,516,0,0,0,0,0,0,42,7,6,3,56,571,258,258,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,106.7,2561
1969-11-29,1969,11,29,1969,630,0.02,1,42,7,6,3,56,114,0.18,516,0,0,0,0,0,0,42,7,6,3,56,571,258,258,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,106.7,2561
1969-11-30,1969,11,30,1969,647,0.02,1,42,7,6,3,56,114,0.18,533,0,0,0,0,0,0,42,7,6,3,56,588,266,266,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,56.0,56.0,0.0,0.0,109.8,2635
1969-12-01,1969,12,1,1969,647,0.0,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,260,260,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2579
1969-12-02,1969,12,2,1969,647,0.0,1,44,8,6,4,64,126,0.19,521,0,0,0,0,0,0,44,8,6,4,64,579,260,260,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2579
1969-12-03,1969,12,3,1969,654,0.0,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,264,264,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.6,2607
1969-12-04,1969,12,4,1969,666,0.0,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.0,966.6,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.8,2659
1969-12-05,1969,12,5,1969,666,0.0,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.0,966.6,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.8,2659
1969-12-06,1969,12,6,1969,673,0.0,1,44,8,6,4,64,126,0.19,547,0,0,0,0,0,0,44,8,6,4,64,605,273,273,0,0,990.0,966.6,0.27,0.09,989.6,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,57.1,57.1,0.0,0.0,111.9,2685
1969-12-07,1969,12,7,1969,684,0.0,1,44,8,6,4,64,126,0.18,558,0,0,0,0,0,0,44,8,6,4,64,616,186,186,186,0,990.0,966.6,0.28,0.09,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.3,2694
1969-12-08,1969,12,8,1969,702,0.0,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.7,2775
1969-12-09,1969,12,9,1969,702,0.0,1,44,8,6,4,64,126,0.18,576,0,0,0,0,0,0,44,8,6,4,64,634,192,192,192,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,115.7,2775
1969-12-10,1969,12,10,1969,705,0.0,1,44,8,6,4,64,126,0.18,579,0,0,0,0,0,0,44,8,6,4,64,637,193,193,193,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1969-12-11,1969,12,11,1969,739,0.02,1,44,8,6,4,64,126,0.17,613,0,0,0,0,0,0,44,8,6,4,64,671,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2951
1969-12-12,1969,12,12,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1969-12-13,1969,12,13,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1969-12-14,1969,12,14,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1969-12-15,1969,12,15,1969,760,0.02,1,44,8,6,4,64,126,0.17,634,0,0,0,0,0,0,44,8,6,4,64,692,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
1969-12-16,1969,12,16,1969,768,0.02,1,44,8,6,4,64,126,0.16,642,0,0,0,0,0,0,44,8,6,4,64,700,214,214,214,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1969-12-17,1969,12,17,1969,779,0.02,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1969-12-18,1969,12,18,1969,779,0.02,1,44,8,6,4,64,126,0.16,653,0,0,0,0,0,0,44,8,6,4,64,711,217,217,217,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1969-12-19,1969,12,19,1969,794,0.02,1,44,8,6,4,64,126,0.16,668,0,0,0,0,0,0,44,8,6,4,64,726,222,222,222,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.2,3196
1969-12-20,1969,12,20,1969,817,0.02,1,44,8,6,4,64,126,0.15,691,0,0,0,0,0,0,44,8,6,4,64,749,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.2,3292
1969-12-21,1969,12,21,1969,834,0.02,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3360
1969-12-22,1969,12,22,1969,834,0.02,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3360
1969-12-23,1969,12,23,1969,834,0.02,1,44,8,6,4,64,126,0.15,708,0,0,0,0,0,0,44,8,6,4,64,766,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,140.0,3360
1969-12-24,1969,12,24,1969,847,0.02,1,44,8,6,4,64,126,0.15,721,0,0,0,0,0,0,44,8,6,4,64,779,240,240,240,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.1,3409
1969-12-25,1969,12,25,1969,847,0.02,1,44,8,6,4,64,126,0.15,721,0,0,0,0,0,0,44,8,6,4,64,779,240,240,240,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.1,3409
1969-12-26,1969,12,26,1969,876,0.02,1,44,8,6,4,64,126,0.14,750,0,0,0,0,0,0,44,8,6,4,64,808,250,250,250,0,990.0,967.4,0.4,0.17,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.8,3523
1969-12-27,1969,12,27,1969,885,0.02,1,44,8,6,4,64,126,0.14,759,0,0,0,0,0,0,44,8,6,4,64,817,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.0,3553
1969-12-28,1969,12,28,1969,891,0.02,1,44,8,6,4,64,126,0.14,765,0,0,0,0,0,0,44,8,6,4,64,823,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.7,50.7,50.7,0.0,149.1,3577
1969-12-29,1969,12,29,1969,905,0.02,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.1,3626
1969-12-30,1969,12,30,1969,905,0.02,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.1,3626
1969-12-31,1969,12,31,1969,905,0.02,1,44,8,6,4,64,126,0.14,779,0,0,0,0,0,0,44,8,6,4,64,837,259,259,259,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.1,3626
1970-01-01,1970,1,1,1969,905,0.04,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.8,3522
1970-01-02,1970,1,2,1969,905,0.04,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.8,3522
1970-01-03,1970,1,3,1969,905,0.04,1,49,8,7,5,81,150,0.17,755,0,0,0,0,0,0,49,8,7,5,81,819,251,251,251,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.8,3522
1970-01-04,1970,1,4,1969,924,0.04,1,49,8,7,5,81,150,0.16,774,0,0,0,0,0,0,49,8,7,5,81,838,258,258,258,0,990.0,967.6,0.42,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,149.7,3592
1970-01-05,1970,1,5,1969,947,0.04,1,49,8,7,5,81,150,0.16,797,0,0,0,0,0,0,49,8,7,5,81,861,265,265,265,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.0,52.0,52.0,0.0,153.0,3671
1970-01-06,1970,1,6,1969,952,0.04,1,49,8,7,5,81,150,0.16,802,0,0,0,0,0,0,49,8,7,5,81,866,267,267,267,0,990.0,967.7,0.45,0.19,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,153.7,3689
1970-01-07,1970,1,7,1969,971,0.04,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.3,3751
1970-01-08,1970,1,8,1969,971,0.04,1,49,8,7,5,81,150,0.15,821,0,0,0,0,0,0,49,8,7,5,81,885,273,273,273,0,990.0,967.8,0.47,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.3,3751
1970-01-09,1970,1,9,1969,989,0.04,1,49,8,7,5,81,150,0.15,839,0,0,0,0,0,0,49,8,7,5,81,903,209,209,209,209,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3793
1970-01-10,1970,1,10,1969,1025,0.04,1,49,8,7,5,81,150,0.15,875,0,0,0,0,0,0,49,8,7,5,81,939,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.9,3933
1970-01-11,1970,1,11,1969,1050,0.04,1,49,8,7,5,81,150,0.14,900,0,0,0,0,0,0,49,8,7,5,81,964,225,225,225,225,990.0,968.1,0.54,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.1,4033
1970-01-12,1970,1,12,1969,1080,0.04,1,49,8,7,5,81,150,0.14,930,0,0,0,0,0,0,49,8,7,5,81,994,232,232,232,232,990.0,968.2,0.56,0.29,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4145
1970-01-13,1970,1,13,1969,1082,0.04,1,49,8,7,5,81,150,0.14,932,0,0,0,0,0,0,49,8,7,5,81,996,233,233,233,233,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.2,4156
1970-01-14,1970,1,14,1969,1096,0.04,1,49,8,7,5,81,150,0.14,946,0,0,0,0,0,0,49,8,7,5,81,1010,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4203
1970-01-15,1970,1,15,1969,1132,0.04,1,49,8,7,5,81,150,0.13,982,0,0,0,0,0,0,49,8,7,5,81,1046,245,245,245,245,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.1,4321
1970-01-16,1970,1,16,1969,1151,0.04,1,49,8,7,5,81,150,0.13,1001,0,0,0,0,0,0,49,8,7,5,81,1065,250,250,250,250,990.0,968.4,0.65,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
1970-01-17,1970,1,17,1969,1182,0.04,1,49,8,7,5,81,150,0.13,1032,0,0,0,0,0,0,49,8,7,5,81,1096,258,258,258,258,990.0,968.5,0.69,0.39,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4469
1970-01-18,1970,1,18,1969,1195,0.04,1,49,8,7,5,81,150,0.13,1045,0,0,0,0,0,0,49,8,7,5,81,1109,261,261,261,261,990.0,968.5,0.71,0.41,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
1970-01-19,1970,1,19,1969,1231,0.04,1,49,8,7,5,81,150,0.12,1081,0,0,0,0,0,0,49,8,7,5,81,1145,270,270,270,270,990.0,968.6,0.77,0.46,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.7,4601
1970-01-20,1970,1,20,1969,1341,0.04,1,49,8,7,5,81,150,0.11,1100,91,29,4,4,3,49,78,12,11,8,130,1202,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,189.9,4558
1970-01-21,1970,1,21,1969,1355,0.07,1,49,8,7,5,81,150,0.11,1100,105,34,5,4,3,57,83,13,11,8,138,1209,275,275,275,275,990.0,969.0,0.86,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4544
1970-01-22,1970,1,22,1969,1383,0.07,1,49,8,7,5,81,150,0.11,1100,133,43,7,6,4,72,92,15,13,9,153,1220,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1970-01-23,1970,1,23,1969,1383,0.07,1,49,8,7,5,81,150,0.11,1100,133,43,7,6,4,72,92,15,13,9,153,1220,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4517
1970-01-24,1970,1,24,1969,1414,0.07,1,49,8,7,5,81,150,0.11,1100,164,51,8,7,5,91,100,16,14,10,172,1231,275,275,275,275,990.0,969.2,0.9,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4487
1970-01-25,1970,1,25,1969,1484,0.07,1,49,8,7,5,81,150,0.1,1100,234,51,10,10,7,155,100,18,17,12,236,1235,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4426
1970-01-26,1970,1,26,1969,1528,0.07,1,49,8,7,5,81,150,0.1,1100,278,51,10,12,9,194,100,18,19,14,275,1237,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,182.9,4390
1970-01-27,1970,1,27,1969,1570,0.07,1,49,8,7,5,81,150,0.1,1100,320,51,10,14,10,233,100,18,21,15,314,1239,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4354
1970-01-28,1970,1,28,1969,1631,0.07,1,49,8,7,5,81,150,0.09,1100,381,51,10,17,12,289,100,18,24,17,370,1242,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4303
1970-01-29,1970,1,29,1969,1707,0.07,1,49,8,7,5,81,150,0.09,1100,457,51,10,18,15,363,100,18,25,20,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1970-01-30,1970,1,30,1969,1745,0.07,1,49,8,7,5,81,150,0.09,1100,495,51,10,18,16,400,100,18,25,21,481,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1970-01-31,1970,1,31,1969,1767,0.07,1,49,8,7,5,81,150,0.08,1100,517,51,10,18,17,421,100,18,25,22,502,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1970-02-01,1970,2,1,1969,1807,0.09,1,55,10,10,8,114,197,0.11,1100,510,45,7,14,20,422,100,18,25,28,536,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1970-02-02,1970,2,2,1969,1860,0.09,1,55,10,10,8,114,197,0.11,1100,563,45,8,15,22,472,100,18,25,30,586,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1970-02-03,1970,2,3,1969,1921,0.09,1,55,10,10,8,114,197,0.1,1100,624,45,8,15,25,531,100,18,25,33,645,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1970-02-04,1970,2,4,1969,1966,0.09,1,55,10,10,8,114,197,0.1,1100,669,45,8,15,27,574,100,18,25,35,688,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1970-02-05,1970,2,5,1969,1983,0.09,1,55,10,10,8,114,197,0.1,1100,686,45,8,15,27,590,100,18,25,35,704,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1970-02-06,1970,2,6,1969,2067,0.09,1,55,10,10,8,114,197,0.1,1100,770,45,8,15,31,671,100,18,25,39,785,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,164.0,3936
1970-02-07,1970,2,7,1969,2102,0.09,1,55,10,10,8,114,197,0.09,1100,805,45,8,15,32,704,100,18,25,40,818,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1970-02-08,1970,2,8,1969,2139,0.09,1,55,10,10,8,114,197,0.09,1100,842,45,8,15,34,740,100,18,25,42,854,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1970-02-09,1970,2,9,1969,2187,0.09,1,55,10,10,8,114,197,0.09,1100,890,45,8,15,36,786,100,18,25,44,900,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3855
1970-02-10,1970,2,10,1969,2261,0.09,1,55,10,10,8,114,197,0.09,1100,964,45,8,15,39,856,100,18,25,47,970,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1970-02-11,1970,2,11,1969,2310,0.1,1,55,10,10,8,114,197,0.09,1100,1013,45,8,15,41,904,100,18,25,49,1018,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1970-02-12,1970,2,12,1969,2411,0.1,1,55,10,10,8,114,197,0.08,1100,1114,45,7,14,45,1000,100,18,25,53,1114,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1970-02-13,1970,2,13,1969,2567,0.1,1,55,10,10,8,114,197,0.08,1100,1270,45,8,15,51,1151,100,18,25,59,1265,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1970-02-14,1970,2,14,1969,2716,0.1,1,55,10,10,8,114,197,0.07,1100,1419,45,8,15,57,1293,100,18,25,65,1407,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1970-02-15,1970,2,15,1969,2840,0.1,1,55,10,10,8,114,197,0.07,1100,1543,45,8,15,62,1412,100,18,25,70,1526,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1970-02-16,1970,2,16,1969,2963,0.1,1,55,10,10,8,114,197,0.07,1100,1666,44,8,15,67,1530,100,18,25,75,1644,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1970-02-17,1970,2,17,1969,3169,0.1,1,55,10,10,8,114,197,0.06,1100,1872,45,8,15,72,1732,100,18,25,80,1846,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.7,3208
1970-02-18,1970,2,18,1969,3441,0.1,1,55,10,10,8,114,197,0.06,1100,2144,45,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1970-02-19,1970,2,19,1969,3553,0.1,1,55,10,10,8,114,197,0.06,1100,2256,45,8,15,72,2116,100,18,25,80,2230,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.2,2981
1970-02-20,1970,2,20,1969,3803,0.1,1,55,10,10,8,114,197,0.05,1100,2506,45,8,15,72,2366,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1970-02-21,1970,2,21,1969,3901,0.07,1,55,10,10,8,114,197,0.05,1100,2604,45,8,15,72,2464,100,18,25,80,2578,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.5,2771
1970-02-22,1970,2,22,1969,3988,0.07,1,55,10,10,8,114,197,0.05,1100,2691,45,8,15,72,2551,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.3,2718
1970-02-23,1970,2,23,1969,4056,0.07,1,55,10,10,8,114,197,0.05,1100,2759,45,8,15,72,2619,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1970-02-24,1970,2,24,1969,4180,0.07,1,55,10,10,8,114,197,0.05,1100,2883,45,8,15,72,2743,100,18,25,80,2857,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.1,28.1,28.1,28.1,109.0,2616
1970-02-25,1970,2,25,1969,4305,0.07,1,55,10,10,8,114,197,0.05,1100,3008,45,8,15,71,2868,100,18,25,80,2982,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2525
1970-02-26,1970,2,26,1969,4401,0.07,1,55,10,10,8,114,197,0.04,1100,3104,45,8,15,72,2964,100,18,25,80,3078,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.3,26.3,26.3,26.3,102.1,2450
1970-02-27,1970,2,27,1969,4479,0.07,1,55,10,10,8,114,197,0.04,1100,3182,45,8,15,72,3042,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.6,2391
1970-02-28,1970,2,28,1969,4525,0.07,1,55,10,10,8,114,197,0.04,1100,3228,45,8,15,72,3088,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1970-03-01,1970,3,1,1969,4594,0.05,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1970-03-02,1970,3,2,1969,4594,0.05,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1970-03-03,1970,3,3,1969,4542,0.05,1,68,14,17,21,195,315,0.07,1100,3127,32,4,8,59,3024,100,18,25,80,3219,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.7,2343
1970-03-04,1970,3,4,1969,4594,0.05,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1970-03-05,1970,3,5,1969,4629,0.05,1,68,14,17,21,195,315,0.07,1100,3214,32,4,8,59,3111,100,18,25,80,3306,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.5,24.5,24.5,24.5,94.9,2278
1970-03-06,1970,3,6,1969,4685,0.05,1,68,14,17,21,195,315,0.07,1100,3270,32,4,8,59,3167,100,18,25,80,3362,1243,275,275,275,275,990.0,976.9,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,24.0,24.0,24.0,24.0,93.1,2234
1970-03-07,1970,3,7,1969,4720,0.05,1,68,14,17,21,195,315,0.07,1100,3305,32,4,8,59,3202,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1970-03-08,1970,3,8,1969,4760,0.05,1,68,14,17,21,195,315,0.07,1100,3345,32,4,8,59,3242,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.7,2177
1970-03-09,1970,3,9,1969,4777,0.05,1,68,14,17,21,195,315,0.07,1100,3362,32,4,8,59,3259,100,18,25,80,3454,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.3,23.3,23.3,23.3,90.2,2164
1970-03-10,1970,3,10,1969,4812,0.05,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-11,1970,3,11,1969,4838,0.07,1,68,14,17,21,195,315,0.07,1100,3423,32,4,8,59,3320,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.3,2118
1970-03-12,1970,3,12,1969,4873,0.07,1,68,14,17,21,195,315,0.06,1100,3458,32,4,8,59,3355,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.2,2091
1970-03-13,1970,3,13,1969,4873,0.07,1,68,14,17,21,195,315,0.06,1100,3458,32,4,8,59,3355,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.2,2091
1970-03-14,1970,3,14,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-15,1970,3,15,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-16,1970,3,16,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-17,1970,3,17,1969,4812,0.07,1,68,14,17,21,195,315,0.07,1100,3397,32,4,8,59,3294,100,18,25,80,3489,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.78,0.78,0.78,0.78,23.0,23.0,23.0,23.0,89.1,2137
1970-03-18,1970,3,18,1969,4838,0.07,1,68,14,17,21,195,315,0.07,1100,3423,32,4,8,59,3320,100,18,25,80,3515,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.8,22.8,22.8,22.8,88.3,2118
1970-03-19,1970,3,19,1969,4856,0.07,1,68,14,17,21,195,315,0.06,1100,3441,32,4,8,59,3338,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.7,2104
1970-03-20,1970,3,20,1969,4795,0.07,1,68,14,17,21,195,315,0.07,1100,3380,32,4,8,59,3277,100,18,25,80,3472,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.79,0.79,0.79,0.79,23.2,23.2,23.2,23.2,89.6,2150
1970-03-21,1970,3,21,1969,4702,0.09,1,68,14,17,21,195,315,0.07,1100,3287,32,4,8,59,3184,100,18,25,80,3379,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.9,23.9,23.9,23.9,92.5,2221
1970-03-22,1970,3,22,1969,4611,0.09,1,68,14,17,21,195,315,0.07,1100,3196,32,4,8,59,3093,100,18,25,80,3288,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.5,2291
1970-03-23,1970,3,23,1969,4594,0.09,1,68,14,17,21,195,315,0.07,1100,3179,32,4,8,59,3076,100,18,25,80,3271,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.7,24.7,24.7,24.7,96.0,2304
1970-03-24,1970,3,24,1969,4532,0.09,1,68,14,17,21,195,315,0.07,1100,3117,32,4,8,59,3014,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.0,2351
1970-03-25,1970,3,25,1969,4484,0.09,1,68,14,17,21,195,315,0.07,1100,3069,32,4,8,59,2966,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.5,2387
1970-03-26,1970,3,26,1969,4479,0.09,1,68,14,17,21,195,315,0.07,1100,3064,32,4,8,59,2961,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.6,2391
1970-03-27,1970,3,27,1969,4415,0.09,1,68,14,17,21,195,315,0.07,1100,3000,32,4,8,59,2897,100,18,25,80,3092,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.6,11.6,11.6,11.6,0.84,0.84,0.84,0.84,26.2,26.2,26.2,26.2,101.7,2440
1970-03-28,1970,3,28,1969,4352,0.09,1,68,14,17,21,195,315,0.07,1100,2937,32,4,8,59,2834,100,18,25,80,3029,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.7,26.7,26.7,26.7,103.7,2488
1970-03-29,1970,3,29,1969,4226,0.09,1,68,14,17,21,195,315,0.07,1100,2811,32,4,8,59,2708,100,18,25,80,2903,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,107.8,2587
1970-03-30,1970,3,30,1969,4160,0.09,1,68,14,17,21,195,315,0.08,1100,2745,32,3,8,59,2642,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1970-03-31,1970,3,31,1969,4110,0.09,1,68,14,17,21,195,315,0.08,1100,2695,32,3,8,59,2592,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1970-04-01,1970,4,1,1969,4056,0.22,2,70,14,18,25,168,295,0.07,1100,2661,30,4,7,55,2565,100,18,25,80,2733,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.7,2681
1970-04-02,1970,4,2,1969,4036,0.22,2,70,14,18,25,168,295,0.07,1100,2641,30,4,7,55,2545,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1970-04-03,1970,4,3,1969,4027,0.22,2,70,14,18,25,168,295,0.07,1100,2632,30,4,7,55,2536,100,18,25,80,2704,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.4,2696
1970-04-04,1970,4,4,1969,4007,0.22,2,70,14,18,25,168,295,0.07,1100,2612,30,3,7,55,2516,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,112.8,2707
1970-04-05,1970,4,5,1969,3970,0.22,2,70,14,18,25,168,295,0.07,1100,2575,30,4,7,55,2479,100,18,25,80,2647,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2728
1970-04-06,1970,4,6,1969,3951,0.22,2,70,14,18,25,168,295,0.07,1100,2556,30,4,7,55,2460,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.2,2740
1970-04-07,1970,4,7,1969,3939,0.22,2,70,14,18,25,168,295,0.07,1100,2544,30,4,7,55,2448,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.5,2747
