Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1971-07-11,1971,7,11,1970,601,0.44,3,50,10,9,9,108,186,0.31,415,0,0,0,0,0,0,50,10,9,9,108,484,207,207,0,0,990.0,966.3,0.21,0.05,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,44.1,44.1,0.0,0.0,86.5,2075
1971-07-12,1971,7,12,1970,589,0.44,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2010
1971-07-13,1971,7,13,1970,589,0.44,3,50,10,9,9,108,186,0.32,403,0,0,0,0,0,0,50,10,9,9,108,472,201,201,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,42.9,42.9,0.0,0.0,83.8,2010
1971-07-14,1971,7,14,1970,583,0.44,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1971-07-15,1971,7,15,1970,571,0.44,3,50,10,9,9,108,186,0.33,385,0,0,0,0,0,0,50,10,9,9,108,454,192,192,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,80.0,1921
1971-07-16,1971,7,16,1970,563,0.44,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1880
1971-07-17,1971,7,17,1970,562,0.44,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1971-07-18,1971,7,18,1970,562,0.44,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1971-07-19,1971,7,19,1970,562,0.44,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1971-07-20,1971,7,20,1970,550,0.44,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1971-07-21,1971,7,21,1970,550,0.37,2,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1971-07-22,1971,7,22,1970,542,0.37,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
1971-07-23,1971,7,23,1970,537,0.37,2,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,155,155,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.1,1537
1971-07-24,1971,7,24,1970,532,0.37,2,58,11,11,11,136,227,0.43,305,0,0,0,0,0,0,58,11,11,11,136,385,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
1971-07-25,1971,7,25,1970,527,0.37,2,58,11,11,11,136,227,0.43,300,0,0,0,0,0,0,58,11,11,11,136,380,150,150,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1486
1971-07-26,1971,7,26,1970,523,0.37,2,58,11,11,11,136,227,0.43,296,0,0,0,0,0,0,58,11,11,11,136,376,148,148,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1971-07-27,1971,7,27,1970,516,0.37,2,58,11,11,11,136,227,0.44,289,0,0,0,0,0,0,58,11,11,11,136,369,144,144,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.8,1434
1971-07-28,1971,7,28,1970,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1971-07-29,1971,7,29,1970,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1971-07-30,1971,7,30,1970,512,0.37,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1971-07-31,1971,7,31,1970,489,0.37,2,58,11,11,11,136,227,0.46,262,0,0,0,0,0,0,58,11,11,11,136,342,262,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,56.1,1346
1971-08-01,1971,8,1,1970,477,0.33,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
1971-08-02,1971,8,2,1970,459,0.33,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1971-08-03,1971,8,3,1970,477,0.33,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
1971-08-04,1971,8,4,1970,472,0.33,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1971-08-05,1971,8,5,1970,470,0.33,2,54,9,8,6,107,184,0.39,286,0,0,0,0,0,0,54,9,8,6,107,357,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.5,1429
1971-08-06,1971,8,6,1970,467,0.33,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1971-08-07,1971,8,7,1970,467,0.33,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1971-08-08,1971,8,8,1970,462,0.33,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1391
1971-08-09,1971,8,9,1970,459,0.33,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1971-08-10,1971,8,10,1970,455,0.33,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.4,1402
1971-08-11,1971,8,11,1970,453,0.3,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1971-08-12,1971,8,12,1970,453,0.3,2,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,269,0,0,0,990.0,965.6,0.16,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1971-08-13,1971,8,13,1970,445,0.3,2,54,9,8,6,107,184,0.41,261,0,0,0,0,0,0,54,9,8,6,107,332,261,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.6,0.0,0.0,0.0,56.4,1354
1971-08-14,1971,8,14,1970,442,0.3,2,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,55.9,1341
1971-08-15,1971,8,15,1970,440,0.3,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,55.3,1327
1971-08-16,1971,8,16,1970,440,0.3,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,55.3,1327
1971-08-17,1971,8,17,1970,430,0.3,2,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,53.5,1284
1971-08-18,1971,8,18,1970,426,0.3,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1262
1971-08-19,1971,8,19,1970,426,0.3,2,54,9,8,6,107,184,0.43,242,0,0,0,0,0,0,54,9,8,6,107,313,242,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1262
1971-08-20,1971,8,20,1970,422,0.3,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1241
1971-08-21,1971,8,21,1970,422,0.27,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1241
1971-08-22,1971,8,22,1970,420,0.27,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1230
1971-08-23,1971,8,23,1970,420,0.27,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1230
1971-08-24,1971,8,24,1970,417,0.27,2,54,9,8,6,107,184,0.44,233,0,0,0,0,0,0,54,9,8,6,107,304,233,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.8,1218
1971-08-25,1971,8,25,1970,413,0.27,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1198
1971-08-26,1971,8,26,1970,408,0.27,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
1971-08-27,1971,8,27,1970,402,0.27,2,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,47.6,1142
1971-08-28,1971,8,28,1970,398,0.27,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1971-08-29,1971,8,29,1970,398,0.27,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1971-08-30,1971,8,30,1970,391,0.27,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1971-08-31,1971,8,31,1970,389,0.27,2,54,9,8,6,107,184,0.47,205,0,0,0,0,0,0,54,9,8,6,107,276,205,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1971-09-01,1971,9,1,1970,386,0.22,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,248,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.3,1303
1971-09-02,1971,9,2,1970,386,0.22,2,46,7,6,4,75,138,0.36,248,0,0,0,0,0,0,46,7,6,4,75,307,248,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.3,1303
1971-09-03,1971,9,3,1970,380,0.22,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1275
1971-09-04,1971,9,4,1970,380,0.22,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1275
1971-09-05,1971,9,5,1970,377,0.22,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,52.4,1256
1971-09-06,1971,9,6,1970,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,51.5,1236
1971-09-07,1971,9,7,1970,373,0.22,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,51.5,1236
1971-09-08,1971,9,8,1970,370,0.22,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,51.0,1222
1971-09-09,1971,9,9,1970,364,0.22,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1194
1971-09-10,1971,9,10,1970,364,0.22,2,46,7,6,4,75,138,0.38,226,0,0,0,0,0,0,46,7,6,4,75,285,226,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1194
1971-09-11,1971,9,11,1970,360,0.19,2,46,7,6,4,75,138,0.38,222,0,0,0,0,0,0,46,7,6,4,75,281,222,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.8,1172
1971-09-12,1971,9,12,1970,353,0.19,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1971-09-13,1971,9,13,1970,353,0.19,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1971-09-14,1971,9,14,1970,353,0.19,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1971-09-15,1971,9,15,1970,350,0.19,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1971-09-16,1971,9,16,1970,350,0.19,2,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1119
1971-09-17,1971,9,17,1970,346,0.19,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1971-09-18,1971,9,18,1970,346,0.19,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1971-09-19,1971,9,19,1970,344,0.19,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1971-09-20,1971,9,20,1970,344,0.19,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1971-09-21,1971,9,21,1970,340,0.15,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1971-09-22,1971,9,22,1970,340,0.15,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1971-09-23,1971,9,23,1970,340,0.15,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1971-09-24,1971,9,24,1970,338,0.15,2,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1057
1971-09-25,1971,9,25,1970,335,0.15,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1971-09-26,1971,9,26,1970,331,0.15,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1971-09-27,1971,9,27,1970,329,0.15,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1971-09-28,1971,9,28,1970,325,0.15,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1971-09-29,1971,9,29,1970,323,0.15,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1971-09-30,1971,9,30,1970,323,0.15,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1971-10-01,1971,10,1,1971,320,0.12,2,41,6,4,3,56,110,0.34,210,0,0,0,0,0,0,41,6,4,3,56,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,46.5,1115
1971-10-02,1971,10,2,1971,316,0.12,2,41,6,4,3,56,110,0.35,206,0,0,0,0,0,0,41,6,4,3,56,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1971-10-03,1971,10,3,1971,311,0.12,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1071
1971-10-04,1971,10,4,1971,311,0.12,2,41,6,4,3,56,110,0.35,201,0,0,0,0,0,0,41,6,4,3,56,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1071
1971-10-05,1971,10,5,1971,309,0.12,2,41,6,4,3,56,110,0.36,199,0,0,0,0,0,0,41,6,4,3,56,250,199,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1057
1971-10-06,1971,10,6,1971,306,0.12,2,41,6,4,3,56,110,0.36,196,0,0,0,0,0,0,41,6,4,3,56,247,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1041
1971-10-07,1971,10,7,1971,302,0.12,2,41,6,4,3,56,110,0.36,192,0,0,0,0,0,0,41,6,4,3,56,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.5,1019
1971-10-08,1971,10,8,1971,299,0.12,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
1971-10-09,1971,10,9,1971,294,0.12,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
1971-10-10,1971,10,10,1971,294,0.12,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
1971-10-11,1971,10,11,1971,290,0.14,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1971-10-12,1971,10,12,1971,287,0.14,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1971-10-13,1971,10,13,1971,287,0.14,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1971-10-14,1971,10,14,1971,283,0.14,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1971-10-15,1971,10,15,1971,281,0.14,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1971-10-16,1971,10,16,1971,281,0.14,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1971-10-17,1971,10,17,1971,281,0.14,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1971-10-18,1971,10,18,1971,275,0.14,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1971-10-19,1971,10,19,1971,275,0.14,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1971-10-20,1971,10,20,1971,275,0.14,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1971-10-21,1971,10,21,1971,281,0.18,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1971-10-22,1971,10,22,1971,281,0.18,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1971-10-23,1971,10,23,1971,283,0.18,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1971-10-24,1971,10,24,1971,283,0.18,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1971-10-25,1971,10,25,1971,283,0.18,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1971-10-26,1971,10,26,1971,287,0.18,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1971-10-27,1971,10,27,1971,290,0.18,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1971-10-28,1971,10,28,1971,290,0.18,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1971-10-29,1971,10,29,1971,294,0.18,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
1971-10-30,1971,10,30,1971,299,0.18,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
1971-10-31,1971,10,31,1971,299,0.18,2,41,6,4,3,56,110,0.37,189,0,0,0,0,0,0,41,6,4,3,56,240,189,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1001
1971-11-01,1971,11,1,1971,306,0.17,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1971-11-02,1971,11,2,1971,325,0.17,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1971-11-03,1971,11,3,1971,329,0.17,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1971-11-04,1971,11,4,1971,325,0.17,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1971-11-05,1971,11,5,1971,323,0.17,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1971-11-06,1971,11,6,1971,323,0.17,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1971-11-07,1971,11,7,1971,325,0.17,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1971-11-08,1971,11,8,1971,325,0.17,2,40,6,4,3,53,106,0.33,219,0,0,0,0,0,0,40,6,4,3,53,269,219,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1971-11-09,1971,11,9,1971,329,0.17,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1971-11-10,1971,11,10,1971,331,0.17,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1971-11-11,1971,11,11,1971,335,0.14,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1971-11-12,1971,11,12,1971,338,0.14,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1971-11-13,1971,11,13,1971,335,0.14,2,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.7,0.0,0.0,0.0,50.7,1216
1971-11-14,1971,11,14,1971,331,0.14,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1971-11-15,1971,11,15,1971,329,0.14,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1971-11-16,1971,11,16,1971,331,0.14,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1971-11-17,1971,11,17,1971,331,0.14,2,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1196
1971-11-18,1971,11,18,1971,338,0.14,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1971-11-19,1971,11,19,1971,338,0.14,2,40,6,4,3,53,106,0.31,232,0,0,0,0,0,0,40,6,4,3,53,282,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1231
1971-11-20,1971,11,20,1971,346,0.14,2,40,6,4,3,53,106,0.31,240,0,0,0,0,0,0,40,6,4,3,53,290,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1274
1971-11-21,1971,11,21,1971,340,0.19,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.8,1242
1971-11-22,1971,11,22,1971,340,0.19,2,40,6,4,3,53,106,0.31,234,0,0,0,0,0,0,40,6,4,3,53,284,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.8,1242
1971-11-23,1971,11,23,1971,346,0.19,2,40,6,4,3,53,106,0.31,240,0,0,0,0,0,0,40,6,4,3,53,290,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1274
1971-11-24,1971,11,24,1971,377,0.19,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,271,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,59.3,1422
1971-11-25,1971,11,25,1971,377,0.19,2,40,6,4,3,53,106,0.28,271,0,0,0,0,0,0,40,6,4,3,53,321,271,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,59.3,1422
1971-11-26,1971,11,26,1971,380,0.19,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,60.0,1439
1971-11-27,1971,11,27,1971,380,0.19,2,40,6,4,3,53,106,0.28,274,0,0,0,0,0,0,40,6,4,3,53,324,274,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.2,0.0,0.0,0.0,60.0,1439
1971-11-28,1971,11,28,1971,386,0.19,2,40,6,4,3,53,106,0.27,280,0,0,0,0,0,0,40,6,4,3,53,330,140,140,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.3,1422
1971-11-29,1971,11,29,1971,391,0.19,2,40,6,4,3,53,106,0.27,285,0,0,0,0,0,0,40,6,4,3,53,335,142,142,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1971-11-30,1971,11,30,1971,402,0.19,2,40,6,4,3,53,106,0.26,296,0,0,0,0,0,0,40,6,4,3,53,346,148,148,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1505
1971-12-01,1971,12,1,1971,408,0.21,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1467
1971-12-02,1971,12,2,1971,420,0.21,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1971-12-03,1971,12,3,1971,402,0.21,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1971-12-04,1971,12,4,1971,402,0.21,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1971-12-05,1971,12,5,1971,408,0.21,2,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1467
1971-12-06,1971,12,6,1971,398,0.21,2,42,7,5,3,61,118,0.3,280,0,0,0,0,0,0,42,7,5,3,61,334,140,140,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.1,1417
1971-12-07,1971,12,7,1971,391,0.21,2,42,7,5,3,61,118,0.3,273,0,0,0,0,0,0,42,7,5,3,61,327,273,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.8,0.0,0.0,0.0,59.6,1431
1971-12-08,1971,12,8,1971,402,0.21,2,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,60.1,1441
1971-12-09,1971,12,9,1971,420,0.21,2,42,7,5,3,61,118,0.28,302,0,0,0,0,0,0,42,7,5,3,61,356,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.8,32.8,0.0,0.0,63.7,1528
1971-12-10,1971,12,10,1971,422,0.21,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
1971-12-11,1971,12,11,1971,422,0.34,2,42,7,5,3,61,118,0.28,304,0,0,0,0,0,0,42,7,5,3,61,358,152,152,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.1,1539
1971-12-12,1971,12,12,1971,430,0.34,2,42,7,5,3,61,118,0.27,312,0,0,0,0,0,0,42,7,5,3,61,366,156,156,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,65.9,1581
1971-12-13,1971,12,13,1971,435,0.34,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1971-12-14,1971,12,14,1971,435,0.34,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1971-12-15,1971,12,15,1971,435,0.34,2,42,7,5,3,61,118,0.27,317,0,0,0,0,0,0,42,7,5,3,61,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,66.9,1604
1971-12-16,1971,12,16,1971,440,0.34,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1971-12-17,1971,12,17,1971,440,0.34,2,42,7,5,3,61,118,0.27,322,0,0,0,0,0,0,42,7,5,3,61,376,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.8,1627
1971-12-18,1971,12,18,1971,442,0.34,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1971-12-19,1971,12,19,1971,442,0.34,2,42,7,5,3,61,118,0.27,324,0,0,0,0,0,0,42,7,5,3,61,378,162,162,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.4,1640
1971-12-20,1971,12,20,1971,453,0.34,2,42,7,5,3,61,118,0.26,335,0,0,0,0,0,0,42,7,5,3,61,389,167,167,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1691
1971-12-21,1971,12,21,1971,472,0.42,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1863
1971-12-22,1971,12,22,1971,477,0.42,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1971-12-23,1971,12,23,1971,472,0.42,3,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.7,1863
1971-12-24,1971,12,24,1971,470,0.42,3,38,5,4,3,54,104,0.22,366,0,0,0,0,0,0,38,5,4,3,54,413,183,183,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.1,1851
1971-12-25,1971,12,25,1971,477,0.42,3,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.7,1889
1971-12-26,1971,12,26,1971,486,0.42,3,38,5,4,3,54,104,0.21,382,0,0,0,0,0,0,38,5,4,3,54,429,191,191,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1935
1971-12-27,1971,12,27,1971,489,0.42,3,38,5,4,3,54,104,0.21,385,0,0,0,0,0,0,38,5,4,3,54,432,192,192,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,1952
1971-12-28,1971,12,28,1971,505,0.42,3,38,5,4,3,54,104,0.21,401,0,0,0,0,0,0,38,5,4,3,54,448,200,200,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2035
1971-12-29,1971,12,29,1971,527,0.42,3,38,5,4,3,54,104,0.2,423,0,0,0,0,0,0,38,5,4,3,54,470,211,211,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2145
1971-12-30,1971,12,30,1971,523,0.42,3,38,5,4,3,54,104,0.2,419,0,0,0,0,0,0,38,5,4,3,54,466,209,209,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2125
1971-12-31,1971,12,31,1971,532,0.42,3,38,5,4,3,54,104,0.2,428,0,0,0,0,0,0,38,5,4,3,54,475,214,214,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.4,2170
1972-01-01,1972,1,1,1971,548,0.41,3,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,966.1,0.2,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2161
1972-01-02,1972,1,2,1971,563,0.41,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2235
1972-01-03,1972,1,3,1971,654,0.41,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.0,56.0,0.0,0.0,109.8,2635
1972-01-04,1972,1,4,1971,654,0.41,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.0,56.0,0.0,0.0,109.8,2635
1972-01-05,1972,1,5,1971,615,0.41,3,41,6,4,3,66,120,0.19,495,0,0,0,0,0,0,41,6,4,3,66,546,247,247,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,102.9,2470
1972-01-06,1972,1,6,1971,618,0.41,3,41,6,4,3,66,120,0.19,498,0,0,0,0,0,0,41,6,4,3,66,549,249,249,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.8,52.8,0.0,0.0,103.5,2483
1972-01-07,1972,1,7,1971,618,0.41,3,41,6,4,3,66,120,0.19,498,0,0,0,0,0,0,41,6,4,3,66,549,249,249,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.8,52.8,0.0,0.0,103.5,2483
1972-01-08,1972,1,8,1971,654,0.41,3,41,6,4,3,66,120,0.18,534,0,0,0,0,0,0,41,6,4,3,66,585,267,267,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.0,56.0,0.0,0.0,109.8,2635
1972-01-09,1972,1,9,1971,636,0.41,3,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,258,258,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,106.8,2562
1972-01-10,1972,1,10,1971,623,0.41,3,41,6,4,3,66,120,0.19,503,0,0,0,0,0,0,41,6,4,3,66,554,251,251,0,0,990.0,966.4,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,104.4,2505
1972-01-11,1972,1,11,1971,654,0.31,2,46,7,6,4,76,139,0.21,515,0,0,0,0,0,0,46,7,6,4,76,574,257,257,0,0,990.0,966.5,0.25,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,54.1,54.1,0.0,0.0,106.1,2545
1972-01-12,1972,1,12,1971,705,0.31,2,46,7,6,4,76,139,0.2,566,0,0,0,0,0,0,46,7,6,4,76,625,188,188,188,0,990.0,966.7,0.28,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.5,2723
1972-01-13,1972,1,13,1971,720,0.31,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1972-01-14,1972,1,14,1971,712,0.31,2,46,7,6,4,76,139,0.2,573,0,0,0,0,0,0,46,7,6,4,76,632,191,191,191,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.4,39.4,39.4,0.0,114.7,2751
1972-01-15,1972,1,15,1971,720,0.31,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1972-01-16,1972,1,16,1971,720,0.31,2,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2790
1972-01-17,1972,1,17,1971,739,0.31,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.1,2882
1972-01-18,1972,1,18,1971,739,0.31,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.1,2882
1972-01-19,1972,1,19,1971,739,0.31,2,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.1,2882
1972-01-20,1972,1,20,1971,760,0.31,2,46,7,6,4,76,139,0.18,621,0,0,0,0,0,0,46,7,6,4,76,680,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.2,2980
1972-01-21,1972,1,21,1971,779,0.33,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1972-01-22,1972,1,22,1971,803,0.33,2,46,7,6,4,76,139,0.17,664,0,0,0,0,0,0,46,7,6,4,76,723,221,221,221,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.2,3173
1972-01-23,1972,1,23,1971,843,0.33,2,46,7,6,4,76,139,0.16,704,0,0,0,0,0,0,46,7,6,4,76,763,234,234,234,0,990.0,967.3,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3335
1972-01-24,1972,1,24,1971,819,0.33,2,46,7,6,4,76,139,0.17,680,0,0,0,0,0,0,46,7,6,4,76,739,226,226,226,0,990.0,967.2,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.9,3238
1972-01-25,1972,1,25,1971,794,0.33,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1972-01-26,1972,1,26,1971,779,0.33,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1972-01-27,1972,1,27,1971,779,0.33,2,46,7,6,4,76,139,0.18,640,0,0,0,0,0,0,46,7,6,4,76,699,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
1972-01-28,1972,1,28,1971,794,0.33,2,46,7,6,4,76,139,0.18,655,0,0,0,0,0,0,46,7,6,4,76,714,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.6,3134
1972-01-29,1972,1,29,1971,817,0.33,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3231
1972-01-30,1972,1,30,1971,834,0.33,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1972-01-31,1972,1,31,1971,834,0.33,2,46,7,6,4,76,139,0.17,695,0,0,0,0,0,0,46,7,6,4,76,754,231,231,231,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.5,3300
1972-02-01,1972,2,1,1971,834,0.41,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-02,1972,2,2,1971,834,0.41,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-03,1972,2,3,1971,834,0.41,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-04,1972,2,4,1971,834,0.41,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-05,1972,2,5,1971,834,0.41,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-06,1972,2,6,1971,834,0.41,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-07,1972,2,7,1971,834,0.41,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-08,1972,2,8,1971,817,0.41,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.1,3241
1972-02-09,1972,2,9,1971,817,0.41,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.1,3241
1972-02-10,1972,2,10,1971,817,0.41,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.1,3241
1972-02-11,1972,2,11,1971,817,0.58,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.1,3241
1972-02-12,1972,2,12,1971,834,0.58,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-13,1972,2,13,1971,834,0.58,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-14,1972,2,14,1971,834,0.58,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-15,1972,2,15,1971,819,0.58,3,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,967.2,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,135.3,3247
1972-02-16,1972,2,16,1971,817,0.58,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.1,3241
1972-02-17,1972,2,17,1971,817,0.58,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.1,3241
1972-02-18,1972,2,18,1971,817,0.58,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.1,3241
1972-02-19,1972,2,19,1971,817,0.58,3,43,7,5,4,78,137,0.17,680,0,0,0,0,0,0,43,7,5,4,78,735,226,226,226,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.1,3241
1972-02-20,1972,2,20,1971,834,0.58,3,43,7,5,4,78,137,0.16,697,0,0,0,0,0,0,43,7,5,4,78,752,232,232,232,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.9,3310
1972-02-21,1972,2,21,1971,834,0.79,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1972-02-22,1972,2,22,1971,834,0.79,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1972-02-23,1972,2,23,1971,834,0.79,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1972-02-24,1972,2,24,1971,834,0.79,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1972-02-25,1972,2,25,1971,834,0.79,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1972-02-26,1972,2,26,1971,834,0.79,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1972-02-27,1972,2,27,1971,834,0.79,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1972-02-28,1972,2,28,1971,834,0.79,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1972-02-29,1972,2,29,1971,834,0.79,4,36,6,5,4,54,105,0.13,729,0,0,0,0,0,0,36,6,5,4,54,776,243,243,243,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1972-03-01,1972,3,1,1971,834,0.84,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,139.5,3347
1972-03-02,1972,3,2,1971,834,0.84,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,139.5,3347
1972-03-03,1972,3,3,1971,834,0.84,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,139.5,3347
1972-03-04,1972,3,4,1971,847,0.84,4,41,8,7,6,67,129,0.15,718,0,0,0,0,0,0,41,8,7,6,67,774,239,239,239,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.5,3396
1972-03-05,1972,3,5,1971,905,0.84,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1972-03-06,1972,3,6,1971,905,0.84,4,41,8,7,6,67,129,0.14,776,0,0,0,0,0,0,41,8,7,6,67,832,258,258,258,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.6,3614
1972-03-07,1972,3,7,1971,914,0.84,4,41,8,7,6,67,129,0.14,785,0,0,0,0,0,0,41,8,7,6,67,841,261,261,261,0,990.0,967.6,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,151.9,3645
1972-03-08,1972,3,8,1971,947,0.84,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,272,272,272,0,990.0,967.7,0.46,0.2,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,156.6,3757
1972-03-09,1972,3,9,1971,947,0.84,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,272,272,272,0,990.0,967.7,0.46,0.2,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,156.6,3757
1972-03-10,1972,3,10,1971,947,0.84,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,272,272,272,0,990.0,967.7,0.46,0.2,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,156.6,3757
1972-03-11,1972,3,11,1971,947,0.8300000000000001,4,41,8,7,6,67,129,0.14,818,0,0,0,0,0,0,41,8,7,6,67,874,272,272,272,0,990.0,967.7,0.46,0.2,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,156.6,3757
