Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1972-10-29,1972,10,29,1972,290,0.18,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1972-10-30,1972,10,30,1972,290,0.18,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1972-10-31,1972,10,31,1972,290,0.18,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1972-11-01,1972,11,1,1972,290,0.17,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1972-11-02,1972,11,2,1972,290,0.17,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1972-11-03,1972,11,3,1972,290,0.17,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1972-11-04,1972,11,4,1972,290,0.17,2,40,6,4,3,53,106,0.36,184,0,0,0,0,0,0,40,6,4,3,53,234,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,975
1972-11-05,1972,11,5,1972,294,0.17,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1972-11-06,1972,11,6,1972,294,0.17,2,40,6,4,3,53,106,0.36,188,0,0,0,0,0,0,40,6,4,3,53,238,188,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1972-11-07,1972,11,7,1972,299,0.17,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1972-11-08,1972,11,8,1972,299,0.17,2,40,6,4,3,53,106,0.35,193,0,0,0,0,0,0,40,6,4,3,53,243,193,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.7,1025
1972-11-09,1972,11,9,1972,302,0.17,2,40,6,4,3,53,106,0.35,196,0,0,0,0,0,0,40,6,4,3,53,246,196,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1043
1972-11-10,1972,11,10,1972,306,0.17,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1972-11-11,1972,11,11,1972,306,0.2,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1972-11-12,1972,11,12,1972,309,0.2,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1972-11-13,1972,11,13,1972,311,0.2,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1972-11-14,1972,11,14,1972,316,0.2,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1972-11-15,1972,11,15,1972,320,0.2,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1972-11-16,1972,11,16,1972,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1972-11-17,1972,11,17,1972,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1972-11-18,1972,11,18,1972,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1972-11-19,1972,11,19,1972,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1972-11-20,1972,11,20,1972,323,0.2,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1972-11-21,1972,11,21,1972,323,0.23,2,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1972-11-22,1972,11,22,1972,320,0.23,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1972-11-23,1972,11,23,1972,316,0.23,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1972-11-24,1972,11,24,1972,316,0.23,2,40,6,4,3,53,106,0.33,210,0,0,0,0,0,0,40,6,4,3,53,260,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1972-11-25,1972,11,25,1972,311,0.23,2,40,6,4,3,53,106,0.34,205,0,0,0,0,0,0,40,6,4,3,53,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.5,0.0,0.0,0.0,45.6,1093
1972-11-26,1972,11,26,1972,309,0.23,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1972-11-27,1972,11,27,1972,306,0.23,2,40,6,4,3,53,106,0.35,200,0,0,0,0,0,0,40,6,4,3,53,250,200,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.2,0.0,0.0,0.0,44.3,1063
1972-11-28,1972,11,28,1972,309,0.23,2,40,6,4,3,53,106,0.34,203,0,0,0,0,0,0,40,6,4,3,53,253,203,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
1972-11-29,1972,11,29,1972,320,0.23,2,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
1972-11-30,1972,11,30,1972,329,0.23,2,40,6,4,3,53,106,0.32,223,0,0,0,0,0,0,40,6,4,3,53,273,223,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1184
1972-12-01,1972,12,1,1972,335,0.47,3,38,5,4,3,54,104,0.31,231,0,0,0,0,0,0,38,5,4,3,54,278,231,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.1,1227
1972-12-02,1972,12,2,1972,338,0.47,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,234,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1241
1972-12-03,1972,12,3,1972,338,0.47,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,234,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1241
1972-12-04,1972,12,4,1972,340,0.47,3,38,5,4,3,54,104,0.31,236,0,0,0,0,0,0,38,5,4,3,54,283,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.2,1253
1972-12-05,1972,12,5,1972,344,0.47,3,38,5,4,3,54,104,0.3,240,0,0,0,0,0,0,38,5,4,3,54,287,240,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1273
1972-12-06,1972,12,6,1972,350,0.47,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.2,1301
1972-12-07,1972,12,7,1972,353,0.47,3,38,5,4,3,54,104,0.29,249,0,0,0,0,0,0,38,5,4,3,54,296,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1320
1972-12-08,1972,12,8,1972,360,0.47,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.3,1351
1972-12-09,1972,12,9,1972,360,0.47,3,38,5,4,3,54,104,0.29,256,0,0,0,0,0,0,38,5,4,3,54,303,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.3,1351
1972-12-10,1972,12,10,1972,364,0.47,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.2,1372
1972-12-11,1972,12,11,1972,370,0.5,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,58.4,1400
1972-12-12,1972,12,12,1972,353,0.5,3,38,5,4,3,54,104,0.29,249,0,0,0,0,0,0,38,5,4,3,54,296,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1320
1972-12-13,1972,12,13,1972,353,0.5,3,38,5,4,3,54,104,0.29,249,0,0,0,0,0,0,38,5,4,3,54,296,249,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1320
1972-12-14,1972,12,14,1972,350,0.5,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.2,1301
1972-12-15,1972,12,15,1972,350,0.5,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.2,1301
1972-12-16,1972,12,16,1972,370,0.5,3,38,5,4,3,54,104,0.28,266,0,0,0,0,0,0,38,5,4,3,54,313,266,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,58.4,1400
1972-12-17,1972,12,17,1972,398,0.5,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1972-12-18,1972,12,18,1972,408,0.5,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1972-12-19,1972,12,19,1972,408,0.5,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1972-12-20,1972,12,20,1972,408,0.5,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1972-12-21,1972,12,21,1972,408,0.56,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1972-12-22,1972,12,22,1972,408,0.56,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1972-12-23,1972,12,23,1972,408,0.56,3,38,5,4,3,54,104,0.25,304,0,0,0,0,0,0,38,5,4,3,54,351,152,152,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1541
1972-12-24,1972,12,24,1972,413,0.56,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1972-12-25,1972,12,25,1972,420,0.56,3,38,5,4,3,54,104,0.25,316,0,0,0,0,0,0,38,5,4,3,54,363,158,158,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
1972-12-26,1972,12,26,1972,422,0.56,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1972-12-27,1972,12,27,1972,426,0.56,3,38,5,4,3,54,104,0.24,322,0,0,0,0,0,0,38,5,4,3,54,369,161,161,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1634
1972-12-28,1972,12,28,1972,430,0.56,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1972-12-29,1972,12,29,1972,455,0.56,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1972-12-30,1972,12,30,1972,505,0.56,3,38,5,4,3,54,104,0.21,401,0,0,0,0,0,0,38,5,4,3,54,448,200,200,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2035
1972-12-31,1972,12,31,1972,445,0.56,3,38,5,4,3,54,104,0.23,341,0,0,0,0,0,0,38,5,4,3,54,388,170,170,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1973-01-01,1973,1,1,1972,442,0.68,3,41,6,4,3,66,120,0.27,322,0,0,0,0,0,0,41,6,4,3,66,373,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.9,1630
1973-01-02,1973,1,2,1972,440,0.68,3,41,6,4,3,66,120,0.27,320,0,0,0,0,0,0,41,6,4,3,66,371,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1973-01-03,1973,1,3,1972,440,0.68,3,41,6,4,3,66,120,0.27,320,0,0,0,0,0,0,41,6,4,3,66,371,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.4,1616
1973-01-04,1973,1,4,1972,445,0.68,3,41,6,4,3,66,120,0.27,325,0,0,0,0,0,0,41,6,4,3,66,376,162,162,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1973-01-05,1973,1,5,1972,455,0.68,3,41,6,4,3,66,120,0.26,335,0,0,0,0,0,0,41,6,4,3,66,386,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
1973-01-06,1973,1,6,1972,459,0.68,3,41,6,4,3,66,120,0.26,339,0,0,0,0,0,0,41,6,4,3,66,390,169,169,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.3,1711
1973-01-07,1973,1,7,1972,462,0.68,3,41,6,4,3,66,120,0.26,342,0,0,0,0,0,0,41,6,4,3,66,393,171,171,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1973-01-08,1973,1,8,1972,467,0.68,3,41,6,4,3,66,120,0.26,347,0,0,0,0,0,0,41,6,4,3,66,398,173,173,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1973-01-09,1973,1,9,1972,467,0.68,3,41,6,4,3,66,120,0.26,347,0,0,0,0,0,0,41,6,4,3,66,398,173,173,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,72.9,1750
1973-01-10,1973,1,10,1972,470,0.68,3,41,6,4,3,66,120,0.26,350,0,0,0,0,0,0,41,6,4,3,66,401,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
1973-01-11,1973,1,11,1972,477,0.81,4,34,5,4,3,45,91,0.19,386,0,0,0,0,0,0,34,5,4,3,45,429,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1963
1973-01-12,1973,1,12,1972,479,0.81,4,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.3,1975
1973-01-13,1973,1,13,1972,489,0.81,4,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2026
1973-01-14,1973,1,14,1972,505,0.81,4,34,5,4,3,45,91,0.18,414,0,0,0,0,0,0,34,5,4,3,45,457,207,207,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.8,2107
1973-01-15,1973,1,15,1972,512,0.81,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2140
1973-01-16,1973,1,16,1972,523,0.81,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.06,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2192
1973-01-17,1973,1,17,1972,532,0.81,4,34,5,4,3,45,91,0.17,441,0,0,0,0,0,0,34,5,4,3,45,484,220,220,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.2,2237
1973-01-18,1973,1,18,1972,556,0.81,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,232,232,0,0,990.0,966.1,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,97.8,2347
1973-01-19,1973,1,19,1972,589,0.81,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-20,1973,1,20,1972,589,0.81,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-21,1973,1,21,1972,589,0.75,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-22,1973,1,22,1972,589,0.75,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-23,1973,1,23,1972,589,0.75,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-24,1973,1,24,1972,589,0.75,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-25,1973,1,25,1972,589,0.75,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-26,1973,1,26,1972,589,0.75,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-27,1973,1,27,1972,589,0.75,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-28,1973,1,28,1972,589,0.75,4,34,5,4,3,45,91,0.15,498,0,0,0,0,0,0,34,5,4,3,45,541,249,249,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.0,2495
1973-01-29,1973,1,29,1972,601,0.75,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,255,255,0,0,990.0,966.3,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,106.2,2549
1973-01-30,1973,1,30,1972,608,0.75,4,34,5,4,3,45,91,0.15,517,0,0,0,0,0,0,34,5,4,3,45,560,258,258,0,0,990.0,966.3,0.25,0.08,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2580
1973-01-31,1973,1,31,1972,608,0.75,4,34,5,4,3,45,91,0.15,517,0,0,0,0,0,0,34,5,4,3,45,560,258,258,0,0,990.0,966.3,0.25,0.08,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2580
1973-02-01,1973,2,1,1972,608,0.84,4,36,6,5,4,54,105,0.17,503,0,0,0,0,0,0,36,6,5,4,54,550,251,251,0,0,990.0,966.3,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.4,53.4,0.0,0.0,104.7,2512
1973-02-02,1973,2,2,1972,615,0.84,4,36,6,5,4,54,105,0.17,510,0,0,0,0,0,0,36,6,5,4,54,557,255,255,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.0,54.0,0.0,0.0,105.9,2542
1973-02-03,1973,2,3,1972,630,0.84,4,36,6,5,4,54,105,0.17,525,0,0,0,0,0,0,36,6,5,4,54,572,262,262,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.5,2604
1973-02-04,1973,2,4,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.9,56.9,0.0,0.0,111.6,2677
1973-02-05,1973,2,5,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.9,56.9,0.0,0.0,111.6,2677
1973-02-06,1973,2,6,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.9,56.9,0.0,0.0,111.6,2677
1973-02-07,1973,2,7,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.9,56.9,0.0,0.0,111.6,2677
1973-02-08,1973,2,8,1972,654,0.84,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,57.5,57.5,0.0,0.0,112.7,2704
1973-02-09,1973,2,9,1972,647,0.84,4,36,6,5,4,54,105,0.16,542,0,0,0,0,0,0,36,6,5,4,54,589,271,271,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.9,56.9,0.0,0.0,111.6,2677
1973-02-10,1973,2,10,1972,654,0.84,4,36,6,5,4,54,105,0.16,549,0,0,0,0,0,0,36,6,5,4,54,596,274,274,0,0,990.0,966.5,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,57.5,57.5,0.0,0.0,112.7,2704
1973-02-11,1973,2,11,1972,673,0.85,4,36,6,5,4,54,105,0.16,568,0,0,0,0,0,0,36,6,5,4,54,615,189,189,189,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2747
1973-02-12,1973,2,12,1972,684,0.85,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.8,2802
1973-02-13,1973,2,13,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1973-02-14,1973,2,14,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1973-02-15,1973,2,15,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1973-02-16,1973,2,16,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1973-02-17,1973,2,17,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1973-02-18,1973,2,18,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1973-02-19,1973,2,19,1972,720,0.85,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1973-02-20,1973,2,20,1972,739,0.85,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.6,3063
1973-02-21,1973,2,21,1972,739,0.87,4,36,6,5,4,54,105,0.14,634,0,0,0,0,0,0,36,6,5,4,54,681,211,211,211,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.6,3063
1973-02-22,1973,2,22,1972,751,0.87,4,36,6,5,4,54,105,0.14,646,0,0,0,0,0,0,36,6,5,4,54,693,215,215,215,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.9,3118
1973-02-23,1973,2,23,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1973-02-24,1973,2,24,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1973-02-25,1973,2,25,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1973-02-26,1973,2,26,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1973-02-27,1973,2,27,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1973-02-28,1973,2,28,1972,779,0.87,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1973-03-01,1973,3,1,1972,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,130.0,3119
1973-03-02,1973,3,2,1972,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,130.0,3119
1973-03-03,1973,3,3,1972,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,130.0,3119
1973-03-04,1973,3,4,1972,779,0.89,4,41,8,7,6,67,129,0.17,650,0,0,0,0,0,0,41,8,7,6,67,706,216,216,216,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,130.0,3119
1973-03-05,1973,3,5,1972,794,0.89,4,41,8,7,6,67,129,0.16,665,0,0,0,0,0,0,41,8,7,6,67,721,221,221,221,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.6,3182
1973-03-06,1973,3,6,1972,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.6,3278
1973-03-07,1973,3,7,1972,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.6,3278
1973-03-08,1973,3,8,1972,817,0.89,4,41,8,7,6,67,129,0.16,688,0,0,0,0,0,0,41,8,7,6,67,744,229,229,229,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.6,3278
1973-03-09,1973,3,9,1972,834,0.89,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,139.5,3347
1973-03-10,1973,3,10,1972,834,0.89,4,41,8,7,6,67,129,0.15,705,0,0,0,0,0,0,41,8,7,6,67,761,235,235,235,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,139.5,3347
1973-03-11,1973,3,11,1972,834,0.91,5,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,242,242,242,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.7,3449
1973-03-12,1973,3,12,1972,843,0.91,5,36,8,6,4,53,107,0.13,736,0,0,0,0,0,0,36,8,6,4,53,786,245,245,245,0,990.0,967.3,0.37,0.16,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,145.1,3483
1973-03-13,1973,3,13,1972,847,0.91,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1973-03-14,1973,3,14,1972,847,0.91,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1973-03-15,1973,3,15,1972,876,0.91,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1973-03-16,1973,3,16,1972,891,0.91,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.5,3661
1973-03-17,1973,3,17,1972,905,0.91,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.6,3709
1973-03-18,1973,3,18,1972,905,0.91,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.6,3709
1973-03-19,1973,3,19,1972,906,0.91,5,36,8,6,4,53,107,0.12,799,0,0,0,0,0,0,36,8,6,4,53,849,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.7,3712
1973-03-20,1973,3,20,1972,941,0.91,5,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.7,0.46,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3809
1973-03-21,1973,3,21,1972,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1973-03-22,1973,3,22,1972,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1973-03-23,1973,3,23,1972,947,0.93,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1973-03-24,1973,3,24,1972,952,0.93,5,36,8,6,4,53,107,0.11,845,0,0,0,0,0,0,36,8,6,4,53,895,211,211,211,211,990.0,967.7,0.47,0.23,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3853
1973-03-25,1973,3,25,1972,971,0.93,5,36,8,6,4,53,107,0.11,864,0,0,0,0,0,0,36,8,6,4,53,914,216,216,216,216,990.0,967.8,0.49,0.24,989.3,4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,41.9,41.9,41.9,41.9,163.6,3927
1973-03-26,1973,3,26,1972,989,0.93,5,36,8,6,4,53,107,0.11,882,0,0,0,0,0,0,36,8,6,4,53,932,220,220,220,220,990.0,967.9,0.51,0.26,989.2,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3996
1973-03-27,1973,3,27,1972,997,0.93,5,36,8,6,4,53,107,0.11,890,0,0,0,0,0,0,36,8,6,4,53,940,222,222,222,222,990.0,967.9,0.52,0.26,989.2,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,167.8,4027
1973-03-28,1973,3,28,1972,1022,0.93,5,36,8,6,4,53,107,0.1,915,0,0,0,0,0,0,36,8,6,4,53,965,228,228,228,228,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
1973-03-29,1973,3,29,1972,1042,0.93,5,36,8,6,4,53,107,0.1,935,0,0,0,0,0,0,36,8,6,4,53,985,233,233,233,233,990.0,968.0,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.9,4197
1973-03-30,1973,3,30,1972,1042,0.93,5,36,8,6,4,53,107,0.1,935,0,0,0,0,0,0,36,8,6,4,53,985,233,233,233,233,990.0,968.0,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.9,4197
1973-03-31,1973,3,31,1972,1050,0.93,5,36,8,6,4,53,107,0.1,943,0,0,0,0,0,0,36,8,6,4,53,993,235,235,235,235,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4224
1973-04-01,1973,4,1,1972,1059,0.93,5,40,10,8,5,62,125,0.12,934,0,0,0,0,0,0,40,10,8,5,62,992,233,233,233,233,990.0,968.1,0.56,0.3,989.1,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,174.2,4181
1973-04-02,1973,4,2,1972,1066,0.93,5,40,10,8,5,62,125,0.12,941,0,0,0,0,0,0,40,10,8,5,62,999,235,235,235,235,990.0,968.1,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4203
1973-04-03,1973,4,3,1972,1080,0.93,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4250
1973-04-04,1973,4,4,1972,1080,0.93,5,40,10,8,5,62,125,0.12,955,0,0,0,0,0,0,40,10,8,5,62,1013,238,238,238,238,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.1,4250
1973-04-05,1973,4,5,1972,1082,0.93,5,40,10,8,5,62,125,0.12,957,0,0,0,0,0,0,40,10,8,5,62,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1973-04-06,1973,4,6,1972,1089,0.93,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4282
1973-04-07,1973,4,7,1972,1089,0.93,5,40,10,8,5,62,125,0.11,964,0,0,0,0,0,0,40,10,8,5,62,1022,241,241,241,241,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4282
1973-04-08,1973,4,8,1972,1107,0.93,5,40,10,8,5,62,125,0.11,982,0,0,0,0,0,0,40,10,8,5,62,1040,245,245,245,245,990.0,968.2,0.61,0.34,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,180.9,4342
1973-04-09,1973,4,9,1972,1117,0.93,5,40,10,8,5,62,125,0.11,992,0,0,0,0,0,0,40,10,8,5,62,1050,248,248,248,248,990.0,968.3,0.63,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4371
1973-04-10,1973,4,10,1972,1127,0.93,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1973-04-11,1973,4,11,1972,1127,0.94,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1973-04-12,1973,4,12,1972,1127,0.94,5,40,10,8,5,62,125,0.11,1002,0,0,0,0,0,0,40,10,8,5,62,1060,250,250,250,250,990.0,968.3,0.64,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1973-04-13,1973,4,13,1972,1132,0.94,5,40,10,8,5,62,125,0.11,1007,0,0,0,0,0,0,40,10,8,5,62,1065,251,251,251,251,990.0,968.3,0.65,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.1,4417
1973-04-14,1973,4,14,1972,1141,0.94,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.0,968.3,0.66,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4444
1973-04-15,1973,4,15,1972,1141,0.94,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.0,968.3,0.66,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4444
1973-04-16,1973,4,16,1972,1141,0.94,5,40,10,8,5,62,125,0.11,1016,0,0,0,0,0,0,40,10,8,5,62,1074,254,254,254,254,990.0,968.3,0.66,0.37,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.2,4444
1973-04-17,1973,4,17,1972,1166,0.94,5,40,10,8,5,62,125,0.11,1041,0,0,0,0,0,0,40,10,8,5,62,1099,260,260,260,260,990.0,968.4,0.7,0.4,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4515
1973-04-18,1973,4,18,1972,1172,0.94,5,40,10,8,5,62,125,0.11,1047,0,0,0,0,0,0,40,10,8,5,62,1105,261,261,261,261,990.0,968.4,0.71,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4530
1973-04-19,1973,4,19,1972,1172,0.94,5,40,10,8,5,62,125,0.11,1047,0,0,0,0,0,0,40,10,8,5,62,1105,261,261,261,261,990.0,968.4,0.71,0.41,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.8,4530
1973-04-20,1973,4,20,1972,1182,0.94,5,40,10,8,5,62,125,0.11,1057,0,0,0,0,0,0,40,10,8,5,62,1115,264,264,264,264,990.0,968.5,0.72,0.43,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4559
1973-04-21,1973,4,21,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1973-04-22,1973,4,22,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1973-04-23,1973,4,23,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1973-04-24,1973,4,24,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1973-04-25,1973,4,25,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1973-04-26,1973,4,26,1972,1186,0.94,5,40,10,8,5,62,125,0.11,1061,0,0,0,0,0,0,40,10,8,5,62,1119,265,265,265,265,990.0,968.5,0.73,0.43,988.8,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.4,4570
1973-04-27,1973,4,27,1972,1208,0.94,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4625
1973-04-28,1973,4,28,1972,1208,0.94,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4625
1973-04-29,1973,4,29,1972,1208,0.94,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4625
1973-04-30,1973,4,30,1972,1208,0.94,5,40,10,8,5,62,125,0.1,1083,0,0,0,0,0,0,40,10,8,5,62,1141,270,270,270,270,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,192.7,4625
1973-05-01,1973,5,1,1972,1208,0.92,5,42,9,8,6,82,147,0.12,1061,0,0,0,0,0,0,42,9,8,6,82,1120,265,265,265,265,990.0,968.6,0.73,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4551
1973-05-02,1973,5,2,1972,1208,0.92,5,42,9,8,6,82,147,0.12,1061,0,0,0,0,0,0,42,9,8,6,82,1120,265,265,265,265,990.0,968.6,0.73,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4551
1973-05-03,1973,5,3,1972,1208,0.92,5,42,9,8,6,82,147,0.12,1061,0,0,0,0,0,0,42,9,8,6,82,1120,265,265,265,265,990.0,968.6,0.73,0.43,988.8,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.7,4551
1973-05-04,1973,5,4,1972,1199,0.92,5,42,9,8,6,82,147,0.12,1052,0,0,0,0,0,0,42,9,8,6,82,1111,263,263,263,263,990.0,968.5,0.72,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.7,4528
1973-05-05,1973,5,5,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,4493
1973-05-06,1973,5,6,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,4493
1973-05-07,1973,5,7,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,4493
1973-05-08,1973,5,8,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,4493
1973-05-09,1973,5,9,1972,1186,0.92,5,42,9,8,6,82,147,0.12,1039,0,0,0,0,0,0,42,9,8,6,82,1098,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.2,4493
1973-05-10,1973,5,10,1972,1172,0.92,5,42,9,8,6,82,147,0.13,1025,0,0,0,0,0,0,42,9,8,6,82,1084,256,256,256,256,990.0,968.4,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4452
1973-05-11,1973,5,11,1972,1172,0.91,5,42,9,8,6,82,147,0.13,1025,0,0,0,0,0,0,42,9,8,6,82,1084,256,256,256,256,990.0,968.4,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4452
1973-05-12,1973,5,12,1972,1172,0.91,5,42,9,8,6,82,147,0.13,1025,0,0,0,0,0,0,42,9,8,6,82,1084,256,256,256,256,990.0,968.4,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4452
1973-05-13,1973,5,13,1972,1172,0.91,5,42,9,8,6,82,147,0.13,1025,0,0,0,0,0,0,42,9,8,6,82,1084,256,256,256,256,990.0,968.4,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4452
1973-05-14,1973,5,14,1972,1151,0.91,5,42,9,8,6,82,147,0.13,1004,0,0,0,0,0,0,42,9,8,6,82,1063,251,251,251,251,990.0,968.4,0.64,0.36,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.0,4392
1973-05-15,1973,5,15,1972,1141,0.91,5,42,9,8,6,82,147,0.13,994,0,0,0,0,0,0,42,9,8,6,82,1053,248,248,248,248,990.0,968.3,0.63,0.35,989.0,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,181.8,4363
1973-05-16,1973,5,16,1972,1132,0.91,5,42,9,8,6,82,147,0.13,985,0,0,0,0,0,0,42,9,8,6,82,1044,246,246,246,246,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4334
1973-05-17,1973,5,17,1972,1127,0.91,5,42,9,8,6,82,147,0.13,980,0,0,0,0,0,0,42,9,8,6,82,1039,245,245,245,245,990.0,968.3,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,180.0,4320
1973-05-18,1973,5,18,1972,1132,0.91,5,42,9,8,6,82,147,0.13,985,0,0,0,0,0,0,42,9,8,6,82,1044,246,246,246,246,990.0,968.3,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.6,4334
1973-05-19,1973,5,19,1972,1125,0.91,5,42,9,8,6,82,147,0.13,978,0,0,0,0,0,0,42,9,8,6,82,1037,244,244,244,244,990.0,968.3,0.61,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.8,4314
1973-05-20,1973,5,20,1972,1107,0.91,5,42,9,8,6,82,147,0.13,960,0,0,0,0,0,0,42,9,8,6,82,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.3,4254
1973-05-21,1973,5,21,1972,1089,0.9,4,47,10,10,10,115,192,0.18,897,0,0,0,0,0,0,47,10,10,10,115,964,224,224,224,224,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.3,3991
1973-05-22,1973,5,22,1972,1080,0.9,4,47,10,10,10,115,192,0.18,888,0,0,0,0,0,0,47,10,10,10,115,955,222,222,222,222,990.0,968.2,0.53,0.26,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.8,3955
1973-05-23,1973,5,23,1972,1073,0.9,4,47,10,10,10,115,192,0.18,881,0,0,0,0,0,0,47,10,10,10,115,948,220,220,220,220,990.0,968.1,0.52,0.26,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3929
1973-05-24,1973,5,24,1972,1059,0.9,4,47,10,10,10,115,192,0.18,867,0,0,0,0,0,0,47,10,10,10,115,934,216,216,216,216,990.0,968.1,0.51,0.24,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.5,3877
1973-05-25,1973,5,25,1972,1027,0.9,4,47,10,10,10,115,192,0.19,835,0,0,0,0,0,0,47,10,10,10,115,902,208,208,208,208,990.0,968.0,0.48,0.22,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,156.3,3750
1973-05-26,1973,5,26,1972,1022,0.9,4,47,10,10,10,115,192,0.19,830,0,0,0,0,0,0,47,10,10,10,115,897,207,207,207,207,990.0,968.0,0.48,0.21,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,40.0,40.0,40.0,40.0,155.4,3729
1973-05-27,1973,5,27,1972,976,0.9,4,47,10,10,10,115,192,0.2,784,0,0,0,0,0,0,47,10,10,10,115,851,261,261,261,0,990.0,967.8,0.43,0.18,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,149.9,3598
1973-05-28,1973,5,28,1972,957,0.9,4,47,10,10,10,115,192,0.2,765,0,0,0,0,0,0,47,10,10,10,115,832,255,255,255,0,990.0,967.7,0.42,0.17,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,147.1,3531
1973-05-29,1973,5,29,1972,941,0.9,4,47,10,10,10,115,192,0.2,749,0,0,0,0,0,0,47,10,10,10,115,816,249,249,249,0,990.0,967.7,0.4,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,49.2,49.2,49.2,0.0,144.6,3470
1973-05-30,1973,5,30,1972,924,0.9,4,47,10,10,10,115,192,0.21,732,0,0,0,0,0,0,47,10,10,10,115,799,244,244,244,0,990.0,967.6,0.39,0.16,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.1,3410
1973-05-31,1973,5,31,1972,906,0.9,4,47,10,10,10,115,192,0.21,714,0,0,0,0,0,0,47,10,10,10,115,781,238,238,238,0,990.0,967.5,0.37,0.15,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.2,3340
1973-06-01,1973,6,1,1972,885,0.92,5,39,9,7,5,59,119,0.13,766,0,0,0,0,0,0,39,9,7,5,59,821,255,255,255,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3583
1973-06-02,1973,6,2,1972,858,0.92,5,39,9,7,5,59,119,0.14,739,0,0,0,0,0,0,39,9,7,5,59,794,246,246,246,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,145.2,3485
1973-06-03,1973,6,3,1972,847,0.92,5,39,9,7,5,59,119,0.14,728,0,0,0,0,0,0,39,9,7,5,59,783,242,242,242,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,143.4,3442
1973-06-04,1973,6,4,1972,819,0.92,5,39,9,7,5,59,119,0.15,700,0,0,0,0,0,0,39,9,7,5,59,755,233,233,233,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.8,3331
1973-06-05,1973,6,5,1972,803,0.92,5,39,9,7,5,59,119,0.15,684,0,0,0,0,0,0,39,9,7,5,59,739,228,228,228,0,990.0,967.1,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.2,3268
1973-06-06,1973,6,6,1972,779,0.92,5,39,9,7,5,59,119,0.15,660,0,0,0,0,0,0,39,9,7,5,59,715,220,220,220,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,132.0,3167
1973-06-07,1973,6,7,1972,760,0.92,5,39,9,7,5,59,119,0.16,641,0,0,0,0,0,0,39,9,7,5,59,696,213,213,213,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.6,3085
1973-06-08,1973,6,8,1972,739,0.92,5,39,9,7,5,59,119,0.16,620,0,0,0,0,0,0,39,9,7,5,59,675,206,206,206,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.5,2988
1973-06-09,1973,6,9,1972,728,0.92,5,39,9,7,5,59,119,0.16,609,0,0,0,0,0,0,39,9,7,5,59,664,203,203,203,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.3,2936
1973-06-10,1973,6,10,1972,705,0.92,5,39,9,7,5,59,119,0.17,586,0,0,0,0,0,0,39,9,7,5,59,641,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.9,2828
1973-06-11,1973,6,11,1972,684,0.91,5,39,9,7,5,59,119,0.17,565,0,0,0,0,0,0,39,9,7,5,59,620,188,188,188,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.7,2728
1973-06-12,1973,6,12,1972,682,0.91,5,39,9,7,5,59,119,0.17,563,0,0,0,0,0,0,39,9,7,5,59,618,187,187,187,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.3,2718
1973-06-13,1973,6,13,1972,659,0.91,5,39,9,7,5,59,119,0.18,540,0,0,0,0,0,0,39,9,7,5,59,595,270,270,0,0,990.0,966.5,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.6,56.6,0.0,0.0,111.0,2663
1973-06-14,1973,6,14,1972,636,0.91,5,39,9,7,5,59,119,0.19,517,0,0,0,0,0,0,39,9,7,5,59,572,258,258,0,0,990.0,966.4,0.25,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,54.6,54.6,0.0,0.0,107.0,2566
1973-06-15,1973,6,15,1972,618,0.91,5,39,9,7,5,59,119,0.19,499,0,0,0,0,0,0,39,9,7,5,59,554,249,249,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.9,52.9,0.0,0.0,103.7,2488
1973-06-16,1973,6,16,1972,601,0.91,5,39,9,7,5,59,119,0.2,482,0,0,0,0,0,0,39,9,7,5,59,537,241,241,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.5,2413
1973-06-17,1973,6,17,1972,583,0.91,5,39,9,7,5,59,119,0.2,464,0,0,0,0,0,0,39,9,7,5,59,519,232,232,0,0,990.0,966.2,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.5,49.5,0.0,0.0,97.0,2327
1973-06-18,1973,6,18,1972,563,0.91,5,39,9,7,5,59,119,0.21,444,0,0,0,0,0,0,39,9,7,5,59,499,222,222,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.4,2240
1973-06-19,1973,6,19,1972,556,0.91,5,39,9,7,5,59,119,0.21,437,0,0,0,0,0,0,39,9,7,5,59,492,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2204
1973-06-20,1973,6,20,1972,532,0.91,5,39,9,7,5,59,119,0.22,413,0,0,0,0,0,0,39,9,7,5,59,468,206,206,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,87.2,2092
1973-06-21,1973,6,21,1972,523,0.87,4,45,10,9,9,88,161,0.31,362,0,0,0,0,0,0,45,10,9,9,88,426,181,181,0,0,990.0,966.0,0.19,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.4,1808
1973-06-22,1973,6,22,1972,512,0.87,4,45,10,9,9,88,161,0.31,351,0,0,0,0,0,0,45,10,9,9,88,415,175,175,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1755
1973-06-23,1973,6,23,1972,505,0.87,4,45,10,9,9,88,161,0.32,344,0,0,0,0,0,0,45,10,9,9,88,408,172,172,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1973-06-24,1973,6,24,1972,494,0.87,4,45,10,9,9,88,161,0.33,333,0,0,0,0,0,0,45,10,9,9,88,397,166,166,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
