Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1974-02-24,1974,2,24,1973,2423,0.17,2,49,8,7,5,93,162,0.07,1100,1161,51,9,18,35,1046,100,18,25,40,1139,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1974-02-25,1974,2,25,1973,2496,0.17,2,49,8,7,5,93,162,0.06,1100,1234,51,10,18,38,1117,100,18,25,43,1210,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1974-02-26,1974,2,26,1973,2575,0.17,2,49,8,7,5,93,162,0.06,1100,1313,51,10,18,40,1194,100,18,25,45,1287,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1974-02-27,1974,2,27,1973,2645,0.17,2,49,8,7,5,93,162,0.06,1100,1383,51,10,18,42,1261,100,18,25,47,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1974-02-28,1974,2,28,1973,2704,0.17,2,49,8,7,5,93,162,0.06,1100,1442,51,10,18,44,1319,100,18,25,49,1412,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1974-03-01,1974,3,1,1973,2749,0.17,2,59,11,12,13,144,239,0.09,1100,1410,41,7,13,67,1282,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1974-03-02,1974,3,2,1973,2802,0.17,2,59,11,12,13,144,239,0.09,1100,1463,41,7,13,67,1335,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1974-03-03,1974,3,3,1973,2819,0.17,2,59,11,12,13,144,239,0.08,1100,1480,41,7,13,67,1352,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.1,3434
1974-03-04,1974,3,4,1973,2831,0.17,2,59,11,12,13,144,239,0.08,1100,1492,41,7,13,67,1364,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1974-03-05,1974,3,5,1973,2840,0.17,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1974-03-06,1974,3,6,1973,2840,0.17,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1974-03-07,1974,3,7,1973,2840,0.17,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1974-03-08,1974,3,8,1973,2840,0.17,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1974-03-09,1974,3,9,1973,2802,0.17,2,59,11,12,13,144,239,0.09,1100,1463,41,7,13,67,1335,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1974-03-10,1974,3,10,1973,2782,0.17,2,59,11,12,13,144,239,0.09,1100,1443,41,7,13,67,1315,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1974-03-11,1974,3,11,1973,2769,0.25,2,59,11,12,13,144,239,0.09,1100,1430,41,7,13,67,1302,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1974-03-12,1974,3,12,1973,2749,0.25,2,59,11,12,13,144,239,0.09,1100,1410,41,7,13,67,1282,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
1974-03-13,1974,3,13,1973,2742,0.25,2,59,11,12,13,144,239,0.09,1100,1403,41,7,13,67,1275,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1974-03-14,1974,3,14,1973,2716,0.25,2,59,11,12,13,144,239,0.09,1100,1377,41,7,13,67,1249,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1974-03-15,1974,3,15,1973,2704,0.25,2,59,11,12,13,144,239,0.09,1100,1365,41,6,13,67,1237,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1974-03-16,1974,3,16,1973,2680,0.25,2,59,11,12,13,144,239,0.09,1100,1341,41,7,13,67,1213,100,18,25,80,1357,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,146.9,3525
1974-03-17,1974,3,17,1973,2631,0.25,2,59,11,12,13,144,239,0.09,1100,1292,41,7,13,67,1164,100,18,25,80,1308,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3557
1974-03-18,1974,3,18,1973,2616,0.25,2,59,11,12,13,144,239,0.09,1100,1277,41,7,13,67,1149,100,18,25,80,1293,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,148.6,3567
1974-03-19,1974,3,19,1973,2567,0.25,2,59,11,12,13,144,239,0.09,1100,1228,41,7,13,66,1100,100,18,25,79,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1974-03-20,1974,3,20,1973,2496,0.25,2,59,11,12,13,144,239,0.1,1100,1157,41,6,13,62,1033,100,18,25,75,1177,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1974-03-21,1974,3,21,1973,2450,0.42,3,49,9,9,9,107,183,0.07,1100,1167,51,9,16,57,1033,100,18,25,66,1140,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1974-03-22,1974,3,22,1973,2450,0.42,3,49,9,9,9,107,183,0.07,1100,1167,51,9,16,57,1033,100,18,25,66,1140,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1974-03-23,1974,3,23,1973,2423,0.42,3,49,9,9,9,107,183,0.08,1100,1140,51,9,16,56,1008,100,18,25,65,1115,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1974-03-24,1974,3,24,1973,2496,0.42,3,49,9,9,9,107,183,0.07,1100,1213,51,9,16,59,1078,100,18,25,68,1185,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1974-03-25,1974,3,25,1973,2384,0.42,3,49,9,9,9,107,183,0.08,1100,1101,51,9,16,54,971,100,18,25,63,1078,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1974-03-26,1974,3,26,1973,2363,0.42,3,49,9,9,9,107,183,0.08,1100,1080,51,9,16,53,951,100,18,25,62,1058,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1974-03-27,1974,3,27,1973,2345,0.42,3,49,9,9,9,107,183,0.08,1100,1062,51,9,16,52,934,100,18,25,61,1041,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1974-03-28,1974,3,28,1973,2327,0.42,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1974-03-29,1974,3,29,1973,2327,0.42,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1974-03-30,1974,3,30,1973,2327,0.42,3,49,9,9,9,107,183,0.08,1100,1044,51,9,16,51,916,100,18,25,60,1023,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1974-03-31,1974,3,31,1973,2310,0.42,3,49,9,9,9,107,183,0.08,1100,1027,51,9,16,50,900,100,18,25,59,1007,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1974-04-01,1974,4,1,1973,2301,0.58,3,54,13,14,19,117,217,0.09,1100,984,46,5,10,61,861,100,18,25,80,978,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1974-04-02,1974,4,2,1973,2293,0.58,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1974-04-03,1974,4,3,1973,2276,0.58,3,54,13,14,19,117,217,0.1,1100,959,45,5,11,61,836,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1974-04-04,1974,4,4,1973,2266,0.58,3,54,13,14,19,117,217,0.1,1100,949,46,5,11,61,826,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1974-04-05,1974,4,5,1973,2261,0.58,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-06,1974,4,6,1973,2261,0.58,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-07,1974,4,7,1973,2261,0.58,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-08,1974,4,8,1973,2261,0.58,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-09,1974,4,9,1973,2276,0.58,3,54,13,14,19,117,217,0.1,1100,959,45,5,11,61,836,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1974-04-10,1974,4,10,1973,2293,0.58,3,54,13,14,19,117,217,0.09,1100,976,46,5,10,61,853,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1974-04-11,1974,4,11,1973,2261,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-12,1974,4,12,1973,2261,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-13,1974,4,13,1973,2261,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-14,1974,4,14,1973,2231,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,914,46,5,11,61,791,100,18,25,80,908,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1974-04-15,1974,4,15,1973,2261,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-16,1974,4,16,1973,2266,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,949,46,5,11,61,826,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1974-04-17,1974,4,17,1973,2266,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,949,46,5,11,61,826,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1974-04-18,1974,4,18,1973,2261,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-19,1974,4,19,1973,2261,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-20,1974,4,20,1973,2261,0.6900000000000001,3,54,13,14,19,117,217,0.1,1100,944,46,5,11,61,821,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-21,1974,4,21,1973,2261,0.71,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-04-22,1974,4,22,1973,2293,0.71,4,45,11,10,10,72,148,0.06,1100,1045,55,7,15,70,898,100,18,25,80,970,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1974-04-23,1974,4,23,1973,2327,0.71,4,45,11,10,10,72,148,0.06,1100,1079,55,7,15,70,932,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1974-04-24,1974,4,24,1973,2335,0.71,4,45,11,10,10,72,148,0.06,1100,1087,55,7,15,70,940,100,18,25,80,1012,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1974-04-25,1974,4,25,1973,2345,0.71,4,45,11,10,10,72,148,0.06,1100,1097,55,7,15,70,950,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1974-04-26,1974,4,26,1973,2395,0.71,4,45,11,10,10,72,148,0.06,1100,1147,55,7,15,70,1000,100,18,25,80,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1974-04-27,1974,4,27,1973,2423,0.71,4,45,11,10,10,72,148,0.06,1100,1175,55,7,15,70,1028,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1974-04-28,1974,4,28,1973,2423,0.71,4,45,11,10,10,72,148,0.06,1100,1175,55,7,15,70,1028,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1974-04-29,1974,4,29,1973,2423,0.71,4,45,11,10,10,72,148,0.06,1100,1175,55,7,15,70,1028,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1974-04-30,1974,4,30,1973,2450,0.71,4,45,11,10,10,72,148,0.06,1100,1202,55,7,15,70,1055,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1974-05-01,1974,5,1,1973,2487,0.62,3,55,13,13,17,178,276,0.11,1100,1111,45,4,11,63,986,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.2,3652
1974-05-02,1974,5,2,1973,2517,0.62,3,55,13,13,17,178,276,0.11,1100,1141,45,4,11,63,1016,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1974-05-03,1974,5,3,1973,2542,0.62,3,55,13,13,17,178,276,0.11,1100,1166,45,5,12,63,1041,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1974-05-04,1974,5,4,1973,2542,0.62,3,55,13,13,17,178,276,0.11,1100,1166,45,5,12,63,1041,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1974-05-05,1974,5,5,1973,2542,0.62,3,55,13,13,17,178,276,0.11,1100,1166,45,5,12,63,1041,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1974-05-06,1974,5,6,1973,2542,0.62,3,55,13,13,17,178,276,0.11,1100,1166,45,5,12,63,1041,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1974-05-07,1974,5,7,1973,2517,0.62,3,55,13,13,17,178,276,0.11,1100,1141,45,4,11,63,1016,100,18,25,80,1194,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,151.4,3632
1974-05-08,1974,5,8,1973,2487,0.62,3,55,13,13,17,178,276,0.11,1100,1111,45,4,11,63,986,100,18,25,80,1164,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.2,3652
1974-05-09,1974,5,9,1973,2467,0.62,3,55,13,13,17,178,276,0.11,1100,1091,44,5,12,63,966,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1974-05-10,1974,5,10,1973,2450,0.62,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1974-05-11,1974,5,11,1973,2450,0.5,3,55,13,13,17,178,276,0.11,1100,1074,45,5,12,63,949,100,18,25,80,1127,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1974-05-12,1974,5,12,1973,2423,0.5,3,55,13,13,17,178,276,0.11,1100,1047,45,5,12,63,922,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1974-05-13,1974,5,13,1973,2395,0.5,3,55,13,13,17,178,276,0.12,1100,1019,45,5,12,62,894,100,18,25,79,1072,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,154.9,3717
1974-05-14,1974,5,14,1973,2363,0.5,3,55,13,13,17,178,276,0.12,1100,987,45,5,12,60,864,100,18,25,77,1042,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,155.8,3738
1974-05-15,1974,5,15,1973,2345,0.5,3,55,13,13,17,178,276,0.12,1100,969,45,5,12,59,847,100,18,25,76,1025,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1974-05-16,1974,5,16,1973,2335,0.5,3,55,13,13,17,178,276,0.12,1100,959,45,5,12,59,838,100,18,25,76,1016,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.6,3757
1974-05-17,1974,5,17,1973,2301,0.5,3,55,13,13,17,178,276,0.12,1100,925,45,5,12,57,806,100,18,25,74,984,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1974-05-18,1974,5,18,1973,2266,0.5,3,55,13,13,17,178,276,0.12,1100,890,45,5,12,54,773,100,18,25,71,951,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1974-05-19,1974,5,19,1973,2261,0.5,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-05-20,1974,5,20,1973,2261,0.5,3,55,13,13,17,178,276,0.12,1100,885,45,5,12,54,768,100,18,25,71,946,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1974-05-21,1974,5,21,1973,2231,0.43,3,55,13,13,17,178,276,0.12,1100,855,45,5,12,52,741,100,18,25,69,919,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3826
1974-05-22,1974,5,22,1973,2195,0.43,3,55,13,13,17,178,276,0.13,1100,819,45,5,12,50,706,100,18,25,67,884,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1974-05-23,1974,5,23,1973,2155,0.43,3,55,13,13,17,178,276,0.13,1100,779,45,5,12,47,669,100,18,25,64,847,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1974-05-24,1974,5,24,1973,2112,0.43,3,55,13,13,17,178,276,0.13,1100,736,45,5,12,45,629,100,18,25,62,807,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1974-05-25,1974,5,25,1973,2076,0.43,3,55,13,13,17,178,276,0.13,1100,700,45,5,12,43,595,100,18,25,60,773,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1974-05-26,1974,5,26,1973,2041,0.43,3,55,13,13,17,178,276,0.14,1100,665,45,5,12,41,562,100,18,25,58,740,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.7,3953
1974-05-27,1974,5,27,1973,1983,0.43,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1974-05-28,1974,5,28,1973,1983,0.43,3,55,13,13,17,178,276,0.14,1100,607,45,5,12,37,508,100,18,25,54,686,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,166.5,3996
1974-05-29,1974,5,29,1973,1952,0.43,3,55,13,13,17,178,276,0.14,1100,576,45,4,11,35,479,100,18,25,52,657,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1974-05-30,1974,5,30,1973,1881,0.43,3,55,13,13,17,178,276,0.15,1100,505,44,5,12,31,411,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1974-05-31,1974,5,31,1973,1835,0.43,3,55,13,13,17,178,276,0.15,1100,459,45,4,11,28,369,100,18,25,45,547,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1974-06-01,1974,6,1,1973,1807,0.41,3,53,12,12,13,120,210,0.12,1100,497,47,5,12,30,400,100,18,25,43,520,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
1974-06-02,1974,6,2,1973,1767,0.41,3,53,12,12,13,120,210,0.12,1100,457,47,6,13,28,363,100,18,25,41,483,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1974-06-03,1974,6,3,1973,1726,0.41,3,53,12,12,13,120,210,0.12,1100,416,47,6,13,25,324,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1974-06-04,1974,6,4,1973,1677,0.41,3,53,12,12,13,120,210,0.13,1100,367,47,5,12,22,278,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1974-06-05,1974,6,5,1973,1645,0.41,3,53,12,12,13,120,210,0.13,1100,335,47,6,13,20,248,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1974-06-06,1974,6,6,1973,1631,0.41,3,53,12,12,13,120,210,0.13,1100,321,47,6,13,19,235,100,18,25,32,355,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1974-06-07,1974,6,7,1973,1589,0.41,3,53,12,12,13,120,210,0.13,1100,279,47,6,13,17,195,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1974-06-08,1974,6,8,1973,1551,0.41,3,53,12,12,13,120,210,0.14,1100,241,47,6,13,14,160,100,18,25,27,280,1243,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1974-06-09,1974,6,9,1973,1511,0.41,3,53,12,12,13,120,210,0.14,1100,201,47,6,11,12,124,100,18,23,25,244,1241,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4401
1974-06-10,1974,6,10,1973,1484,0.41,3,53,12,12,13,120,210,0.14,1100,174,44,6,9,10,103,97,18,21,23,223,1237,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,4426
1974-06-11,1974,6,11,1973,1466,0.39,2,62,12,14,16,153,257,0.18,1100,109,26,5,5,6,65,88,17,19,22,218,1225,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.4,4448
1974-06-12,1974,6,12,1973,1431,0.39,2,62,12,14,16,153,257,0.18,1100,74,18,3,4,4,44,80,15,18,20,197,1213,275,275,275,275,990.0,969.3,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1974-06-13,1974,6,13,1973,1383,0.39,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
1974-06-14,1974,6,14,1973,1355,0.39,2,62,12,14,16,153,257,0.19,1098,0,0,0,0,0,0,62,12,14,16,153,1186,274,274,274,274,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4548
1974-06-15,1974,6,15,1973,1311,0.39,2,62,12,14,16,153,257,0.2,1054,0,0,0,0,0,0,62,12,14,16,153,1142,263,263,263,263,990.0,968.9,0.76,0.42,988.8,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,185.0,4438
1974-06-16,1974,6,16,1973,1246,0.39,2,62,12,14,16,153,257,0.21,989,0,0,0,0,0,0,62,12,14,16,153,1077,247,247,247,247,990.0,968.7,0.66,0.34,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4259
1974-06-17,1974,6,17,1973,1199,0.39,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4109
1974-06-18,1974,6,18,1973,1182,0.39,2,62,12,14,16,153,257,0.22,925,0,0,0,0,0,0,62,12,14,16,153,1013,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4048
1974-06-19,1974,6,19,1973,1166,0.39,2,62,12,14,16,153,257,0.22,909,0,0,0,0,0,0,62,12,14,16,153,997,227,227,227,227,990.0,968.4,0.57,0.28,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.2,3988
1974-06-20,1974,6,20,1973,1141,0.39,2,62,12,14,16,153,257,0.23,884,0,0,0,0,0,0,62,12,14,16,153,972,221,221,221,221,990.0,968.3,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.3,3894
1974-06-21,1974,6,21,1973,1117,0.39,2,62,12,14,16,153,257,0.23,860,0,0,0,0,0,0,62,12,14,16,153,948,215,215,215,215,990.0,968.3,0.52,0.24,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
1974-06-22,1974,6,22,1973,1086,0.39,2,62,12,14,16,153,257,0.24,829,0,0,0,0,0,0,62,12,14,16,153,917,207,207,207,207,990.0,968.2,0.49,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3679
1974-06-23,1974,6,23,1973,1066,0.39,2,62,12,14,16,153,257,0.24,809,0,0,0,0,0,0,62,12,14,16,153,897,269,269,269,0,990.0,968.1,0.48,0.2,989.3,3,20.7,20.7,20.7,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.7,3640
1974-06-24,1974,6,24,1973,1082,0.39,2,62,12,14,16,153,257,0.24,825,0,0,0,0,0,0,62,12,14,16,153,913,206,206,206,206,990.0,968.2,0.49,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.4,39.4,39.4,39.4,152.8,3666
1974-06-25,1974,6,25,1973,997,0.39,2,62,12,14,16,153,257,0.26,740,0,0,0,0,0,0,62,12,14,16,153,828,246,246,246,0,990.0,967.9,0.41,0.16,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.4,3393
1974-06-26,1974,6,26,1973,957,0.39,2,62,12,14,16,153,257,0.27,700,0,0,0,0,0,0,62,12,14,16,153,788,233,233,233,0,990.0,967.7,0.38,0.14,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,135.2,3244
1974-06-27,1974,6,27,1973,924,0.39,2,62,12,14,16,153,257,0.28,667,0,0,0,0,0,0,62,12,14,16,153,755,222,222,222,0,990.0,967.6,0.36,0.13,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.7,3113
1974-06-28,1974,6,28,1973,885,0.39,2,62,12,14,16,153,257,0.29,628,0,0,0,0,0,0,62,12,14,16,153,716,209,209,209,0,990.0,967.4,0.33,0.12,989.5,3,21.8,21.8,21.8,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.4,2937
1974-06-29,1974,6,29,1973,843,0.39,2,62,12,14,16,153,257,0.3,586,0,0,0,0,0,0,62,12,14,16,153,674,195,195,195,0,990.0,967.3,0.31,0.1,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2747
1974-06-30,1974,6,30,1973,803,0.39,2,62,12,14,16,153,257,0.32,546,0,0,0,0,0,0,62,12,14,16,153,634,273,273,0,0,990.0,967.1,0.29,0.09,989.6,2,22.0,22.0,0.0,0.0,0.94,0.94,0.0,0.0,55.6,55.6,0.0,0.0,109.0,2616
1974-07-01,1974,7,1,1973,760,0.42,3,50,10,9,9,108,186,0.24,574,0,0,0,0,0,0,50,10,9,9,108,643,191,191,191,0,990.0,966.9,0.29,0.1,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,39.1,39.1,39.1,0.0,113.9,2732
1974-07-02,1974,7,2,1973,739,0.42,3,50,10,9,9,108,186,0.25,553,0,0,0,0,0,0,50,10,9,9,108,622,184,184,184,0,990.0,966.9,0.28,0.09,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,2641
1974-07-03,1974,7,3,1973,712,0.42,3,50,10,9,9,108,186,0.26,526,0,0,0,0,0,0,50,10,9,9,108,595,263,263,0,0,990.0,966.7,0.26,0.08,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,54.6,54.6,0.0,0.0,107.0,2568
1974-07-04,1974,7,4,1973,684,0.42,3,50,10,9,9,108,186,0.27,498,0,0,0,0,0,0,50,10,9,9,108,567,249,249,0,0,990.0,966.6,0.25,0.07,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,102.2,2452
1974-07-05,1974,7,5,1973,673,0.42,3,50,10,9,9,108,186,0.28,487,0,0,0,0,0,0,50,10,9,9,108,556,243,243,0,0,990.0,966.6,0.24,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,100.1,2402
1974-07-06,1974,7,6,1973,647,0.42,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,230,230,0,0,990.0,966.5,0.23,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1974-07-07,1974,7,7,1973,630,0.42,3,50,10,9,9,108,186,0.3,444,0,0,0,0,0,0,50,10,9,9,108,513,222,222,0,0,990.0,966.4,0.22,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1974-07-08,1974,7,8,1973,615,0.42,3,50,10,9,9,108,186,0.3,429,0,0,0,0,0,0,50,10,9,9,108,498,214,214,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2140
1974-07-09,1974,7,9,1973,595,0.42,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
1974-07-10,1974,7,10,1973,583,0.42,3,50,10,9,9,108,186,0.32,397,0,0,0,0,0,0,50,10,9,9,108,466,198,198,0,0,990.0,966.2,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,82.4,1978
1974-07-11,1974,7,11,1973,566,0.5,3,50,10,9,9,108,186,0.33,380,0,0,0,0,0,0,50,10,9,9,108,449,190,190,0,0,990.0,966.2,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.0,1895
1974-07-12,1974,7,12,1973,563,0.5,3,50,10,9,9,108,186,0.33,377,0,0,0,0,0,0,50,10,9,9,108,446,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,78.3,1880
1974-07-13,1974,7,13,1973,556,0.5,3,50,10,9,9,108,186,0.33,370,0,0,0,0,0,0,50,10,9,9,108,439,185,185,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.7,1840
1974-07-14,1974,7,14,1973,550,0.5,3,50,10,9,9,108,186,0.34,364,0,0,0,0,0,0,50,10,9,9,108,433,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.6,1814
1974-07-15,1974,7,15,1973,542,0.5,3,50,10,9,9,108,186,0.34,356,0,0,0,0,0,0,50,10,9,9,108,425,178,178,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1974-07-16,1974,7,16,1973,532,0.5,3,50,10,9,9,108,186,0.35,346,0,0,0,0,0,0,50,10,9,9,108,415,173,173,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,71.9,1724
1974-07-17,1974,7,17,1973,523,0.5,3,50,10,9,9,108,186,0.36,337,0,0,0,0,0,0,50,10,9,9,108,406,168,168,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1974-07-18,1974,7,18,1973,516,0.5,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1974-07-19,1974,7,19,1973,505,0.5,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1974-07-20,1974,7,20,1973,494,0.5,3,50,10,9,9,108,186,0.38,308,0,0,0,0,0,0,50,10,9,9,108,377,154,154,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.2,1539
1974-07-21,1974,7,21,1973,489,0.47,3,50,10,9,9,108,186,0.38,303,0,0,0,0,0,0,50,10,9,9,108,372,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1513
1974-07-22,1974,7,22,1973,479,0.47,3,50,10,9,9,108,186,0.39,293,0,0,0,0,0,0,50,10,9,9,108,362,146,146,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.1,1465
1974-07-23,1974,7,23,1973,470,0.47,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1974-07-24,1974,7,24,1973,470,0.47,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1974-07-25,1974,7,25,1973,470,0.47,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1974-07-26,1974,7,26,1973,467,0.47,3,50,10,9,9,108,186,0.4,281,0,0,0,0,0,0,50,10,9,9,108,350,140,140,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.5,1403
1974-07-27,1974,7,27,1973,462,0.47,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1380
1974-07-28,1974,7,28,1973,455,0.47,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,269,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1392
1974-07-29,1974,7,29,1973,453,0.47,3,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,267,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
1974-07-30,1974,7,30,1973,442,0.47,3,50,10,9,9,108,186,0.42,256,0,0,0,0,0,0,50,10,9,9,108,325,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1331
1974-07-31,1974,7,31,1973,442,0.47,3,50,10,9,9,108,186,0.42,256,0,0,0,0,0,0,50,10,9,9,108,325,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1331
1974-08-01,1974,8,1,1973,440,0.46,3,47,8,6,5,89,155,0.35,285,0,0,0,0,0,0,47,8,6,5,89,346,142,142,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.7,1431
1974-08-02,1974,8,2,1973,435,0.46,3,47,8,6,5,89,155,0.36,280,0,0,0,0,0,0,47,8,6,5,89,341,140,140,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
1974-08-03,1974,8,3,1973,426,0.46,3,47,8,6,5,89,155,0.36,271,0,0,0,0,0,0,47,8,6,5,89,332,271,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.0,0.0,0.0,0.0,58.8,1410
1974-08-04,1974,8,4,1973,422,0.46,3,47,8,6,5,89,155,0.37,267,0,0,0,0,0,0,47,8,6,5,89,328,267,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1974-08-05,1974,8,5,1973,422,0.46,3,47,8,6,5,89,155,0.37,267,0,0,0,0,0,0,47,8,6,5,89,328,267,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.1,0.0,0.0,0.0,57.9,1390
1974-08-06,1974,8,6,1973,420,0.46,3,47,8,6,5,89,155,0.37,265,0,0,0,0,0,0,47,8,6,5,89,326,265,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
1974-08-07,1974,8,7,1973,417,0.46,3,47,8,6,5,89,155,0.37,262,0,0,0,0,0,0,47,8,6,5,89,323,262,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.2,0.0,0.0,0.0,57.0,1368
1974-08-08,1974,8,8,1973,408,0.46,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.0,1320
1974-08-09,1974,8,9,1973,408,0.46,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.0,1320
1974-08-10,1974,8,10,1973,408,0.46,3,47,8,6,5,89,155,0.38,253,0,0,0,0,0,0,47,8,6,5,89,314,253,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.0,1320
1974-08-11,1974,8,11,1973,398,0.47,3,47,8,6,5,89,155,0.39,243,0,0,0,0,0,0,47,8,6,5,89,304,243,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,53.0,1272
1974-08-12,1974,8,12,1973,391,0.47,3,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,236,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1240
1974-08-13,1974,8,13,1973,389,0.47,3,47,8,6,5,89,155,0.4,234,0,0,0,0,0,0,47,8,6,5,89,295,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.1,1227
1974-08-14,1974,8,14,1973,380,0.47,3,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1185
1974-08-15,1974,8,15,1973,377,0.47,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1974-08-16,1974,8,16,1973,377,0.47,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1974-08-17,1974,8,17,1973,377,0.47,3,47,8,6,5,89,155,0.41,222,0,0,0,0,0,0,47,8,6,5,89,283,222,0,0,0,990.0,965.3,0.14,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1166
1974-08-18,1974,8,18,1973,373,0.47,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1974-08-19,1974,8,19,1973,373,0.47,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1974-08-20,1974,8,20,1973,373,0.47,3,47,8,6,5,89,155,0.42,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
1974-08-21,1974,8,21,1973,370,0.48,3,47,8,6,5,89,155,0.42,215,0,0,0,0,0,0,47,8,6,5,89,276,215,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1974-08-22,1974,8,22,1973,360,0.48,3,47,8,6,5,89,155,0.43,205,0,0,0,0,0,0,47,8,6,5,89,266,205,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
1974-08-23,1974,8,23,1973,353,0.48,3,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1974-08-24,1974,8,24,1973,344,0.48,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1974-08-25,1974,8,25,1973,340,0.48,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1974-08-26,1974,8,26,1973,344,0.48,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1974-08-27,1974,8,27,1973,344,0.48,3,47,8,6,5,89,155,0.45,189,0,0,0,0,0,0,47,8,6,5,89,250,189,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,994
1974-08-28,1974,8,28,1973,340,0.48,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.5,971
1974-08-29,1974,8,29,1973,338,0.48,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,958
1974-08-30,1974,8,30,1973,338,0.48,3,47,8,6,5,89,155,0.46,183,0,0,0,0,0,0,47,8,6,5,89,244,183,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,39.9,958
1974-08-31,1974,8,31,1973,335,0.48,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,942
1974-09-01,1974,9,1,1973,331,0.44,3,40,6,4,3,65,118,0.36,213,0,0,0,0,0,0,40,6,4,3,65,263,213,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,47.2,1131
1974-09-02,1974,9,2,1973,329,0.44,3,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
1974-09-03,1974,9,3,1973,329,0.44,3,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
1974-09-04,1974,9,4,1973,329,0.44,3,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1119
1974-09-05,1974,9,5,1973,325,0.44,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1974-09-06,1974,9,6,1973,325,0.44,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1974-09-07,1974,9,7,1973,325,0.44,3,40,6,4,3,65,118,0.36,207,0,0,0,0,0,0,40,6,4,3,65,257,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
1974-09-08,1974,9,8,1973,323,0.44,3,40,6,4,3,65,118,0.36,205,0,0,0,0,0,0,40,6,4,3,65,255,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1090
1974-09-09,1974,9,9,1973,320,0.44,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.7,1072
1974-09-10,1974,9,10,1973,311,0.44,3,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.7,0.0,0.0,0.0,42.8,1026
1974-09-11,1974,9,11,1973,311,0.36,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1974-09-12,1974,9,12,1973,311,0.36,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1974-09-13,1974,9,13,1973,311,0.36,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1974-09-14,1974,9,14,1973,309,0.36,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1974-09-15,1974,9,15,1973,306,0.36,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1974-09-16,1974,9,16,1973,299,0.36,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1974-09-17,1974,9,17,1973,290,0.36,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1974-09-18,1974,9,18,1973,290,0.36,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1974-09-19,1974,9,19,1973,290,0.36,2,46,7,6,4,75,138,0.48,152,0,0,0,0,0,0,46,7,6,4,75,211,152,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,794
1974-09-20,1974,9,20,1973,287,0.36,2,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,776
1974-09-21,1974,9,21,1973,283,0.36,2,46,7,6,4,75,138,0.49,145,0,0,0,0,0,0,46,7,6,4,75,204,145,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,757
1974-09-22,1974,9,22,1973,281,0.36,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1974-09-23,1974,9,23,1973,281,0.36,2,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.8,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1974-09-24,1974,9,24,1973,271,0.36,2,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
1974-09-25,1974,9,25,1973,271,0.36,2,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
1974-09-26,1974,9,26,1973,271,0.36,2,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.8,691
1974-09-27,1974,9,27,1973,264,0.36,2,46,7,6,4,75,138,0.52,126,0,0,0,0,0,0,46,7,6,4,75,185,126,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.2,653
1974-09-28,1974,9,28,1973,261,0.36,2,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1974-09-29,1974,9,29,1973,261,0.36,2,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1974-09-30,1974,9,30,1973,261,0.36,2,46,7,6,4,75,138,0.53,123,0,0,0,0,0,0,46,7,6,4,75,182,123,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1974-10-01,1974,10,1,1974,261,0.39,2,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,33.0,792
1974-10-02,1974,10,2,1974,256,0.39,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1974-10-03,1974,10,3,1974,246,0.39,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1974-10-04,1974,10,4,1974,246,0.39,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1974-10-05,1974,10,5,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1974-10-06,1974,10,6,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1974-10-07,1974,10,7,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
1974-10-08,1974,10,8,1974,236,0.39,2,41,6,4,3,56,110,0.47,126,0,0,0,0,0,0,41,6,4,3,56,177,126,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
