Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1975-05-24,1975,5,24,1974,2384,0.21,2,65,14,17,23,202,321,0.13,1100,963,35,4,8,57,859,100,18,25,80,1061,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1975-05-25,1975,5,25,1974,2345,0.21,2,65,14,17,23,202,321,0.14,1100,924,35,4,8,57,820,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1975-05-26,1975,5,26,1974,2310,0.21,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1975-05-27,1975,5,27,1974,2276,0.21,2,65,14,17,23,202,321,0.14,1100,855,35,4,8,57,751,100,18,25,80,953,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1975-05-28,1975,5,28,1974,2261,0.21,2,65,14,17,23,202,321,0.14,1100,840,35,4,8,57,736,100,18,25,80,938,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1975-05-29,1975,5,29,1974,2217,0.21,2,65,14,17,23,202,321,0.14,1100,796,35,4,8,57,692,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1975-05-30,1975,5,30,1974,2130,0.21,2,65,14,17,23,202,321,0.15,1100,709,35,3,8,50,611,100,18,25,73,813,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.3,3894
1975-05-31,1975,5,31,1974,2102,0.21,2,65,14,17,23,202,321,0.15,1100,681,35,4,8,48,585,100,18,25,71,787,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1975-06-01,1975,6,1,1974,1921,0.21,2,62,12,14,16,153,257,0.13,1100,564,38,6,10,35,474,100,18,25,51,627,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1975-06-02,1975,6,2,1974,1902,0.21,2,62,12,14,16,153,257,0.14,1100,545,38,6,11,33,456,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1975-06-03,1975,6,3,1974,1881,0.21,2,62,12,14,16,153,257,0.14,1100,524,38,6,11,32,436,100,18,25,48,589,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1975-06-04,1975,6,4,1974,1860,0.21,2,62,12,14,16,153,257,0.14,1100,503,37,6,11,31,416,100,18,25,47,569,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,171.2,4108
1975-06-05,1975,6,5,1974,1832,0.21,2,62,12,14,16,153,257,0.14,1100,475,38,5,11,29,390,100,18,25,45,543,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,172.2,4133
1975-06-06,1975,6,6,1974,1767,0.21,2,62,12,14,16,153,257,0.15,1100,410,38,6,11,25,330,100,18,25,41,483,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.6,4189
1975-06-07,1975,6,7,1974,1745,0.21,2,62,12,14,16,153,257,0.15,1100,388,38,6,11,24,309,100,18,25,40,462,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1975-06-08,1975,6,8,1974,1716,0.21,2,62,12,14,16,153,257,0.15,1100,359,37,6,10,22,282,100,18,25,38,435,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1975-06-09,1975,6,9,1974,1677,0.21,2,62,12,14,16,153,257,0.15,1100,320,38,6,11,19,245,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1975-06-10,1975,6,10,1974,1645,0.21,2,62,12,14,16,153,257,0.16,1100,288,37,6,11,17,215,100,18,25,33,368,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4291
1975-06-11,1975,6,11,1974,1609,0.28,2,62,12,14,16,153,257,0.16,1100,252,37,5,11,15,181,100,18,25,31,334,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.0,4320
1975-06-12,1975,6,12,1974,1570,0.28,2,62,12,14,16,153,257,0.16,1100,213,37,5,10,13,145,100,18,25,29,298,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4352
1975-06-13,1975,6,13,1974,1528,0.28,2,62,12,14,16,153,257,0.17,1100,171,38,6,9,10,107,100,18,23,26,260,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1975-06-14,1975,6,14,1974,1511,0.28,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1975-06-15,1975,6,15,1974,1484,0.28,2,62,12,14,16,153,257,0.17,1100,127,30,5,6,7,76,92,17,20,23,229,1231,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4429
1975-06-16,1975,6,16,1974,1446,0.28,2,62,12,14,16,153,257,0.18,1100,89,21,4,4,5,53,83,16,18,21,206,1218,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
1975-06-17,1975,6,17,1974,1383,0.28,2,62,12,14,16,153,257,0.19,1100,26,6,1,1,1,15,68,13,15,17,168,1197,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
1975-06-18,1975,6,18,1974,1355,0.28,2,62,12,14,16,153,257,0.19,1098,0,0,0,0,0,0,62,12,14,16,153,1186,274,274,274,274,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4548
1975-06-19,1975,6,19,1974,1341,0.28,2,62,12,14,16,153,257,0.19,1084,0,0,0,0,0,0,62,12,14,16,153,1172,271,271,271,271,990.0,969.0,0.8,0.46,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
1975-06-20,1975,6,20,1974,1297,0.28,2,62,12,14,16,153,257,0.2,1040,0,0,0,0,0,0,62,12,14,16,153,1128,260,260,260,260,990.0,968.8,0.74,0.4,988.9,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4402
1975-06-21,1975,6,21,1974,1255,0.25,2,62,12,14,16,153,257,0.2,998,0,0,0,0,0,0,62,12,14,16,153,1086,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1975-06-22,1975,6,22,1974,1231,0.25,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4216
1975-06-23,1975,6,23,1974,1199,0.25,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4109
1975-06-24,1975,6,24,1974,1199,0.25,2,62,12,14,16,153,257,0.21,942,0,0,0,0,0,0,62,12,14,16,153,1030,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4109
1975-06-25,1975,6,25,1974,1172,0.25,2,62,12,14,16,153,257,0.22,915,0,0,0,0,0,0,62,12,14,16,153,1003,228,228,228,228,990.0,968.4,0.57,0.28,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,167.1,4009
1975-06-26,1975,6,26,1974,1132,0.25,2,62,12,14,16,153,257,0.23,875,0,0,0,0,0,0,62,12,14,16,153,963,218,218,218,218,990.0,968.3,0.54,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,160.8,3858
1975-06-27,1975,6,27,1974,1117,0.25,2,62,12,14,16,153,257,0.23,860,0,0,0,0,0,0,62,12,14,16,153,948,215,215,215,215,990.0,968.3,0.52,0.24,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.3,3799
1975-06-28,1975,6,28,1974,1089,0.25,2,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,208,208,208,208,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.8,3691
1975-06-29,1975,6,29,1974,1080,0.25,2,62,12,14,16,153,257,0.24,823,0,0,0,0,0,0,62,12,14,16,153,911,274,274,274,0,990.0,968.2,0.49,0.21,989.3,3,20.6,20.6,20.6,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.6,3685
1975-06-30,1975,6,30,1974,1059,0.25,2,62,12,14,16,153,257,0.24,802,0,0,0,0,0,0,62,12,14,16,153,890,267,267,267,0,990.0,968.1,0.47,0.19,989.3,3,20.7,20.7,20.7,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,150.8,3618
1975-07-01,1975,7,1,1974,1027,0.24,2,58,11,11,11,136,227,0.22,800,0,0,0,0,0,0,58,11,11,11,136,880,266,266,266,0,990.0,968.0,0.46,0.19,989.3,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.3,3630
1975-07-02,1975,7,2,1974,1022,0.24,2,58,11,11,11,136,227,0.22,795,0,0,0,0,0,0,58,11,11,11,136,875,265,265,265,0,990.0,968.0,0.46,0.19,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.5,3612
1975-07-03,1975,7,3,1974,976,0.24,2,58,11,11,11,136,227,0.23,749,0,0,0,0,0,0,58,11,11,11,136,829,249,249,249,0,990.0,967.8,0.41,0.16,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.6,3447
1975-07-04,1975,7,4,1974,952,0.24,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,241,241,241,0,990.0,967.7,0.39,0.15,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.9,3358
1975-07-05,1975,7,5,1974,929,0.24,2,58,11,11,11,136,227,0.24,702,0,0,0,0,0,0,58,11,11,11,136,782,234,234,234,0,990.0,967.6,0.37,0.14,989.5,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.3,3272
1975-07-06,1975,7,6,1974,905,0.24,2,58,11,11,11,136,227,0.25,678,0,0,0,0,0,0,58,11,11,11,136,758,226,226,226,0,990.0,967.5,0.36,0.13,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.3,3175
1975-07-07,1975,7,7,1974,863,0.24,2,58,11,11,11,136,227,0.26,636,0,0,0,0,0,0,58,11,11,11,136,716,212,212,212,0,990.0,967.4,0.33,0.12,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,124.8,2994
1975-07-08,1975,7,8,1974,817,0.24,2,58,11,11,11,136,227,0.28,590,0,0,0,0,0,0,58,11,11,11,136,670,196,196,196,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,116.0,2784
1975-07-09,1975,7,9,1974,794,0.24,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2679
1975-07-10,1975,7,10,1974,779,0.24,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.09,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,2615
1975-07-11,1975,7,11,1974,779,0.25,2,58,11,11,11,136,227,0.29,552,0,0,0,0,0,0,58,11,11,11,136,632,184,184,184,0,990.0,967.0,0.29,0.09,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,37.4,37.4,37.4,0.0,109.0,2615
1975-07-12,1975,7,12,1974,760,0.25,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.08,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2579
1975-07-13,1975,7,13,1974,739,0.25,2,58,11,11,11,136,227,0.31,512,0,0,0,0,0,0,58,11,11,11,136,592,256,256,0,0,990.0,966.9,0.26,0.08,989.7,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,53.0,53.0,0.0,0.0,103.9,2492
1975-07-14,1975,7,14,1974,728,0.25,2,58,11,11,11,136,227,0.31,501,0,0,0,0,0,0,58,11,11,11,136,581,250,250,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,101.9,2445
1975-07-15,1975,7,15,1974,712,0.25,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.0,2375
1975-07-16,1975,7,16,1974,702,0.25,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,237,237,0,0,990.0,966.7,0.24,0.07,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,97.2,2333
1975-07-17,1975,7,17,1974,682,0.25,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1975-07-18,1975,7,18,1974,682,0.25,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1975-07-19,1975,7,19,1974,666,0.25,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1975-07-20,1975,7,20,1974,654,0.25,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2113
1975-07-21,1975,7,21,1974,654,0.19,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2113
1975-07-22,1975,7,22,1974,654,0.19,2,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.5,0.21,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2113
1975-07-23,1975,7,23,1974,630,0.19,2,58,11,11,11,136,227,0.36,403,0,0,0,0,0,0,58,11,11,11,136,483,201,201,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,83.1,1993
1975-07-24,1975,7,24,1974,608,0.19,2,58,11,11,11,136,227,0.37,381,0,0,0,0,0,0,58,11,11,11,136,461,190,190,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1975-07-25,1975,7,25,1974,601,0.19,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1975-07-26,1975,7,26,1974,589,0.19,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,1786
1975-07-27,1975,7,27,1974,589,0.19,2,58,11,11,11,136,227,0.39,362,0,0,0,0,0,0,58,11,11,11,136,442,181,181,0,0,990.0,966.3,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,74.4,1786
1975-07-28,1975,7,28,1974,583,0.19,2,58,11,11,11,136,227,0.39,356,0,0,0,0,0,0,58,11,11,11,136,436,178,178,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.2,1756
1975-07-29,1975,7,29,1974,577,0.19,2,58,11,11,11,136,227,0.39,350,0,0,0,0,0,0,58,11,11,11,136,430,175,175,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1975-07-30,1975,7,30,1974,566,0.19,2,58,11,11,11,136,227,0.4,339,0,0,0,0,0,0,58,11,11,11,136,419,169,169,0,0,990.0,966.2,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,69.9,1678
1975-07-31,1975,7,31,1974,563,0.19,2,58,11,11,11,136,227,0.4,336,0,0,0,0,0,0,58,11,11,11,136,416,168,168,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1664
1975-08-01,1975,8,1,1974,563,0.17,2,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1975-08-02,1975,8,2,1974,563,0.17,2,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1975-08-03,1975,8,3,1974,556,0.17,2,54,9,8,6,107,184,0.33,372,0,0,0,0,0,0,54,9,8,6,107,443,186,186,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.1,1851
1975-08-04,1975,8,4,1974,550,0.17,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1824
1975-08-05,1975,8,5,1974,550,0.17,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1824
1975-08-06,1975,8,6,1974,537,0.17,2,54,9,8,6,107,184,0.34,353,0,0,0,0,0,0,54,9,8,6,107,424,176,176,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1760
1975-08-07,1975,8,7,1974,527,0.17,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
1975-08-08,1975,8,8,1974,527,0.17,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
1975-08-09,1975,8,9,1974,516,0.17,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1975-08-10,1975,8,10,1974,505,0.17,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1975-08-11,1975,8,11,1974,505,0.17,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1975-08-12,1975,8,12,1974,494,0.17,2,54,9,8,6,107,184,0.37,310,0,0,0,0,0,0,54,9,8,6,107,381,155,155,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1550
1975-08-13,1975,8,13,1974,489,0.17,2,54,9,8,6,107,184,0.38,305,0,0,0,0,0,0,54,9,8,6,107,376,152,152,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1975-08-14,1975,8,14,1974,486,0.17,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1975-08-15,1975,8,15,1974,486,0.17,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1507
1975-08-16,1975,8,16,1974,477,0.17,2,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.0,1464
1975-08-17,1975,8,17,1974,472,0.17,2,54,9,8,6,107,184,0.39,288,0,0,0,0,0,0,54,9,8,6,107,359,144,144,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
1975-08-18,1975,8,18,1974,467,0.17,2,54,9,8,6,107,184,0.39,283,0,0,0,0,0,0,54,9,8,6,107,354,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1414
1975-08-19,1975,8,19,1974,459,0.17,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1975-08-20,1975,8,20,1974,459,0.17,2,54,9,8,6,107,184,0.4,275,0,0,0,0,0,0,54,9,8,6,107,346,137,137,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.5,29.5,0.0,0.0,57.3,1374
1975-08-21,1975,8,21,1974,422,0.15,2,54,9,8,6,107,184,0.44,238,0,0,0,0,0,0,54,9,8,6,107,309,238,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1241
1975-08-22,1975,8,22,1974,420,0.15,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,51.3,1230
1975-08-23,1975,8,23,1974,413,0.15,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1198
1975-08-24,1975,8,24,1974,413,0.15,2,54,9,8,6,107,184,0.44,229,0,0,0,0,0,0,54,9,8,6,107,300,229,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,49.9,1198
1975-08-25,1975,8,25,1974,408,0.15,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
1975-08-26,1975,8,26,1974,408,0.15,2,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1169
1975-08-27,1975,8,27,1974,398,0.15,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1975-08-28,1975,8,28,1974,391,0.15,2,54,9,8,6,107,184,0.47,207,0,0,0,0,0,0,54,9,8,6,107,278,207,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.2,0.0,0.0,0.0,45.3,1086
1975-08-29,1975,8,29,1974,386,0.15,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
1975-08-30,1975,8,30,1974,386,0.15,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
1975-08-31,1975,8,31,1974,386,0.15,2,54,9,8,6,107,184,0.48,202,0,0,0,0,0,0,54,9,8,6,107,273,202,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1058
1975-09-01,1975,9,1,1974,380,0.27,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1275
1975-09-02,1975,9,2,1974,380,0.27,2,46,7,6,4,75,138,0.36,242,0,0,0,0,0,0,46,7,6,4,75,301,242,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1275
1975-09-03,1975,9,3,1974,377,0.27,2,46,7,6,4,75,138,0.37,239,0,0,0,0,0,0,46,7,6,4,75,298,239,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.4,0.0,0.0,0.0,52.4,1256
1975-09-04,1975,9,4,1974,373,0.27,2,46,7,6,4,75,138,0.37,235,0,0,0,0,0,0,46,7,6,4,75,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,51.5,1236
1975-09-05,1975,9,5,1974,370,0.27,2,46,7,6,4,75,138,0.37,232,0,0,0,0,0,0,46,7,6,4,75,291,232,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,51.0,1222
1975-09-06,1975,9,6,1974,353,0.27,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1975-09-07,1975,9,7,1974,353,0.27,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1975-09-08,1975,9,8,1974,353,0.27,2,46,7,6,4,75,138,0.39,215,0,0,0,0,0,0,46,7,6,4,75,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.5,1139
1975-09-09,1975,9,9,1974,346,0.27,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1975-09-10,1975,9,10,1974,346,0.27,2,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,45.9,1102
1975-09-11,1975,9,11,1974,344,0.23,2,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.4,1090
1975-09-12,1975,9,12,1974,340,0.23,2,46,7,6,4,75,138,0.41,202,0,0,0,0,0,0,46,7,6,4,75,261,202,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.6,1069
1975-09-13,1975,9,13,1974,335,0.23,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1975-09-14,1975,9,14,1974,335,0.23,2,46,7,6,4,75,138,0.41,197,0,0,0,0,0,0,46,7,6,4,75,256,197,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,43.4,1042
1975-09-15,1975,9,15,1974,331,0.23,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1975-09-16,1975,9,16,1974,331,0.23,2,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1975-09-17,1975,9,17,1974,329,0.23,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1975-09-18,1975,9,18,1974,329,0.23,2,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.0,1007
1975-09-19,1975,9,19,1974,325,0.23,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1975-09-20,1975,9,20,1974,325,0.23,2,46,7,6,4,75,138,0.42,187,0,0,0,0,0,0,46,7,6,4,75,246,187,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.1,986
1975-09-21,1975,9,21,1974,323,0.2,2,46,7,6,4,75,138,0.43,185,0,0,0,0,0,0,46,7,6,4,75,244,185,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.6,975
1975-09-22,1975,9,22,1974,320,0.2,2,46,7,6,4,75,138,0.43,182,0,0,0,0,0,0,46,7,6,4,75,241,182,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
1975-09-23,1975,9,23,1974,316,0.2,2,46,7,6,4,75,138,0.44,178,0,0,0,0,0,0,46,7,6,4,75,237,178,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
1975-09-24,1975,9,24,1974,311,0.2,2,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,37.8,908
1975-09-25,1975,9,25,1974,309,0.2,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1975-09-26,1975,9,26,1974,309,0.2,2,46,7,6,4,75,138,0.45,171,0,0,0,0,0,0,46,7,6,4,75,230,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1975-09-27,1975,9,27,1974,306,0.2,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1975-09-28,1975,9,28,1974,306,0.2,2,46,7,6,4,75,138,0.45,168,0,0,0,0,0,0,46,7,6,4,75,227,168,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,877
1975-09-29,1975,9,29,1974,302,0.2,2,46,7,6,4,75,138,0.46,164,0,0,0,0,0,0,46,7,6,4,75,223,164,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
1975-09-30,1975,9,30,1974,299,0.2,2,46,7,6,4,75,138,0.46,161,0,0,0,0,0,0,46,7,6,4,75,220,161,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
1975-10-01,1975,10,1,1975,294,0.18,2,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
1975-10-02,1975,10,2,1975,290,0.18,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1975-10-03,1975,10,3,1975,290,0.18,2,41,6,4,3,56,110,0.38,180,0,0,0,0,0,0,41,6,4,3,56,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,951
1975-10-04,1975,10,4,1975,287,0.18,2,41,6,4,3,56,110,0.38,177,0,0,0,0,0,0,41,6,4,3,56,228,177,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,38.8,932
1975-10-05,1975,10,5,1975,283,0.18,2,41,6,4,3,56,110,0.39,173,0,0,0,0,0,0,41,6,4,3,56,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1975-10-06,1975,10,6,1975,281,0.18,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1975-10-07,1975,10,7,1975,281,0.18,2,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1975-10-08,1975,10,8,1975,275,0.18,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1975-10-09,1975,10,9,1975,275,0.18,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1975-10-10,1975,10,10,1975,275,0.18,2,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1975-10-11,1975,10,11,1975,273,0.22,2,41,6,4,3,56,110,0.4,163,0,0,0,0,0,0,41,6,4,3,56,214,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,858
1975-10-12,1975,10,12,1975,271,0.22,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1975-10-13,1975,10,13,1975,271,0.22,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1975-10-14,1975,10,14,1975,271,0.22,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1975-10-15,1975,10,15,1975,271,0.22,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1975-10-16,1975,10,16,1975,271,0.22,2,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
1975-10-17,1975,10,17,1975,258,0.22,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1975-10-18,1975,10,18,1975,258,0.22,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1975-10-19,1975,10,19,1975,258,0.22,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1975-10-20,1975,10,20,1975,258,0.22,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1975-10-21,1975,10,21,1975,258,0.32,2,41,6,4,3,56,110,0.43,148,0,0,0,0,0,0,41,6,4,3,56,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1975-10-22,1975,10,22,1975,256,0.32,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1975-10-23,1975,10,23,1975,256,0.32,2,41,6,4,3,56,110,0.43,146,0,0,0,0,0,0,41,6,4,3,56,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,32.0,767
1975-10-24,1975,10,24,1975,246,0.32,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1975-10-25,1975,10,25,1975,246,0.32,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1975-10-26,1975,10,26,1975,239,0.32,2,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
1975-10-27,1975,10,27,1975,239,0.32,2,41,6,4,3,56,110,0.46,129,0,0,0,0,0,0,41,6,4,3,56,180,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
1975-10-28,1975,10,28,1975,249,0.32,2,41,6,4,3,56,110,0.44,139,0,0,0,0,0,0,41,6,4,3,56,190,139,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,30.4,730
1975-10-29,1975,10,29,1975,246,0.32,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1975-10-30,1975,10,30,1975,246,0.32,2,41,6,4,3,56,110,0.45,136,0,0,0,0,0,0,41,6,4,3,56,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1975-10-31,1975,10,31,1975,243,0.32,2,41,6,4,3,56,110,0.45,133,0,0,0,0,0,0,41,6,4,3,56,184,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,695
1975-11-01,1975,11,1,1975,239,0.36,2,40,6,4,3,53,106,0.44,133,0,0,0,0,0,0,40,6,4,3,53,183,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
1975-11-02,1975,11,2,1975,239,0.36,2,40,6,4,3,53,106,0.44,133,0,0,0,0,0,0,40,6,4,3,53,183,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
1975-11-03,1975,11,3,1975,239,0.36,2,40,6,4,3,53,106,0.44,133,0,0,0,0,0,0,40,6,4,3,53,183,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,697
1975-11-04,1975,11,4,1975,246,0.36,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1975-11-05,1975,11,5,1975,246,0.36,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1975-11-06,1975,11,6,1975,246,0.36,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1975-11-07,1975,11,7,1975,246,0.36,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1975-11-08,1975,11,8,1975,256,0.36,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1975-11-09,1975,11,9,1975,256,0.36,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1975-11-10,1975,11,10,1975,256,0.36,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1975-11-11,1975,11,11,1975,256,0.39,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1975-11-12,1975,11,12,1975,249,0.39,2,40,6,4,3,53,106,0.42,143,0,0,0,0,0,0,40,6,4,3,53,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,752
1975-11-13,1975,11,13,1975,246,0.39,2,40,6,4,3,53,106,0.43,140,0,0,0,0,0,0,40,6,4,3,53,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,30.5,732
1975-11-14,1975,11,14,1975,256,0.39,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1975-11-15,1975,11,15,1975,256,0.39,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1975-11-16,1975,11,16,1975,256,0.39,2,40,6,4,3,53,106,0.41,150,0,0,0,0,0,0,40,6,4,3,53,200,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1975-11-17,1975,11,17,1975,258,0.39,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1975-11-18,1975,11,18,1975,258,0.39,2,40,6,4,3,53,106,0.41,152,0,0,0,0,0,0,40,6,4,3,53,202,152,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,800
1975-11-19,1975,11,19,1975,264,0.39,2,40,6,4,3,53,106,0.4,158,0,0,0,0,0,0,40,6,4,3,53,208,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1975-11-20,1975,11,20,1975,270,0.39,2,40,6,4,3,53,106,0.39,164,0,0,0,0,0,0,40,6,4,3,53,214,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1975-11-21,1975,11,21,1975,273,0.54,3,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1975-11-22,1975,11,22,1975,273,0.54,3,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1975-11-23,1975,11,23,1975,290,0.54,3,36,5,3,2,47,93,0.32,197,0,0,0,0,0,0,36,5,3,2,47,241,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1052
1975-11-24,1975,11,24,1975,281,0.54,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1975-11-25,1975,11,25,1975,281,0.54,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1975-11-26,1975,11,26,1975,283,0.54,3,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1975-11-27,1975,11,27,1975,287,0.54,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1975-11-28,1975,11,28,1975,287,0.54,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1975-11-29,1975,11,29,1975,287,0.54,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1975-11-30,1975,11,30,1975,290,0.54,3,36,5,3,2,47,93,0.32,197,0,0,0,0,0,0,36,5,3,2,47,241,197,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.8,0.0,0.0,0.0,43.9,1052
1975-12-01,1975,12,1,1975,311,0.6,3,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.0,1104
1975-12-02,1975,12,2,1975,329,0.6,3,38,5,4,3,54,104,0.32,225,0,0,0,0,0,0,38,5,4,3,54,272,225,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1195
1975-12-03,1975,12,3,1975,331,0.6,3,38,5,4,3,54,104,0.31,227,0,0,0,0,0,0,38,5,4,3,54,274,227,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,50.3,1207
1975-12-04,1975,12,4,1975,338,0.6,3,38,5,4,3,54,104,0.31,234,0,0,0,0,0,0,38,5,4,3,54,281,234,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1241
1975-12-05,1975,12,5,1975,417,0.6,3,38,5,4,3,54,104,0.25,313,0,0,0,0,0,0,38,5,4,3,54,360,156,156,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1975-12-06,1975,12,6,1975,364,0.6,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.2,1372
1975-12-07,1975,12,7,1975,350,0.6,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.2,1301
1975-12-08,1975,12,8,1975,350,0.6,3,38,5,4,3,54,104,0.3,246,0,0,0,0,0,0,38,5,4,3,54,293,246,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.4,0.0,0.0,0.0,54.2,1301
1975-12-09,1975,12,9,1975,364,0.6,3,38,5,4,3,54,104,0.29,260,0,0,0,0,0,0,38,5,4,3,54,307,260,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.2,1372
1975-12-10,1975,12,10,1975,377,0.6,3,38,5,4,3,54,104,0.28,273,0,0,0,0,0,0,38,5,4,3,54,320,273,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,59.7,1432
1975-12-11,1975,12,11,1975,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1975-12-12,1975,12,12,1975,389,0.56,3,38,5,4,3,54,104,0.27,285,0,0,0,0,0,0,38,5,4,3,54,332,142,142,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.3,1446
1975-12-13,1975,12,13,1975,380,0.56,3,38,5,4,3,54,104,0.27,276,0,0,0,0,0,0,38,5,4,3,54,323,138,138,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.5,1404
1975-12-14,1975,12,14,1975,386,0.56,3,38,5,4,3,54,104,0.27,282,0,0,0,0,0,0,38,5,4,3,54,329,141,141,0,0,990.0,965.3,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1975-12-15,1975,12,15,1975,391,0.56,3,38,5,4,3,54,104,0.27,287,0,0,0,0,0,0,38,5,4,3,54,334,143,143,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.8,1460
1975-12-16,1975,12,16,1975,398,0.56,3,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1492
1975-12-17,1975,12,17,1975,402,0.56,3,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.2,1515
1975-12-18,1975,12,18,1975,413,0.56,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1975-12-19,1975,12,19,1975,413,0.56,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1975-12-20,1975,12,20,1975,413,0.56,3,38,5,4,3,54,104,0.25,309,0,0,0,0,0,0,38,5,4,3,54,356,154,154,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1570
1975-12-21,1975,12,21,1975,422,0.52,3,38,5,4,3,54,104,0.25,318,0,0,0,0,0,0,38,5,4,3,54,365,159,159,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.2,1613
1975-12-22,1975,12,22,1975,435,0.52,3,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1975-12-23,1975,12,23,1975,426,0.52,3,38,5,4,3,54,104,0.24,322,0,0,0,0,0,0,38,5,4,3,54,369,161,161,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1634
1975-12-24,1975,12,24,1975,430,0.52,3,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.0,1656
1975-12-25,1975,12,25,1975,435,0.52,3,38,5,4,3,54,104,0.24,331,0,0,0,0,0,0,38,5,4,3,54,378,165,165,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1678
1975-12-26,1975,12,26,1975,440,0.52,3,38,5,4,3,54,104,0.24,336,0,0,0,0,0,0,38,5,4,3,54,383,168,168,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.9,1701
1975-12-27,1975,12,27,1975,445,0.52,3,38,5,4,3,54,104,0.23,341,0,0,0,0,0,0,38,5,4,3,54,388,170,170,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,72.0,1728
1975-12-28,1975,12,28,1975,455,0.52,3,38,5,4,3,54,104,0.23,351,0,0,0,0,0,0,38,5,4,3,54,398,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1975-12-29,1975,12,29,1975,462,0.52,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1812
1975-12-30,1975,12,30,1975,462,0.52,3,38,5,4,3,54,104,0.22,358,0,0,0,0,0,0,38,5,4,3,54,405,179,179,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1812
1975-12-31,1975,12,31,1975,479,0.52,3,38,5,4,3,54,104,0.22,375,0,0,0,0,0,0,38,5,4,3,54,422,187,187,0,0,990.0,965.8,0.18,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1901
1976-01-01,1976,1,1,1975,512,0.58,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1976-01-02,1976,1,2,1975,512,0.58,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1976-01-03,1976,1,3,1975,512,0.58,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1976-01-04,1976,1,4,1975,512,0.58,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1976-01-05,1976,1,5,1975,512,0.58,3,41,6,4,3,66,120,0.23,392,0,0,0,0,0,0,41,6,4,3,66,443,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.6,1981
1976-01-06,1976,1,6,1975,516,0.58,3,41,6,4,3,66,120,0.23,396,0,0,0,0,0,0,41,6,4,3,66,447,198,198,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.6,2006
1976-01-07,1976,1,7,1975,527,0.58,3,41,6,4,3,66,120,0.23,407,0,0,0,0,0,0,41,6,4,3,66,458,203,203,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.9,43.9,0.0,0.0,85.9,2061
1976-01-08,1976,1,8,1975,537,0.58,3,41,6,4,3,66,120,0.22,417,0,0,0,0,0,0,41,6,4,3,66,468,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2112
1976-01-09,1976,1,9,1975,550,0.58,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1976-01-10,1976,1,10,1975,550,0.58,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1976-01-11,1976,1,11,1975,550,0.58,3,41,6,4,3,66,120,0.22,430,0,0,0,0,0,0,41,6,4,3,66,481,215,215,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.6,2174
1976-01-12,1976,1,12,1975,562,0.58,3,41,6,4,3,66,120,0.21,442,0,0,0,0,0,0,41,6,4,3,66,493,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2230
1976-01-13,1976,1,13,1975,563,0.58,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2235
1976-01-14,1976,1,14,1975,566,0.58,3,41,6,4,3,66,120,0.21,446,0,0,0,0,0,0,41,6,4,3,66,497,223,223,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,93.7,2249
1976-01-15,1976,1,15,1975,577,0.58,3,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,228,228,0,0,990.0,966.2,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,95.8,2300
1976-01-16,1976,1,16,1975,583,0.58,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.0,966.2,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.8,2323
1976-01-17,1976,1,17,1975,583,0.58,3,41,6,4,3,66,120,0.21,463,0,0,0,0,0,0,41,6,4,3,66,514,231,231,0,0,990.0,966.2,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.8,2323
1976-01-18,1976,1,18,1975,589,0.58,3,41,6,4,3,66,120,0.2,469,0,0,0,0,0,0,41,6,4,3,66,520,234,234,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,98.0,2351
1976-01-19,1976,1,19,1975,601,0.58,3,41,6,4,3,66,120,0.2,481,0,0,0,0,0,0,41,6,4,3,66,532,240,240,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.3,2408
