Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1977-12-13,1977,12,13,1977,467,0.32,2,42,7,5,3,61,118,0.25,349,0,0,0,0,0,0,42,7,5,3,61,403,174,174,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1761
1977-12-14,1977,12,14,1977,489,0.32,2,42,7,5,3,61,118,0.24,371,0,0,0,0,0,0,42,7,5,3,61,425,185,185,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1873
1977-12-15,1977,12,15,1977,532,0.32,2,42,7,5,3,61,118,0.22,414,0,0,0,0,0,0,42,7,5,3,61,468,207,207,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.6,44.6,0.0,0.0,87.4,2097
1977-12-16,1977,12,16,1977,562,0.32,2,42,7,5,3,61,118,0.21,444,0,0,0,0,0,0,42,7,5,3,61,498,222,222,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,93.4,2240
1977-12-17,1977,12,17,1977,589,0.32,2,42,7,5,3,61,118,0.2,471,0,0,0,0,0,0,42,7,5,3,61,525,235,235,0,0,990.0,966.3,0.23,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.2,50.2,0.0,0.0,98.4,2361
1977-12-18,1977,12,18,1977,608,0.32,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,245,245,0,0,990.0,966.3,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,102.1,2449
1977-12-19,1977,12,19,1977,608,0.32,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,245,245,0,0,990.0,966.3,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,102.1,2449
1977-12-20,1977,12,20,1977,608,0.32,2,42,7,5,3,61,118,0.19,490,0,0,0,0,0,0,42,7,5,3,61,544,245,245,0,0,990.0,966.3,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,102.1,2449
1977-12-21,1977,12,21,1977,615,0.08,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2440
1977-12-22,1977,12,22,1977,615,0.08,1,44,8,6,4,64,126,0.2,489,0,0,0,0,0,0,44,8,6,4,64,547,244,244,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2440
1977-12-23,1977,12,23,1977,618,0.08,1,44,8,6,4,64,126,0.2,492,0,0,0,0,0,0,44,8,6,4,64,550,246,246,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,102.3,2454
1977-12-24,1977,12,24,1977,623,0.08,1,44,8,6,4,64,126,0.2,497,0,0,0,0,0,0,44,8,6,4,64,555,248,248,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.2,2476
1977-12-25,1977,12,25,1977,630,0.08,1,44,8,6,4,64,126,0.2,504,0,0,0,0,0,0,44,8,6,4,64,562,252,252,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,104.3,2504
1977-12-26,1977,12,26,1977,636,0.08,1,44,8,6,4,64,126,0.2,510,0,0,0,0,0,0,44,8,6,4,64,568,255,255,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,105.6,2533
1977-12-27,1977,12,27,1977,654,0.08,1,44,8,6,4,64,126,0.19,528,0,0,0,0,0,0,44,8,6,4,64,586,264,264,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.6,2607
1977-12-28,1977,12,28,1977,666,0.08,1,44,8,6,4,64,126,0.19,540,0,0,0,0,0,0,44,8,6,4,64,598,270,270,0,0,990.0,966.6,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.5,56.5,0.0,0.0,110.8,2659
1977-12-29,1977,12,29,1977,682,0.08,1,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,185,185,185,0,990.0,966.6,0.28,0.09,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.8,2683
1977-12-30,1977,12,30,1977,733,0.08,1,44,8,6,4,64,126,0.17,607,0,0,0,0,0,0,44,8,6,4,64,665,202,202,202,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,121.8,2924
1977-12-31,1977,12,31,1977,751,0.08,1,44,8,6,4,64,126,0.17,625,0,0,0,0,0,0,44,8,6,4,64,683,208,208,208,0,990.0,966.9,0.32,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.3,3007
1978-01-01,1978,1,1,1977,905,0.15,2,46,7,6,4,76,139,0.15,766,0,0,0,0,0,0,46,7,6,4,76,825,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.6,50.6,50.6,0.0,148.8,3570
1978-01-02,1978,1,2,1977,1050,0.15,2,46,7,6,4,76,139,0.13,911,0,0,0,0,0,0,46,7,6,4,76,970,227,227,227,227,990.0,968.1,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.2,4084
1978-01-03,1978,1,3,1977,976,0.15,2,46,7,6,4,76,139,0.14,837,0,0,0,0,0,0,46,7,6,4,76,896,209,209,209,209,990.0,967.8,0.48,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1978-01-04,1978,1,4,1977,929,0.15,2,46,7,6,4,76,139,0.15,790,0,0,0,0,0,0,46,7,6,4,76,849,263,263,263,0,990.0,967.6,0.43,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.4,3658
1978-01-05,1978,1,5,1977,876,0.15,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,245,245,245,0,990.0,967.4,0.38,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.4,3466
1978-01-06,1978,1,6,1977,817,0.15,2,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3231
1978-01-07,1978,1,7,1977,847,0.15,2,46,7,6,4,76,139,0.16,708,0,0,0,0,0,0,46,7,6,4,76,767,236,236,236,0,990.0,967.3,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,139.6,3350
1978-01-08,1978,1,8,1977,858,0.15,2,46,7,6,4,76,139,0.16,719,0,0,0,0,0,0,46,7,6,4,76,778,239,239,239,0,990.0,967.3,0.37,0.15,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.5,3395
1978-01-09,1978,1,9,1977,876,0.15,2,46,7,6,4,76,139,0.16,737,0,0,0,0,0,0,46,7,6,4,76,796,245,245,245,0,990.0,967.4,0.38,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,144.4,3466
1978-01-10,1978,1,10,1977,891,0.15,2,46,7,6,4,76,139,0.16,752,0,0,0,0,0,0,46,7,6,4,76,811,250,250,250,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,146.7,3521
1978-01-11,1978,1,11,1977,914,0.11,2,46,7,6,4,76,139,0.15,775,0,0,0,0,0,0,46,7,6,4,76,834,258,258,258,0,990.0,967.6,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,150.1,3601
1978-01-12,1978,1,12,1977,941,0.11,2,46,7,6,4,76,139,0.15,802,0,0,0,0,0,0,46,7,6,4,76,861,267,267,267,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,3697
1978-01-13,1978,1,13,1977,914,0.11,2,46,7,6,4,76,139,0.15,775,0,0,0,0,0,0,46,7,6,4,76,834,258,258,258,0,990.0,967.6,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,150.1,3601
1978-01-14,1978,1,14,1977,929,0.11,2,46,7,6,4,76,139,0.15,790,0,0,0,0,0,0,46,7,6,4,76,849,263,263,263,0,990.0,967.6,0.43,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.4,3658
1978-01-15,1978,1,15,1977,929,0.11,2,46,7,6,4,76,139,0.15,790,0,0,0,0,0,0,46,7,6,4,76,849,263,263,263,0,990.0,967.6,0.43,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.4,3658
1978-01-16,1978,1,16,1977,947,0.11,2,46,7,6,4,76,139,0.15,808,0,0,0,0,0,0,46,7,6,4,76,867,269,269,269,0,990.0,967.7,0.45,0.2,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,154.9,3716
1978-01-17,1978,1,17,1977,957,0.11,2,46,7,6,4,76,139,0.15,818,0,0,0,0,0,0,46,7,6,4,76,877,272,272,272,0,990.0,967.7,0.46,0.21,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.4,3752
1978-01-18,1978,1,18,1977,976,0.11,2,46,7,6,4,76,139,0.14,837,0,0,0,0,0,0,46,7,6,4,76,896,209,209,209,209,990.0,967.8,0.48,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
1978-01-19,1978,1,19,1977,997,0.11,2,46,7,6,4,76,139,0.14,858,0,0,0,0,0,0,46,7,6,4,76,917,214,214,214,214,990.0,967.9,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.5,3877
1978-01-20,1978,1,20,1977,997,0.11,2,46,7,6,4,76,139,0.14,858,0,0,0,0,0,0,46,7,6,4,76,917,214,214,214,214,990.0,967.9,0.49,0.24,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,161.5,3877
1978-01-21,1978,1,21,1977,1027,0.12,2,46,7,6,4,76,139,0.14,888,0,0,0,0,0,0,46,7,6,4,76,947,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3996
1978-01-22,1978,1,22,1977,1050,0.12,2,46,7,6,4,76,139,0.13,911,0,0,0,0,0,0,46,7,6,4,76,970,227,227,227,227,990.0,968.1,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,170.2,4084
1978-01-23,1978,1,23,1977,1082,0.12,2,46,7,6,4,76,139,0.13,943,0,0,0,0,0,0,46,7,6,4,76,1002,235,235,235,235,990.0,968.2,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4202
1978-01-24,1978,1,24,1977,1082,0.12,2,46,7,6,4,76,139,0.13,943,0,0,0,0,0,0,46,7,6,4,76,1002,235,235,235,235,990.0,968.2,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4202
1978-01-25,1978,1,25,1977,1082,0.12,2,46,7,6,4,76,139,0.13,943,0,0,0,0,0,0,46,7,6,4,76,1002,235,235,235,235,990.0,968.2,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4202
1978-01-26,1978,1,26,1977,1082,0.12,2,46,7,6,4,76,139,0.13,943,0,0,0,0,0,0,46,7,6,4,76,1002,235,235,235,235,990.0,968.2,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4202
1978-01-27,1978,1,27,1977,1082,0.12,2,46,7,6,4,76,139,0.13,943,0,0,0,0,0,0,46,7,6,4,76,1002,235,235,235,235,990.0,968.2,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.1,4202
1978-01-28,1978,1,28,1977,1107,0.12,2,46,7,6,4,76,139,0.13,968,0,0,0,0,0,0,46,7,6,4,76,1027,242,242,242,242,990.0,968.2,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1978-01-29,1978,1,29,1977,1117,0.12,2,46,7,6,4,76,139,0.12,978,0,0,0,0,0,0,46,7,6,4,76,1037,244,244,244,244,990.0,968.3,0.61,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.9,4317
1978-01-30,1978,1,30,1977,1107,0.12,2,46,7,6,4,76,139,0.13,968,0,0,0,0,0,0,46,7,6,4,76,1027,242,242,242,242,990.0,968.2,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.6,4286
1978-01-31,1978,1,31,1977,1117,0.12,2,46,7,6,4,76,139,0.12,978,0,0,0,0,0,0,46,7,6,4,76,1037,244,244,244,244,990.0,968.3,0.61,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.9,4317
1978-02-01,1978,2,1,1977,1127,0.16,2,49,8,7,5,93,162,0.14,965,0,0,0,0,0,0,49,8,7,5,93,1029,241,241,241,241,990.0,968.3,0.6,0.32,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.5,4260
1978-02-02,1978,2,2,1977,1132,0.16,2,49,8,7,5,93,162,0.14,970,0,0,0,0,0,0,49,8,7,5,93,1034,242,242,242,242,990.0,968.3,0.6,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,178.1,4275
1978-02-03,1978,2,3,1977,1141,0.16,2,49,8,7,5,93,162,0.14,979,0,0,0,0,0,0,49,8,7,5,93,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.4,4305
1978-02-04,1978,2,4,1977,1182,0.16,2,49,8,7,5,93,162,0.14,1020,0,0,0,0,0,0,49,8,7,5,93,1084,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
1978-02-05,1978,2,5,1977,1199,0.16,2,49,8,7,5,93,162,0.14,1037,0,0,0,0,0,0,49,8,7,5,93,1101,259,259,259,259,990.0,968.5,0.7,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.4,4474
1978-02-06,1978,2,6,1977,1186,0.16,2,49,8,7,5,93,162,0.14,1024,0,0,0,0,0,0,49,8,7,5,93,1088,256,256,256,256,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,184.9,4438
1978-02-07,1978,2,7,1977,1208,0.16,2,49,8,7,5,93,162,0.13,1046,0,0,0,0,0,0,49,8,7,5,93,1110,261,261,261,261,990.0,968.6,0.71,0.41,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4497
1978-02-08,1978,2,8,1977,1246,0.16,2,49,8,7,5,93,162,0.13,1084,0,0,0,0,0,0,49,8,7,5,93,1148,271,271,271,271,990.0,968.7,0.77,0.46,988.8,4,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.5,4596
1978-02-09,1978,2,9,1977,1297,0.16,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1978-02-10,1978,2,10,1977,1297,0.16,2,49,8,7,5,93,162,0.12,1100,35,10,1,1,1,20,59,9,8,6,113,1178,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.8,4602
1978-02-11,1978,2,11,1977,1311,0.18,2,49,8,7,5,93,162,0.12,1100,49,14,2,2,1,28,63,10,9,6,121,1183,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
1978-02-12,1978,2,12,1977,1383,0.18,2,49,8,7,5,93,162,0.12,1100,121,36,6,5,3,69,85,14,12,8,162,1212,275,275,275,275,990.0,969.1,0.86,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4520
1978-02-13,1978,2,13,1977,1414,0.18,2,49,8,7,5,93,162,0.11,1100,152,46,7,6,4,87,95,15,13,9,180,1224,275,275,275,275,990.0,969.2,0.88,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.1,4491
1978-02-14,1978,2,14,1977,1436,0.18,2,49,8,7,5,93,162,0.11,1100,174,51,8,7,5,102,100,16,14,10,195,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.2,4468
1978-02-15,1978,2,15,1977,1454,0.18,2,49,8,7,5,93,162,0.11,1100,192,51,9,8,5,117,100,17,15,10,210,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
1978-02-16,1978,2,16,1977,1492,0.18,2,49,8,7,5,93,162,0.11,1100,230,51,10,9,7,152,100,18,16,12,245,1234,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4420
1978-02-17,1978,2,17,1977,1511,0.18,2,49,8,7,5,93,162,0.11,1100,249,51,9,10,7,169,100,18,17,12,262,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.6,4405
1978-02-18,1978,2,18,1977,1551,0.18,2,49,8,7,5,93,162,0.1,1100,289,51,10,12,8,206,100,18,19,13,299,1237,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.2,4371
1978-02-19,1978,2,19,1977,1609,0.18,2,49,8,7,5,93,162,0.1,1100,347,51,10,15,10,260,100,18,22,15,353,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,180.1,4322
1978-02-20,1978,2,20,1977,1617,0.18,2,49,8,7,5,93,162,0.1,1100,355,50,10,15,10,268,100,18,22,15,361,1240,275,275,275,275,990.0,969.9,0.92,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4316
1978-02-21,1978,2,21,1977,1645,0.21,2,49,8,7,5,93,162,0.1,1100,383,50,10,16,11,294,100,18,23,16,387,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.8,4292
1978-02-22,1978,2,22,1977,1677,0.21,2,49,8,7,5,93,162,0.1,1100,415,50,10,17,12,323,100,18,24,17,416,1242,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1978-02-23,1978,2,23,1977,1707,0.21,2,49,8,7,5,93,162,0.09,1100,445,51,10,18,13,353,100,18,25,18,446,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1978-02-24,1978,2,24,1977,1726,0.21,2,49,8,7,5,93,162,0.09,1100,464,51,10,18,14,370,100,18,25,19,463,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1978-02-25,1978,2,25,1977,1783,0.21,2,49,8,7,5,93,162,0.09,1100,521,51,10,18,16,426,100,18,25,21,519,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,174.0,4176
1978-02-26,1978,2,26,1977,1966,0.21,2,49,8,7,5,93,162,0.08,1100,704,51,10,18,21,603,100,18,25,26,696,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1978-02-27,1978,2,27,1977,1966,0.21,2,49,8,7,5,93,162,0.08,1100,704,51,10,18,21,603,100,18,25,26,696,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.1,4011
1978-02-28,1978,2,28,1977,2028,0.21,2,49,8,7,5,93,162,0.08,1100,766,51,10,18,23,663,100,18,25,28,756,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1978-03-01,1978,3,1,1977,2102,0.27,2,59,11,12,13,144,239,0.11,1100,763,41,7,13,41,660,100,18,25,54,804,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.0,3912
1978-03-02,1978,3,2,1977,2155,0.27,2,59,11,12,13,144,239,0.11,1100,816,40,7,13,44,710,100,18,25,57,854,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.6,3877
1978-03-03,1978,3,3,1977,2195,0.27,2,59,11,12,13,144,239,0.11,1100,856,41,7,13,46,748,100,18,25,59,892,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1978-03-04,1978,3,4,1977,2301,0.27,2,59,11,12,13,144,239,0.1,1100,962,41,7,13,52,849,100,18,25,65,993,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.5,3779
1978-03-05,1978,3,5,1977,2310,0.27,2,59,11,12,13,144,239,0.1,1100,971,41,7,13,52,857,100,18,25,65,1001,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1978-03-06,1978,3,6,1977,2345,0.27,2,59,11,12,13,144,239,0.1,1100,1006,40,7,13,54,890,100,18,25,67,1034,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1978-03-07,1978,3,7,1977,2411,0.27,2,59,11,12,13,144,239,0.1,1100,1072,41,7,12,58,952,100,18,25,71,1096,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1978-03-08,1978,3,8,1977,2467,0.27,2,59,11,12,13,144,239,0.1,1100,1128,41,7,12,61,1006,100,18,25,74,1150,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1978-03-09,1978,3,9,1977,2542,0.27,2,59,11,12,13,144,239,0.09,1100,1203,41,6,13,65,1077,100,18,25,78,1221,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1978-03-10,1978,3,10,1977,2591,0.27,2,59,11,12,13,144,239,0.09,1100,1252,41,7,12,67,1124,100,18,25,80,1268,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3583
1978-03-11,1978,3,11,1977,2671,0.31,2,59,11,12,13,144,239,0.09,1100,1332,41,7,13,67,1204,100,18,25,80,1348,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3531
1978-03-12,1978,3,12,1977,2716,0.31,2,59,11,12,13,144,239,0.09,1100,1377,41,7,13,67,1249,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1978-03-13,1978,3,13,1977,2840,0.31,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1978-03-14,1978,3,14,1977,2963,0.31,2,59,11,12,13,144,239,0.08,1100,1624,41,7,13,67,1496,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1978-03-15,1978,3,15,1977,3112,0.31,2,59,11,12,13,144,239,0.08,1100,1773,41,7,13,67,1645,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.8,34.8,34.8,34.8,135.2,3244
1978-03-16,1978,3,16,1977,3251,0.31,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1978-03-17,1978,3,17,1977,3417,0.31,2,59,11,12,13,144,239,0.07,1100,2078,41,7,13,67,1950,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1978-03-18,1978,3,18,1977,3470,0.31,2,59,11,12,13,144,239,0.07,1100,2131,41,7,13,66,2003,100,18,25,80,2147,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.3,3031
1978-03-19,1978,3,19,1977,3709,0.31,2,59,11,12,13,144,239,0.06,1100,2370,41,7,12,67,2242,100,18,25,80,2386,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
1978-03-20,1978,3,20,1977,3905,0.31,2,59,11,12,13,144,239,0.06,1100,2566,41,6,13,67,2438,100,18,25,80,2582,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.4,2769
1978-03-21,1978,3,21,1977,4036,0.23,2,59,11,12,13,144,239,0.06,1100,2697,41,6,13,67,2569,100,18,25,80,2713,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1978-03-22,1978,3,22,1977,4273,0.23,2,59,11,12,13,144,239,0.06,1100,2934,41,7,13,67,2806,100,18,25,80,2950,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.4,27.4,27.4,27.4,106.3,2550
1978-03-23,1978,3,23,1977,4484,0.23,2,59,11,12,13,144,239,0.05,1100,3145,41,7,13,67,3017,100,18,25,80,3161,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.5,2387
1978-03-24,1978,3,24,1977,4720,0.23,2,59,11,12,13,144,239,0.05,1100,3381,41,7,13,67,3253,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1978-03-25,1978,3,25,1977,4856,0.23,2,59,11,12,13,144,239,0.05,1100,3517,41,7,13,67,3389,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.7,2104
1978-03-26,1978,3,26,1977,4985,0.23,2,59,11,12,13,144,239,0.05,1100,3646,41,7,13,67,3518,100,18,25,80,3662,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.7,2009
1978-03-27,1978,3,27,1977,5114,0.23,2,59,11,12,13,144,239,0.05,1100,3775,41,7,13,67,3647,100,18,25,80,3791,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.8,1938
1978-03-28,1978,3,28,1977,5186,0.23,2,59,11,12,13,144,239,0.05,1100,3847,41,7,13,67,3719,100,18,25,80,3863,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.6,20.6,20.6,20.6,79.1,1898
1978-03-29,1978,3,29,1977,5259,0.23,2,59,11,12,13,144,239,0.05,1100,3920,41,7,13,67,3792,100,18,25,80,3936,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.1,20.1,20.1,20.1,77.4,1858
1978-03-30,1978,3,30,1977,5307,0.23,2,59,11,12,13,144,239,0.05,1100,3968,41,7,13,67,3840,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1978-03-31,1978,3,31,1977,5396,0.23,2,59,11,12,13,144,239,0.04,0,5157,1141,7,13,67,3929,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.4,19.4,19.4,19.4,74.4,1786
1978-04-01,1978,4,1,1977,5452,0.11,2,70,14,18,25,168,295,0.05,0,5157,1130,4,7,55,3961,1200,18,25,80,4129,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.71,0.71,0.71,0.71,19.1,19.1,19.1,19.1,73.2,1757
1978-04-02,1978,4,2,1977,5471,0.11,2,70,14,18,25,168,295,0.05,0,5176,1130,4,7,55,3980,1200,18,25,80,4148,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.71,0.71,0.71,0.71,19.0,19.0,19.0,19.0,72.8,1747
1978-04-03,1978,4,3,1977,5551,0.11,2,70,14,18,25,168,295,0.05,0,5256,1130,4,7,55,4060,1200,18,25,80,4228,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.8,9.8,9.8,9.8,0.7,0.7,0.7,0.7,18.5,18.5,18.5,18.5,71.2,1707
1978-04-04,1978,4,4,1977,5593,0.11,2,70,14,18,25,168,295,0.05,0,5298,1130,4,7,55,4102,1200,18,25,80,4270,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.3,18.3,18.3,18.3,70.3,1686
1978-04-05,1978,4,5,1977,5668,0.11,2,70,14,18,25,168,295,0.05,0,5373,1130,4,7,55,4177,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1649
1978-04-06,1978,4,6,1977,5729,0.11,2,70,14,18,25,168,295,0.05,0,5434,1130,4,7,55,4238,1200,18,25,80,4406,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.6,17.6,17.6,17.6,67.5,1619
1978-04-07,1978,4,7,1977,5786,0.11,2,70,14,18,25,168,295,0.05,0,5491,1130,4,7,55,4295,1200,18,25,80,4463,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.4,9.4,9.4,9.4,0.68,0.68,0.68,0.68,17.3,17.3,17.3,17.3,66.3,1592
1978-04-08,1978,4,8,1977,5866,0.11,2,70,14,18,25,168,295,0.05,0,5571,1130,4,7,55,4375,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.48,988.7,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.9,16.9,16.9,16.9,64.7,1553
1978-04-09,1978,4,9,1977,5943,0.11,2,70,14,18,25,168,295,0.05,0,5648,1130,4,7,55,4452,1200,18,25,80,4620,1243,275,275,275,275,990.1,979.0,0.9,0.48,988.7,0,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.5,16.5,16.5,16.5,63.2,1517
1978-04-10,1978,4,10,1977,6061,0.11,2,70,14,18,25,168,295,0.05,0,5766,1130,4,7,55,4570,1200,18,25,80,4738,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,0,9.1,9.1,9.1,9.1,0.65,0.65,0.65,0.65,15.9,15.9,15.9,15.9,61.2,1468
1978-04-11,1978,4,11,1977,6170,0.04,1,84,14,20,27,219,364,0.06,0,5806,1116,4,5,53,4628,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.48,988.7,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.5,15.5,15.5,15.5,59.5,1429
1978-04-12,1978,4,12,1977,6228,0.04,1,84,14,20,27,219,364,0.06,0,5864,1116,4,5,53,4686,1200,18,25,80,4905,1243,275,275,275,275,990.1,979.3,0.89,0.48,988.7,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.3,15.3,15.3,15.3,58.7,1407
1978-04-13,1978,4,13,1977,6288,0.04,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.8,1386
1978-04-14,1978,4,14,1977,6307,0.04,1,84,14,20,27,219,364,0.06,0,5943,1116,4,5,53,4765,1200,18,25,80,4984,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.5,1379
1978-04-15,1978,4,15,1977,6347,0.04,1,84,14,20,27,219,364,0.06,0,5983,1116,4,5,53,4805,1200,18,25,80,5024,1243,275,275,275,275,990.1,979.5,0.88,0.48,988.8,0,8.7,8.7,8.7,8.7,0.63,0.63,0.63,0.63,14.8,14.8,14.8,14.8,56.9,1365
1978-04-16,1978,4,16,1977,6347,0.04,1,84,14,20,27,219,364,0.06,0,5983,1116,4,5,53,4805,1200,18,25,80,5024,1243,275,275,275,275,990.1,979.5,0.88,0.48,988.8,0,8.7,8.7,8.7,8.7,0.63,0.63,0.63,0.63,14.8,14.8,14.8,14.8,56.9,1365
1978-04-17,1978,4,17,1977,6248,0.04,1,84,14,20,27,219,364,0.06,0,5884,1116,4,5,53,4706,1200,18,25,80,4925,1243,275,275,275,275,990.1,979.4,0.89,0.48,988.7,0,8.8,8.8,8.8,8.8,0.64,0.64,0.64,0.64,15.2,15.2,15.2,15.2,58.4,1400
1978-04-18,1978,4,18,1977,6288,0.04,1,84,14,20,27,219,364,0.06,0,5924,1116,4,5,53,4746,1200,18,25,80,4965,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.8,1386
1978-04-19,1978,4,19,1977,6307,0.04,1,84,14,20,27,219,364,0.06,0,5943,1116,4,5,53,4765,1200,18,25,80,4984,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.5,1379
1978-04-20,1978,4,20,1977,6347,0.04,1,84,14,20,27,219,364,0.06,0,5983,1116,4,5,53,4805,1200,18,25,80,5024,1243,275,275,275,275,990.1,979.5,0.88,0.48,988.8,0,8.7,8.7,8.7,8.7,0.63,0.63,0.63,0.63,14.8,14.8,14.8,14.8,56.9,1365
1978-04-21,1978,4,21,1977,6327,0.02,1,84,14,20,27,219,364,0.06,0,5963,1116,4,5,53,4785,1200,18,25,80,5004,1243,275,275,275,275,990.1,979.5,0.88,0.48,988.8,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,14.9,14.9,14.9,14.9,57.2,1372
1978-04-22,1978,4,22,1977,6307,0.02,1,84,14,20,27,219,364,0.06,0,5943,1116,4,5,53,4765,1200,18,25,80,4984,1243,275,275,275,275,990.1,979.4,0.88,0.48,988.7,0,8.8,8.8,8.8,8.8,0.63,0.63,0.63,0.63,15.0,15.0,15.0,15.0,57.5,1379
1978-04-23,1978,4,23,1977,6228,0.02,1,84,14,20,27,219,364,0.06,0,5864,1116,4,5,53,4686,1200,18,25,80,4905,1243,275,275,275,275,990.1,979.3,0.89,0.48,988.7,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.3,15.3,15.3,15.3,58.7,1407
1978-04-24,1978,4,24,1977,6170,0.02,1,84,14,20,27,219,364,0.06,0,5806,1116,4,5,53,4628,1200,18,25,80,4847,1243,275,275,275,275,990.1,979.3,0.89,0.48,988.7,0,8.9,8.9,8.9,8.9,0.64,0.64,0.64,0.64,15.5,15.5,15.5,15.5,59.5,1429
1978-04-25,1978,4,25,1977,6081,0.02,1,84,14,20,27,219,364,0.06,0,5717,1116,4,4,53,4539,1200,18,25,80,4758,1243,275,275,275,275,990.1,979.2,0.89,0.48,988.7,0,9.0,9.0,9.0,9.0,0.65,0.65,0.65,0.65,15.9,15.9,15.9,15.9,60.9,1461
1978-04-26,1978,4,26,1977,6023,0.02,1,84,14,20,27,219,364,0.06,0,5659,1116,4,5,53,4481,1200,18,25,80,4700,1243,275,275,275,275,990.1,979.1,0.89,0.48,988.7,0,9.1,9.1,9.1,9.1,0.66,0.66,0.66,0.66,16.1,16.1,16.1,16.1,61.8,1482
1978-04-27,1978,4,27,1977,5963,0.02,1,84,14,20,27,219,364,0.06,0,5599,1116,4,4,53,4421,1200,18,25,80,4640,1243,275,275,275,275,990.1,979.0,0.89,0.48,988.7,0,9.2,9.2,9.2,9.2,0.66,0.66,0.66,0.66,16.4,16.4,16.4,16.4,62.8,1508
1978-04-28,1978,4,28,1977,5905,0.02,1,84,14,20,27,219,364,0.06,0,5541,1116,4,4,53,4363,1200,18,25,80,4582,1243,275,275,275,275,990.1,978.9,0.9,0.48,988.7,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.7,16.7,16.7,16.7,64.0,1535
1978-04-29,1978,4,29,1977,5866,0.02,1,84,14,20,27,219,364,0.06,0,5502,1116,4,5,53,4324,1200,18,25,80,4543,1243,275,275,275,275,990.1,978.8,0.9,0.48,988.7,0,9.3,9.3,9.3,9.3,0.67,0.67,0.67,0.67,16.9,16.9,16.9,16.9,64.7,1553
1978-04-30,1978,4,30,1977,5748,0.02,1,84,14,20,27,219,364,0.06,0,5384,1116,4,5,53,4206,1200,18,25,80,4425,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.5,17.5,17.5,17.5,67.1,1610
1978-05-01,1978,5,1,1977,5668,0.0,1,71,14,18,24,213,340,0.06,0,5328,1129,4,7,56,4132,1200,18,25,80,4345,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.9,17.9,17.9,17.9,68.7,1649
1978-05-02,1978,5,2,1977,5630,0.0,1,71,14,18,24,213,340,0.06,0,5290,1129,4,7,56,4094,1200,18,25,80,4307,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.1,18.1,18.1,18.1,69.5,1668
1978-05-03,1978,5,3,1977,5574,0.0,1,71,14,18,24,213,340,0.06,0,5234,1129,4,7,56,4038,1200,18,25,80,4251,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.4,18.4,18.4,18.4,70.7,1696
1978-05-04,1978,5,4,1977,5569,0.0,1,71,14,18,24,213,340,0.06,0,5229,1129,4,7,56,4033,1200,18,25,80,4246,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.4,18.4,18.4,18.4,70.8,1698
1978-05-05,1978,5,5,1977,5513,0.0,1,71,14,18,24,213,340,0.06,0,5173,1129,4,7,56,3977,1200,18,25,80,4190,1243,275,275,275,275,990.0,978.3,0.91,0.48,988.7,0,9.8,9.8,9.8,9.8,0.71,0.71,0.71,0.71,18.7,18.7,18.7,18.7,71.9,1726
1978-05-06,1978,5,6,1977,5396,0.0,1,71,14,18,24,213,340,0.06,0,5056,1129,4,7,56,3860,1200,18,25,80,4073,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.4,19.4,19.4,19.4,74.4,1786
1978-05-07,1978,5,7,1977,5359,0.0,1,71,14,18,24,213,340,0.06,1100,3919,29,4,7,56,3823,100,18,25,80,4036,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,4,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.6,19.6,19.6,19.6,75.2,1805
1978-05-08,1978,5,8,1977,5307,0.0,1,71,14,18,24,213,340,0.06,1100,3867,29,4,7,56,3771,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1978-05-09,1978,5,9,1977,5259,0.0,1,71,14,18,24,213,340,0.06,1100,3819,29,4,7,56,3723,100,18,25,80,3936,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.1,20.1,20.1,20.1,77.4,1858
1978-05-10,1978,5,10,1977,5204,0.0,1,71,14,18,24,213,340,0.07,1100,3764,29,4,7,56,3668,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.7,1888
1978-05-11,1978,5,11,1977,5133,0.02,1,71,14,18,24,213,340,0.07,1100,3693,29,4,7,56,3597,100,18,25,80,3810,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.3,1927
1978-05-12,1978,5,12,1977,5026,0.02,1,71,14,18,24,213,340,0.07,1100,3586,29,4,7,56,3490,100,18,25,80,3703,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.5,21.5,21.5,21.5,82.8,1987
1978-05-13,1978,5,13,1977,4873,0.02,1,71,14,18,24,213,340,0.07,1100,3433,29,4,7,56,3337,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.2,2091
1978-05-14,1978,5,14,1977,4795,0.02,1,71,14,18,24,213,340,0.07,1100,3355,29,4,7,55,3259,100,18,25,80,3472,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,10.9,10.9,10.9,10.9,0.79,0.79,0.79,0.79,23.2,23.2,23.2,23.2,89.6,2150
1978-05-15,1978,5,15,1977,4720,0.02,1,71,14,18,24,213,340,0.07,1100,3280,29,4,7,56,3184,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1978-05-16,1978,5,16,1977,4611,0.02,1,71,14,18,24,213,340,0.07,1100,3171,29,4,7,56,3075,100,18,25,80,3288,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.5,2291
1978-05-17,1978,5,17,1977,4532,0.02,1,71,14,18,24,213,340,0.08,1100,3092,29,4,7,56,2996,100,18,25,80,3209,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.0,2351
1978-05-18,1978,5,18,1977,4479,0.02,1,71,14,18,24,213,340,0.08,1100,3039,29,3,7,56,2943,100,18,25,80,3156,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.7,25.7,25.7,25.7,99.6,2391
1978-05-19,1978,5,19,1977,4385,0.02,1,71,14,18,24,213,340,0.08,1100,2945,29,3,7,56,2849,100,18,25,80,3062,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.5,26.5,26.5,26.5,102.6,2463
1978-05-20,1978,5,20,1977,4273,0.02,1,71,14,18,24,213,340,0.08,1100,2833,29,3,7,56,2737,100,18,25,80,2950,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.4,27.4,27.4,27.4,106.3,2550
1978-05-21,1978,5,21,1977,4160,0.02,1,71,14,18,24,213,340,0.08,1100,2720,29,4,7,56,2624,100,18,25,80,2837,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.5,2627
1978-05-22,1978,5,22,1977,4037,0.02,1,71,14,18,24,213,340,0.08,1100,2597,29,4,7,56,2501,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1978-05-23,1978,5,23,1977,3988,0.02,1,71,14,18,24,213,340,0.09,1100,2548,29,4,7,56,2452,100,18,25,80,2665,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.3,2718
1978-05-24,1978,5,24,1977,3939,0.02,1,71,14,18,24,213,340,0.09,1100,2499,29,4,7,56,2403,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.5,2747
1978-05-25,1978,5,25,1977,3845,0.02,1,71,14,18,24,213,340,0.09,1100,2405,29,4,7,56,2309,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
1978-05-26,1978,5,26,1977,3811,0.02,1,71,14,18,24,213,340,0.09,1100,2371,29,4,7,56,2275,100,18,25,80,2488,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.8,2826
1978-05-27,1978,5,27,1977,3618,0.02,1,71,14,18,24,213,340,0.09,1100,2178,29,4,7,56,2082,100,18,25,80,2295,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2943
1978-05-28,1978,5,28,1977,3530,0.02,1,71,14,18,24,213,340,0.1,1100,2090,29,4,7,56,1994,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.8,2995
1978-05-29,1978,5,29,1977,3467,0.02,1,71,14,18,24,213,340,0.1,1100,2027,29,4,7,56,1931,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3032
1978-05-30,1978,5,30,1977,3452,0.02,1,71,14,18,24,213,340,0.1,1100,2012,29,4,7,56,1916,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1978-05-31,1978,5,31,1977,3441,0.02,1,71,14,18,24,213,340,0.1,1100,2001,29,4,7,56,1905,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1978-06-01,1978,6,1,1977,3405,0.02,1,67,13,15,17,181,293,0.09,1100,2012,32,5,10,63,1901,100,18,25,80,2082,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,127.9,3069
1978-06-02,1978,6,2,1977,3313,0.02,1,67,13,15,17,181,293,0.09,1100,1920,33,5,10,63,1809,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1978-06-03,1978,6,3,1977,3210,0.02,1,67,13,15,17,181,293,0.09,1100,1817,33,5,10,63,1706,100,18,25,80,1887,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,132.7,3185
1978-06-04,1978,6,4,1977,3139,0.02,1,67,13,15,17,181,293,0.09,1100,1746,33,5,10,63,1635,100,18,25,80,1816,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
1978-06-05,1978,6,5,1977,3032,0.02,1,67,13,15,17,181,293,0.1,1100,1639,33,5,10,63,1528,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1978-06-06,1978,6,6,1977,3004,0.02,1,67,13,15,17,181,293,0.1,1100,1611,33,5,10,63,1500,100,18,25,80,1681,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,138.1,3314
1978-06-07,1978,6,7,1977,2931,0.02,1,67,13,15,17,181,293,0.1,1100,1538,33,5,10,63,1427,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.1,3361
1978-06-08,1978,6,8,1977,2873,0.02,1,67,13,15,17,181,293,0.1,1100,1480,33,5,10,63,1369,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.7,3399
1978-06-09,1978,6,9,1977,2802,0.02,1,67,13,15,17,181,293,0.1,1100,1409,33,5,10,63,1298,100,18,25,80,1479,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3445
1978-06-10,1978,6,10,1977,2742,0.02,1,67,13,15,17,181,293,0.11,1100,1349,33,5,10,63,1238,100,18,25,80,1419,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.2,3484
1978-06-11,1978,6,11,1977,2697,0.02,1,67,13,15,17,181,293,0.11,1100,1304,33,5,10,63,1193,100,18,25,80,1374,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3514
1978-06-12,1978,6,12,1977,2631,0.02,1,67,13,15,17,181,293,0.11,1100,1238,33,4,10,63,1127,100,18,25,80,1308,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3557
1978-06-13,1978,6,13,1977,2567,0.02,1,67,13,15,17,181,293,0.11,1100,1174,33,4,10,63,1063,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1978-06-14,1978,6,14,1977,2496,0.02,1,67,13,15,17,181,293,0.12,1100,1103,33,5,10,63,992,100,18,25,80,1173,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,151.9,3646
1978-06-15,1978,6,15,1977,2450,0.02,1,67,13,15,17,181,293,0.12,1100,1057,33,5,9,61,947,100,18,25,78,1128,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,153.3,3678
1978-06-16,1978,6,16,1977,2384,0.02,1,67,13,15,17,181,293,0.12,1100,991,33,5,10,57,886,100,18,25,74,1067,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.2,3724
1978-06-17,1978,6,17,1977,2327,0.02,1,67,13,15,17,181,293,0.13,1100,934,32,5,10,54,832,100,18,25,71,1013,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1978-06-18,1978,6,18,1977,2293,0.02,1,67,13,15,17,181,293,0.13,1100,900,33,5,10,52,800,100,18,25,69,981,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
1978-06-19,1978,6,19,1977,2261,0.02,1,67,13,15,17,181,293,0.13,1100,868,33,5,10,50,769,100,18,25,67,950,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1978-06-20,1978,6,20,1977,2195,0.02,1,67,13,15,17,181,293,0.13,1100,802,33,5,10,46,707,100,18,25,63,888,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3850
1978-06-21,1978,6,21,1977,2161,0.02,1,67,13,15,17,181,293,0.14,1100,768,33,5,10,44,675,100,18,25,61,856,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1978-06-22,1978,6,22,1977,2112,0.02,1,67,13,15,17,181,293,0.14,1100,719,33,5,10,41,629,100,18,25,58,810,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.7,3905
1978-06-23,1978,6,23,1977,2076,0.02,1,67,13,15,17,181,293,0.14,1100,683,33,4,10,39,596,100,18,25,56,777,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1978-06-24,1978,6,24,1977,2019,0.02,1,67,13,15,17,181,293,0.15,1100,626,33,5,10,36,542,100,18,25,53,723,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1978-06-25,1978,6,25,1977,1971,0.02,1,67,13,15,17,181,293,0.15,1100,578,33,5,10,33,497,100,18,25,50,678,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.9,4006
1978-06-26,1978,6,26,1977,1921,0.02,1,67,13,15,17,181,293,0.15,1100,528,32,4,10,30,449,100,18,25,47,630,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.8,4052
1978-06-27,1978,6,27,1977,1881,0.02,1,67,13,15,17,181,293,0.16,1100,488,33,4,10,28,411,100,18,25,45,592,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,170.4,4089
1978-06-28,1978,6,28,1977,1835,0.02,1,67,13,15,17,181,293,0.16,1100,442,33,5,10,25,369,100,18,25,42,550,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1978-06-29,1978,6,29,1977,1801,0.02,1,67,13,15,17,181,293,0.16,1100,408,33,5,10,23,336,100,18,25,40,517,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1978-06-30,1978,6,30,1977,1745,0.02,1,67,13,15,17,181,293,0.17,1100,352,33,4,10,20,284,100,18,25,37,465,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1978-07-01,1978,7,1,1977,1707,0.02,1,63,12,13,13,155,256,0.15,1100,351,37,6,12,17,278,100,18,25,30,433,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.7,4239
1978-07-02,1978,7,2,1977,1677,0.02,1,63,12,13,13,155,256,0.15,1100,321,37,6,12,16,250,100,18,25,29,405,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1978-07-03,1978,7,3,1977,1617,0.02,1,63,12,13,13,155,256,0.16,1100,261,37,6,12,13,193,100,18,25,26,348,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.8,4314
1978-07-04,1978,7,4,1977,1570,0.02,1,63,12,13,13,155,256,0.16,1100,214,37,6,10,10,149,100,18,23,23,304,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4353
1978-07-05,1978,7,5,1977,1528,0.02,1,63,12,13,13,155,256,0.17,1100,172,37,6,8,8,112,100,18,21,21,267,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.9,4388
1978-07-06,1978,7,6,1977,1492,0.02,1,63,12,13,13,155,256,0.17,1100,136,33,6,6,6,83,96,18,19,19,238,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.2,4421
1978-07-07,1978,7,7,1977,1454,0.02,1,63,12,13,13,155,256,0.18,1100,98,24,4,5,5,59,87,16,18,18,214,1221,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4459
1978-07-08,1978,7,8,1977,1431,0.02,1,63,12,13,13,155,256,0.18,1100,75,18,3,3,3,45,81,15,16,16,200,1214,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4480
1978-07-09,1978,7,9,1977,1392,0.02,1,63,12,13,13,155,256,0.18,1100,36,8,1,1,1,21,71,13,14,14,176,1200,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4518
1978-07-10,1978,7,10,1977,1365,0.02,1,63,12,13,13,155,256,0.19,1100,9,2,0,0,0,6,65,12,13,13,161,1191,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1978-07-11,1978,7,11,1977,1327,0.02,1,63,12,13,13,155,256,0.19,1071,0,0,0,0,0,0,63,12,13,13,155,1159,267,267,267,267,990.0,968.9,0.79,0.44,988.8,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4484
1978-07-12,1978,7,12,1977,1269,0.02,1,63,12,13,13,155,256,0.2,1013,0,0,0,0,0,0,63,12,13,13,155,1101,253,253,253,253,990.0,968.7,0.7,0.37,988.9,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4330
1978-07-13,1978,7,13,1977,1231,0.02,1,63,12,13,13,155,256,0.21,975,0,0,0,0,0,0,63,12,13,13,155,1063,243,243,243,243,990.0,968.6,0.65,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,175.9,4220
1978-07-14,1978,7,14,1977,1195,0.02,1,63,12,13,13,155,256,0.21,939,0,0,0,0,0,0,63,12,13,13,155,1027,234,234,234,234,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,170.8,4098
1978-07-15,1978,7,15,1977,1182,0.02,1,63,12,13,13,155,256,0.22,926,0,0,0,0,0,0,63,12,13,13,155,1014,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4052
1978-07-16,1978,7,16,1977,1166,0.02,1,63,12,13,13,155,256,0.22,910,0,0,0,0,0,0,63,12,13,13,155,998,227,227,227,227,990.0,968.4,0.57,0.28,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.4,3993
1978-07-17,1978,7,17,1977,1141,0.02,1,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,221,221,221,221,990.0,968.3,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.5,3898
1978-07-18,1978,7,18,1977,1125,0.02,1,63,12,13,13,155,256,0.23,869,0,0,0,0,0,0,63,12,13,13,155,957,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,159.9,3837
1978-07-19,1978,7,19,1977,1107,0.02,1,63,12,13,13,155,256,0.23,851,0,0,0,0,0,0,63,12,13,13,155,939,212,212,212,212,990.0,968.2,0.52,0.23,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.0,3767
