Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1979-03-13,1979,3,13,1978,2567,0.35,2,59,11,12,13,144,239,0.09,1100,1228,41,7,13,66,1100,100,18,25,79,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1979-03-14,1979,3,14,1978,2645,0.35,2,59,11,12,13,144,239,0.09,1100,1306,41,7,13,67,1178,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1979-03-15,1979,3,15,1978,2704,0.35,2,59,11,12,13,144,239,0.09,1100,1365,41,6,13,67,1237,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1979-03-16,1979,3,16,1978,2769,0.35,2,59,11,12,13,144,239,0.09,1100,1430,41,7,13,67,1302,100,18,25,80,1446,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.5,3467
1979-03-17,1979,3,17,1978,2840,0.35,2,59,11,12,13,144,239,0.08,1100,1501,41,7,13,67,1373,100,18,25,80,1517,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,142.5,3421
1979-03-18,1979,3,18,1978,2914,0.35,2,59,11,12,13,144,239,0.08,1100,1575,41,7,13,67,1447,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1979-03-19,1979,3,19,1978,2963,0.35,2,59,11,12,13,144,239,0.08,1100,1624,41,7,13,67,1496,100,18,25,80,1640,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3340
1979-03-20,1979,3,20,1978,3049,0.35,2,59,11,12,13,144,239,0.08,1100,1710,41,7,13,67,1582,100,18,25,80,1726,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.4,14.4,14.4,14.4,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,136.9,3284
1979-03-21,1979,3,21,1978,3122,0.34,2,59,11,12,13,144,239,0.08,1100,1783,41,7,13,67,1655,100,18,25,80,1799,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,134.9,3237
1979-03-22,1979,3,22,1978,3185,0.34,2,59,11,12,13,144,239,0.08,1100,1846,41,7,13,67,1718,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1979-03-23,1979,3,23,1978,3251,0.34,2,59,11,12,13,144,239,0.07,1100,1912,41,7,13,67,1784,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1979-03-24,1979,3,24,1978,3313,0.34,2,59,11,12,13,144,239,0.07,1100,1974,41,7,13,67,1846,100,18,25,80,1990,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.2,3124
1979-03-25,1979,3,25,1978,3355,0.34,2,59,11,12,13,144,239,0.07,1100,2016,40,7,13,67,1888,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1979-03-26,1979,3,26,1978,3417,0.34,2,59,11,12,13,144,239,0.07,1100,2078,41,7,13,67,1950,100,18,25,80,2094,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.6,3062
1979-03-27,1979,3,27,1978,3441,0.34,2,59,11,12,13,144,239,0.07,1100,2102,41,7,13,67,1974,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1979-03-28,1979,3,28,1978,3452,0.34,2,59,11,12,13,144,239,0.07,1100,2113,41,7,13,67,1985,100,18,25,80,2129,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,126.7,3041
1979-03-29,1979,3,29,1978,3467,0.34,2,59,11,12,13,144,239,0.07,1100,2128,41,7,13,66,2000,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3032
1979-03-30,1979,3,30,1978,3530,0.34,2,59,11,12,13,144,239,0.07,1100,2191,41,7,13,66,2063,100,18,25,80,2207,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.8,2995
1979-03-31,1979,3,31,1978,3573,0.34,2,59,11,12,13,144,239,0.07,1100,2234,41,7,13,67,2106,100,18,25,80,2250,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.8,2970
1979-04-01,1979,4,1,1978,3688,0.36,2,70,14,18,25,168,295,0.08,1100,2293,30,4,7,55,2197,100,18,25,80,2365,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,120.9,2902
1979-04-02,1979,4,2,1978,3773,0.36,2,70,14,18,25,168,295,0.08,1100,2378,30,4,7,55,2282,100,18,25,80,2450,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,118.8,2850
1979-04-03,1979,4,3,1978,3830,0.36,2,70,14,18,25,168,295,0.08,1100,2435,30,4,7,55,2339,100,18,25,80,2507,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.3,2814
1979-04-04,1979,4,4,1978,3886,0.36,2,70,14,18,25,168,295,0.08,1100,2491,30,3,7,55,2395,100,18,25,80,2563,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,115.9,2780
1979-04-05,1979,4,5,1978,3939,0.36,2,70,14,18,25,168,295,0.07,1100,2544,30,4,7,55,2448,100,18,25,80,2616,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.5,29.5,29.5,29.5,114.5,2747
1979-04-06,1979,4,6,1978,3951,0.36,2,70,14,18,25,168,295,0.07,1100,2556,30,4,7,55,2460,100,18,25,80,2628,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,29.4,29.4,29.4,29.4,114.2,2740
1979-04-07,1979,4,7,1978,4091,0.36,2,70,14,18,25,168,295,0.07,1100,2696,30,3,7,55,2600,100,18,25,80,2768,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,111.0,2663
1979-04-08,1979,4,8,1978,4336,0.36,2,70,14,18,25,168,295,0.07,1100,2941,30,4,7,55,2845,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.2,2501
1979-04-09,1979,4,9,1978,4525,0.36,2,70,14,18,25,168,295,0.07,1100,3130,30,4,7,55,3034,100,18,25,80,3202,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.3,25.3,25.3,25.3,98.2,2356
1979-04-10,1979,4,10,1978,4720,0.36,2,70,14,18,25,168,295,0.06,1100,3325,30,4,7,55,3229,100,18,25,80,3397,1243,275,275,275,275,990.0,977.0,0.93,0.48,988.6,4,11.1,11.1,11.1,11.1,0.8,0.8,0.8,0.8,23.7,23.7,23.7,23.7,92.0,2207
1979-04-11,1979,4,11,1978,4873,0.2,2,70,14,18,25,168,295,0.06,1100,3478,30,4,7,55,3382,100,18,25,80,3550,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.6,22.6,22.6,22.6,87.2,2091
1979-04-12,1979,4,12,1978,5044,0.2,2,70,14,18,25,168,295,0.06,1100,3649,30,4,7,55,3553,100,18,25,80,3721,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1977
1979-04-13,1979,4,13,1978,5204,0.2,2,70,14,18,25,168,295,0.06,1100,3809,30,4,7,55,3713,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.7,1888
1979-04-14,1979,4,14,1978,5278,0.2,2,70,14,18,25,168,295,0.06,1100,3883,30,4,7,55,3787,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,77.0,1848
1979-04-15,1979,4,15,1978,5307,0.2,2,70,14,18,25,168,295,0.06,1100,3912,30,4,7,55,3816,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1979-04-16,1979,4,16,1978,5326,0.2,2,70,14,18,25,168,295,0.06,1100,3931,30,4,7,55,3835,100,18,25,80,4003,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.8,19.8,19.8,19.8,75.9,1822
1979-04-17,1979,4,17,1978,5307,0.2,2,70,14,18,25,168,295,0.06,1100,3912,30,4,7,55,3816,100,18,25,80,3984,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.4,1832
1979-04-18,1979,4,18,1978,5296,0.2,2,70,14,18,25,168,295,0.06,1100,3901,30,4,7,55,3805,100,18,25,80,3973,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.9,19.9,19.9,19.9,76.6,1838
1979-04-19,1979,4,19,1978,5278,0.2,2,70,14,18,25,168,295,0.06,1100,3883,30,4,7,55,3787,100,18,25,80,3955,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.0,20.0,20.0,20.0,77.0,1848
1979-04-20,1979,4,20,1978,5259,0.2,2,70,14,18,25,168,295,0.06,1100,3864,30,4,7,55,3768,100,18,25,80,3936,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.1,20.1,20.1,20.1,77.4,1858
1979-04-21,1979,4,21,1978,5168,0.06,1,84,14,20,27,219,364,0.07,1100,3704,16,4,5,53,3626,100,18,25,80,3845,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.7,20.7,20.7,20.7,79.5,1908
1979-04-22,1979,4,22,1978,5044,0.06,1,84,14,20,27,219,364,0.07,1100,3580,16,4,5,53,3502,100,18,25,80,3721,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.4,1977
1979-04-23,1979,4,23,1978,4985,0.06,1,84,14,20,27,219,364,0.07,1100,3521,16,4,5,53,3443,100,18,25,80,3662,1243,275,275,275,275,990.0,977.5,0.93,0.48,988.6,4,10.6,10.6,10.6,10.6,0.76,0.76,0.76,0.76,21.7,21.7,21.7,21.7,83.7,2009
1979-04-24,1979,4,24,1978,4856,0.06,1,84,14,20,27,219,364,0.07,1100,3392,16,4,5,53,3314,100,18,25,80,3533,1243,275,275,275,275,990.0,977.2,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.7,2104
1979-04-25,1979,4,25,1978,4760,0.06,1,84,14,20,27,219,364,0.08,1100,3296,16,4,5,53,3218,100,18,25,80,3437,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.4,23.4,23.4,23.4,90.7,2177
1979-04-26,1979,4,26,1978,4611,0.06,1,84,14,20,27,219,364,0.08,1100,3147,16,3,5,53,3069,100,18,25,80,3288,1243,275,275,275,275,990.0,976.8,0.93,0.48,988.6,4,11.3,11.3,11.3,11.3,0.81,0.81,0.81,0.81,24.6,24.6,24.6,24.6,95.5,2291
1979-04-27,1979,4,27,1978,4515,0.06,1,84,14,20,27,219,364,0.08,1100,3051,16,4,5,53,2973,100,18,25,80,3192,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.4,25.4,25.4,25.4,98.5,2364
1979-04-28,1979,4,28,1978,4462,0.06,1,84,14,20,27,219,364,0.08,1100,2998,16,4,5,53,2920,100,18,25,80,3139,1243,275,275,275,275,990.0,976.5,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.8,25.8,25.8,25.8,100.2,2404
1979-04-29,1979,4,29,1978,4336,0.06,1,84,14,20,27,219,364,0.08,1100,2872,16,4,5,53,2794,100,18,25,80,3013,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.9,26.9,26.9,26.9,104.2,2501
1979-04-30,1979,4,30,1978,4110,0.06,1,84,14,20,27,219,364,0.09,1100,2646,16,4,5,53,2568,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.5,2652
1979-05-01,1979,5,1,1978,4037,0.07,1,71,14,18,24,213,340,0.08,1100,2597,29,4,7,56,2501,100,18,25,80,2714,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.2,2691
1979-05-02,1979,5,2,1978,4007,0.07,1,71,14,18,24,213,340,0.08,1100,2567,29,4,7,56,2471,100,18,25,80,2684,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.1,29.1,29.1,29.1,112.8,2707
1979-05-03,1979,5,3,1978,3931,0.07,1,71,14,18,24,213,340,0.09,1100,2491,29,4,7,56,2395,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2753
1979-05-04,1979,5,4,1978,3920,0.07,1,71,14,18,24,213,340,0.09,1100,2480,29,4,7,56,2384,100,18,25,80,2597,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,115.0,2759
1979-05-05,1979,5,5,1978,3845,0.07,1,71,14,18,24,213,340,0.09,1100,2405,29,4,7,56,2309,100,18,25,80,2522,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
1979-05-06,1979,5,6,1978,3803,0.07,1,71,14,18,24,213,340,0.09,1100,2363,29,4,7,56,2267,100,18,25,80,2480,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.0,2832
1979-05-07,1979,5,7,1978,3618,0.07,1,71,14,18,24,213,340,0.09,1100,2178,29,4,7,56,2082,100,18,25,80,2295,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,122.6,2943
1979-05-08,1979,5,8,1978,3553,0.07,1,71,14,18,24,213,340,0.1,1100,2113,29,4,7,56,2017,100,18,25,80,2230,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.2,2981
1979-05-09,1979,5,9,1978,3496,0.07,1,71,14,18,24,213,340,0.1,1100,2056,29,4,7,56,1960,100,18,25,80,2173,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3015
1979-05-10,1979,5,10,1978,3467,0.07,1,71,14,18,24,213,340,0.1,1100,2027,29,4,7,56,1931,100,18,25,80,2144,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3032
1979-05-11,1979,5,11,1978,3441,0.14,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3048
1979-05-12,1979,5,12,1978,3355,0.14,2,65,14,17,23,202,321,0.1,1100,1934,35,4,8,57,1830,100,18,25,80,2032,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,129.1,3099
1979-05-13,1979,5,13,1978,3251,0.14,2,65,14,17,23,202,321,0.1,1100,1830,35,4,8,57,1726,100,18,25,80,1928,1243,275,275,275,275,990.0,974.1,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,131.7,3161
1979-05-14,1979,5,14,1978,3185,0.14,2,65,14,17,23,202,321,0.1,1100,1764,35,4,8,57,1660,100,18,25,80,1862,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.3,3199
1979-05-15,1979,5,15,1978,3112,0.14,2,65,14,17,23,202,321,0.1,1100,1691,35,4,8,57,1587,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.8,34.8,34.8,34.8,135.2,3244
1979-05-16,1979,5,16,1978,3032,0.14,2,65,14,17,23,202,321,0.11,1100,1611,35,4,8,57,1507,100,18,25,80,1709,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3296
1979-05-17,1979,5,17,1978,2959,0.14,2,65,14,17,23,202,321,0.11,1100,1538,35,4,8,56,1434,100,18,25,80,1636,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.3,3343
1979-05-18,1979,5,18,1978,2914,0.14,2,65,14,17,23,202,321,0.11,1100,1493,35,4,8,57,1389,100,18,25,80,1591,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3372
1979-05-19,1979,5,19,1978,2831,0.14,2,65,14,17,23,202,321,0.11,1100,1410,35,3,8,57,1306,100,18,25,80,1508,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.8,3426
1979-05-20,1979,5,20,1978,2782,0.14,2,65,14,17,23,202,321,0.12,1100,1361,35,4,8,57,1257,100,18,25,80,1459,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3459
1979-05-21,1979,5,21,1978,2704,0.18,2,65,14,17,23,202,321,0.12,1100,1283,35,4,8,57,1179,100,18,25,80,1381,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.2,3509
1979-05-22,1979,5,22,1978,2645,0.18,2,65,14,17,23,202,321,0.12,1100,1224,34,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
1979-05-23,1979,5,23,1978,2575,0.18,2,65,14,17,23,202,321,0.12,1100,1154,35,3,8,57,1050,100,18,25,80,1252,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3594
1979-05-24,1979,5,24,1978,2542,0.18,2,65,14,17,23,202,321,0.13,1100,1121,35,4,8,57,1017,100,18,25,80,1219,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.7,3615
1979-05-25,1979,5,25,1978,2467,0.18,2,65,14,17,23,202,321,0.13,1100,1046,34,4,8,57,942,100,18,25,80,1144,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,152.8,3666
1979-05-26,1979,5,26,1978,2411,0.18,2,65,14,17,23,202,321,0.13,1100,990,35,4,8,57,886,100,18,25,80,1088,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.4,3706
1979-05-27,1979,5,27,1978,2345,0.18,2,65,14,17,23,202,321,0.14,1100,924,35,4,8,57,820,100,18,25,80,1022,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
1979-05-28,1979,5,28,1978,2310,0.18,2,65,14,17,23,202,321,0.14,1100,889,35,4,8,57,785,100,18,25,80,987,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
1979-05-29,1979,5,29,1978,2266,0.18,2,65,14,17,23,202,321,0.14,1100,845,35,4,8,57,741,100,18,25,80,943,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.5,3803
1979-05-30,1979,5,30,1978,2217,0.18,2,65,14,17,23,202,321,0.14,1100,796,35,4,8,57,692,100,18,25,80,894,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.8,3835
1979-05-31,1979,5,31,1978,2169,0.18,2,65,14,17,23,202,321,0.15,1100,748,35,4,8,53,647,100,18,25,76,849,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
1979-06-01,1979,6,1,1978,2139,0.19,2,62,12,14,16,153,257,0.12,1100,782,38,6,11,48,678,100,18,25,64,831,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.0,3887
1979-06-02,1979,6,2,1978,2076,0.19,2,62,12,14,16,153,257,0.12,1100,719,38,6,11,44,619,100,18,25,60,772,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3929
1979-06-03,1979,6,3,1978,2028,0.19,2,62,12,14,16,153,257,0.13,1100,671,38,6,11,41,574,100,18,25,57,727,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3962
1979-06-04,1979,6,4,1978,2004,0.19,2,62,12,14,16,153,257,0.13,1100,647,38,6,11,40,551,100,18,25,56,704,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.8,3978
1979-06-05,1979,6,5,1978,1952,0.19,2,62,12,14,16,153,257,0.13,1100,595,38,6,11,37,503,100,18,25,53,656,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,167.7,4024
1979-06-06,1979,6,6,1978,1902,0.19,2,62,12,14,16,153,257,0.14,1100,545,38,6,11,33,456,100,18,25,49,609,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4069
1979-06-07,1979,6,7,1978,1835,0.19,2,62,12,14,16,153,257,0.14,1100,478,38,6,11,29,393,100,18,25,45,546,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,172.1,4130
1979-06-08,1979,6,8,1978,1801,0.19,2,62,12,14,16,153,257,0.14,1100,444,37,6,11,27,362,100,18,25,43,515,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.4,4161
1979-06-09,1979,6,9,1978,1745,0.19,2,62,12,14,16,153,257,0.15,1100,388,38,6,11,24,309,100,18,25,40,462,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1979-06-10,1979,6,10,1978,1726,0.19,2,62,12,14,16,153,257,0.15,1100,369,37,6,10,22,291,100,18,25,38,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
1979-06-11,1979,6,11,1978,1677,0.21,2,62,12,14,16,153,257,0.15,1100,320,38,6,11,19,245,100,18,25,35,398,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.7,4265
1979-06-12,1979,6,12,1978,1631,0.21,2,62,12,14,16,153,257,0.16,1100,274,37,5,11,17,202,100,18,25,33,355,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.3,4302
1979-06-13,1979,6,13,1978,1589,0.21,2,62,12,14,16,153,257,0.16,1100,232,37,6,10,14,162,100,18,25,30,315,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4337
1979-06-14,1979,6,14,1978,1551,0.21,2,62,12,14,16,153,257,0.17,1100,194,38,6,10,12,127,100,18,24,28,280,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,182.0,4368
1979-06-15,1979,6,15,1978,1511,0.21,2,62,12,14,16,153,257,0.17,1100,154,37,6,8,9,92,99,18,22,25,245,1239,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
1979-06-16,1979,6,16,1978,1466,0.21,2,62,12,14,16,153,257,0.18,1100,109,26,5,5,6,65,88,17,19,22,218,1225,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.4,4448
1979-06-17,1979,6,17,1978,1436,0.21,2,62,12,14,16,153,257,0.18,1100,79,19,3,4,4,47,81,15,18,20,200,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4476
1979-06-18,1979,6,18,1978,1392,0.21,2,62,12,14,16,153,257,0.18,1100,35,8,1,1,2,20,70,13,15,18,173,1200,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4518
1979-06-19,1979,6,19,1978,1365,0.21,2,62,12,14,16,153,257,0.19,1100,8,2,0,0,0,5,64,12,14,16,158,1191,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
1979-06-20,1979,6,20,1978,1341,0.21,2,62,12,14,16,153,257,0.19,1084,0,0,0,0,0,0,62,12,14,16,153,1172,271,271,271,271,990.0,969.0,0.8,0.46,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.1,4514
1979-06-21,1979,6,21,1978,1297,0.23,2,62,12,14,16,153,257,0.2,1040,0,0,0,0,0,0,62,12,14,16,153,1128,260,260,260,260,990.0,968.8,0.74,0.4,988.9,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4402
1979-06-22,1979,6,22,1978,1231,0.23,2,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.33,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4216
1979-06-23,1979,6,23,1978,1208,0.23,2,62,12,14,16,153,257,0.21,951,0,0,0,0,0,0,62,12,14,16,153,1039,237,237,237,237,990.0,968.6,0.61,0.31,989.1,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4140
1979-06-24,1979,6,24,1978,1186,0.23,2,62,12,14,16,153,257,0.22,929,0,0,0,0,0,0,62,12,14,16,153,1017,232,232,232,232,990.0,968.5,0.59,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.3,4062
1979-06-25,1979,6,25,1978,1166,0.23,2,62,12,14,16,153,257,0.22,909,0,0,0,0,0,0,62,12,14,16,153,997,227,227,227,227,990.0,968.4,0.57,0.28,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.2,3988
1979-06-26,1979,6,26,1978,1141,0.23,2,62,12,14,16,153,257,0.23,884,0,0,0,0,0,0,62,12,14,16,153,972,221,221,221,221,990.0,968.3,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.3,3894
1979-06-27,1979,6,27,1978,1125,0.23,2,62,12,14,16,153,257,0.23,868,0,0,0,0,0,0,62,12,14,16,153,956,217,217,217,217,990.0,968.3,0.53,0.25,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3833
1979-06-28,1979,6,28,1978,1107,0.23,2,62,12,14,16,153,257,0.23,850,0,0,0,0,0,0,62,12,14,16,153,938,212,212,212,212,990.0,968.2,0.51,0.23,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.8,3763
1979-06-29,1979,6,29,1978,1086,0.23,2,62,12,14,16,153,257,0.24,829,0,0,0,0,0,0,62,12,14,16,153,917,207,207,207,207,990.0,968.2,0.49,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.5,39.5,39.5,39.5,153.3,3679
1979-06-30,1979,6,30,1978,1073,0.23,2,62,12,14,16,153,257,0.24,816,0,0,0,0,0,0,62,12,14,16,153,904,272,272,272,0,990.0,968.1,0.48,0.2,989.3,3,20.7,20.7,20.7,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.6,3663
1979-07-01,1979,7,1,1978,1059,0.21,2,58,11,11,11,136,227,0.21,832,0,0,0,0,0,0,58,11,11,11,136,912,208,208,208,208,990.0,968.1,0.49,0.22,989.3,4,20.9,20.9,20.9,20.9,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.8,3714
1979-07-02,1979,7,2,1978,1042,0.21,2,58,11,11,11,136,227,0.22,815,0,0,0,0,0,0,58,11,11,11,136,895,271,271,271,0,990.0,968.0,0.47,0.2,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.4,3680
1979-07-03,1979,7,3,1978,1025,0.21,2,58,11,11,11,136,227,0.22,798,0,0,0,0,0,0,58,11,11,11,136,878,266,266,266,0,990.0,968.0,0.46,0.19,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,150.9,3621
1979-07-04,1979,7,4,1978,989,0.21,2,58,11,11,11,136,227,0.23,762,0,0,0,0,0,0,58,11,11,11,136,842,254,254,254,0,990.0,967.9,0.43,0.17,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,145.5,3492
1979-07-05,1979,7,5,1978,971,0.21,2,58,11,11,11,136,227,0.23,744,0,0,0,0,0,0,58,11,11,11,136,824,248,248,248,0,990.0,967.8,0.41,0.16,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.8,3428
1979-07-06,1979,7,6,1978,941,0.21,2,58,11,11,11,136,227,0.24,714,0,0,0,0,0,0,58,11,11,11,136,794,238,238,238,0,990.0,967.7,0.38,0.15,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.1,3315
1979-07-07,1979,7,7,1978,906,0.21,2,58,11,11,11,136,227,0.25,679,0,0,0,0,0,0,58,11,11,11,136,759,226,226,226,0,990.0,967.5,0.36,0.13,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3179
1979-07-08,1979,7,8,1978,891,0.21,2,58,11,11,11,136,227,0.25,664,0,0,0,0,0,0,58,11,11,11,136,744,221,221,221,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,130.0,3120
1979-07-09,1979,7,9,1978,876,0.21,2,58,11,11,11,136,227,0.26,649,0,0,0,0,0,0,58,11,11,11,136,729,216,216,216,0,990.0,967.4,0.34,0.12,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.3,3054
1979-07-10,1979,7,10,1978,858,0.21,2,58,11,11,11,136,227,0.26,631,0,0,0,0,0,0,58,11,11,11,136,711,210,210,210,0,990.0,967.3,0.33,0.12,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.3,42.3,42.3,0.0,123.8,2971
1979-07-11,1979,7,11,1978,843,0.21,2,58,11,11,11,136,227,0.27,616,0,0,0,0,0,0,58,11,11,11,136,696,205,205,205,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.4,41.4,41.4,0.0,121.0,2904
1979-07-12,1979,7,12,1978,834,0.21,2,58,11,11,11,136,227,0.27,607,0,0,0,0,0,0,58,11,11,11,136,687,202,202,202,0,990.0,967.2,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.3,2863
1979-07-13,1979,7,13,1978,803,0.21,2,58,11,11,11,136,227,0.28,576,0,0,0,0,0,0,58,11,11,11,136,656,192,192,192,0,990.0,967.1,0.3,0.1,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.4,2720
1979-07-14,1979,7,14,1978,794,0.21,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2679
1979-07-15,1979,7,15,1978,768,0.21,2,58,11,11,11,136,227,0.3,541,0,0,0,0,0,0,58,11,11,11,136,621,270,270,0,0,990.0,967.0,0.28,0.09,989.6,2,22.1,22.1,0.0,0.0,0.94,0.94,0.0,0.0,55.5,55.5,0.0,0.0,108.8,2610
1979-07-16,1979,7,16,1978,760,0.21,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.28,0.08,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.5,2579
1979-07-17,1979,7,17,1978,748,0.21,2,58,11,11,11,136,227,0.3,521,0,0,0,0,0,0,58,11,11,11,136,601,260,260,0,0,990.0,966.9,0.27,0.08,989.7,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,105.4,2528
1979-07-18,1979,7,18,1978,733,0.21,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,253,253,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,102.8,2468
1979-07-19,1979,7,19,1978,720,0.21,2,58,11,11,11,136,227,0.32,493,0,0,0,0,0,0,58,11,11,11,136,573,246,246,0,0,990.0,966.8,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.5,2411
1979-07-20,1979,7,20,1978,705,0.21,2,58,11,11,11,136,227,0.32,478,0,0,0,0,0,0,58,11,11,11,136,558,239,239,0,0,990.0,966.7,0.24,0.07,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,97.8,2347
1979-07-21,1979,7,21,1978,702,0.12,2,58,11,11,11,136,227,0.32,475,0,0,0,0,0,0,58,11,11,11,136,555,237,237,0,0,990.0,966.7,0.24,0.07,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,97.2,2333
1979-07-22,1979,7,22,1978,691,0.12,2,58,11,11,11,136,227,0.33,464,0,0,0,0,0,0,58,11,11,11,136,544,232,232,0,0,990.0,966.7,0.24,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2284
1979-07-23,1979,7,23,1978,682,0.12,2,58,11,11,11,136,227,0.33,455,0,0,0,0,0,0,58,11,11,11,136,535,227,227,0,0,990.0,966.6,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1979-07-24,1979,7,24,1978,666,0.12,2,58,11,11,11,136,227,0.34,439,0,0,0,0,0,0,58,11,11,11,136,519,219,219,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,90.5,2171
1979-07-25,1979,7,25,1978,659,0.12,2,58,11,11,11,136,227,0.34,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.1,2139
1979-07-26,1979,7,26,1978,647,0.12,2,58,11,11,11,136,227,0.35,420,0,0,0,0,0,0,58,11,11,11,136,500,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2082
1979-07-27,1979,7,27,1978,636,0.12,2,58,11,11,11,136,227,0.36,409,0,0,0,0,0,0,58,11,11,11,136,489,204,204,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1979-07-28,1979,7,28,1978,623,0.12,2,58,11,11,11,136,227,0.36,396,0,0,0,0,0,0,58,11,11,11,136,476,198,198,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.7,1960
1979-07-29,1979,7,29,1978,618,0.12,2,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.6,1934
1979-07-30,1979,7,30,1978,615,0.12,2,58,11,11,11,136,227,0.37,388,0,0,0,0,0,0,58,11,11,11,136,468,194,194,0,0,990.0,966.4,0.2,0.05,989.8,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,79.9,1918
1979-07-31,1979,7,31,1978,601,0.12,2,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1847
1979-08-01,1979,8,1,1978,595,0.11,2,54,9,8,6,107,184,0.31,411,0,0,0,0,0,0,54,9,8,6,107,482,205,205,0,0,990.0,966.3,0.21,0.05,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2055
1979-08-02,1979,8,2,1978,589,0.11,2,54,9,8,6,107,184,0.31,405,0,0,0,0,0,0,54,9,8,6,107,476,202,202,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
1979-08-03,1979,8,3,1978,577,0.11,2,54,9,8,6,107,184,0.32,393,0,0,0,0,0,0,54,9,8,6,107,464,196,196,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1963
1979-08-04,1979,8,4,1978,571,0.11,2,54,9,8,6,107,184,0.32,387,0,0,0,0,0,0,54,9,8,6,107,458,193,193,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.5,1932
1979-08-05,1979,8,5,1978,566,0.11,2,54,9,8,6,107,184,0.32,382,0,0,0,0,0,0,54,9,8,6,107,453,191,191,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.4,1906
1979-08-06,1979,8,6,1978,563,0.11,2,54,9,8,6,107,184,0.33,379,0,0,0,0,0,0,54,9,8,6,107,450,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,78.8,1891
1979-08-07,1979,8,7,1978,562,0.11,2,54,9,8,6,107,184,0.33,378,0,0,0,0,0,0,54,9,8,6,107,449,189,189,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,1885
1979-08-08,1979,8,8,1978,550,0.11,2,54,9,8,6,107,184,0.33,366,0,0,0,0,0,0,54,9,8,6,107,437,183,183,0,0,990.0,966.1,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1824
1979-08-09,1979,8,9,1978,548,0.11,2,54,9,8,6,107,184,0.34,364,0,0,0,0,0,0,54,9,8,6,107,435,182,182,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,75.5,1810
1979-08-10,1979,8,10,1978,542,0.11,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
1979-08-11,1979,8,11,1978,542,0.11,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
1979-08-12,1979,8,12,1978,542,0.11,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
1979-08-13,1979,8,13,1978,542,0.11,2,54,9,8,6,107,184,0.34,358,0,0,0,0,0,0,54,9,8,6,107,429,179,179,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.2,1781
1979-08-14,1979,8,14,1978,537,0.11,2,54,9,8,6,107,184,0.34,353,0,0,0,0,0,0,54,9,8,6,107,424,176,176,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,73.4,1760
1979-08-15,1979,8,15,1978,527,0.11,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
1979-08-16,1979,8,16,1978,527,0.11,2,54,9,8,6,107,184,0.35,343,0,0,0,0,0,0,54,9,8,6,107,414,171,171,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.3,1710
1979-08-17,1979,8,17,1978,523,0.11,2,54,9,8,6,107,184,0.35,339,0,0,0,0,0,0,54,9,8,6,107,410,169,169,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1689
1979-08-18,1979,8,18,1978,516,0.11,2,54,9,8,6,107,184,0.36,332,0,0,0,0,0,0,54,9,8,6,107,403,166,166,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1658
1979-08-19,1979,8,19,1978,512,0.11,2,54,9,8,6,107,184,0.36,328,0,0,0,0,0,0,54,9,8,6,107,399,164,164,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1636
1979-08-20,1979,8,20,1978,505,0.11,2,54,9,8,6,107,184,0.36,321,0,0,0,0,0,0,54,9,8,6,107,392,160,160,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.7,1601
1979-08-21,1979,8,21,1978,494,0.07,1,58,10,10,7,117,202,0.41,292,0,0,0,0,0,0,58,10,10,7,117,370,146,146,0,0,990.0,965.8,0.17,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1979-08-22,1979,8,22,1978,489,0.07,1,58,10,10,7,117,202,0.41,287,0,0,0,0,0,0,58,10,10,7,117,365,143,143,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1429
1979-08-23,1979,8,23,1978,486,0.07,1,58,10,10,7,117,202,0.42,284,0,0,0,0,0,0,58,10,10,7,117,362,142,142,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,58.9,1413
1979-08-24,1979,8,24,1978,479,0.07,1,58,10,10,7,117,202,0.42,277,0,0,0,0,0,0,58,10,10,7,117,355,138,138,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1381
1979-08-25,1979,8,25,1978,479,0.07,1,58,10,10,7,117,202,0.42,277,0,0,0,0,0,0,58,10,10,7,117,355,138,138,0,0,990.0,965.8,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1381
1979-08-26,1979,8,26,1978,472,0.07,1,58,10,10,7,117,202,0.43,270,0,0,0,0,0,0,58,10,10,7,117,348,270,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1391
1979-08-27,1979,8,27,1978,470,0.07,1,58,10,10,7,117,202,0.43,268,0,0,0,0,0,0,58,10,10,7,117,346,268,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,57.5,1380
1979-08-28,1979,8,28,1978,462,0.07,1,58,10,10,7,117,202,0.44,260,0,0,0,0,0,0,58,10,10,7,117,338,260,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.0,1344
1979-08-29,1979,8,29,1978,459,0.07,1,58,10,10,7,117,202,0.44,257,0,0,0,0,0,0,58,10,10,7,117,335,257,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,55.4,1329
1979-08-30,1979,8,30,1978,455,0.07,1,58,10,10,7,117,202,0.44,253,0,0,0,0,0,0,58,10,10,7,117,331,253,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,54.7,1311
1979-08-31,1979,8,31,1978,455,0.07,1,58,10,10,7,117,202,0.44,253,0,0,0,0,0,0,58,10,10,7,117,331,253,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,54.7,1311
1979-09-01,1979,9,1,1978,455,0.07,1,48,8,7,4,79,146,0.32,309,0,0,0,0,0,0,48,8,7,4,79,372,154,154,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.9,1556
1979-09-02,1979,9,2,1978,453,0.07,1,48,8,7,4,79,146,0.32,307,0,0,0,0,0,0,48,8,7,4,79,370,153,153,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,64.3,1543
1979-09-03,1979,9,3,1978,445,0.07,1,48,8,7,4,79,146,0.33,299,0,0,0,0,0,0,48,8,7,4,79,362,149,149,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.8,1506
1979-09-04,1979,9,4,1978,442,0.07,1,48,8,7,4,79,146,0.33,296,0,0,0,0,0,0,48,8,7,4,79,359,148,148,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.2,1492
1979-09-05,1979,9,5,1978,440,0.07,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1979-09-06,1979,9,6,1978,440,0.07,1,48,8,7,4,79,146,0.33,294,0,0,0,0,0,0,48,8,7,4,79,357,147,147,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.6,1479
1979-09-07,1979,9,7,1978,435,0.07,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1979-09-08,1979,9,8,1978,435,0.07,1,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.7,1456
1979-09-09,1979,9,9,1978,430,0.07,1,48,8,7,4,79,146,0.34,284,0,0,0,0,0,0,48,8,7,4,79,347,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
1979-09-10,1979,9,10,1978,422,0.07,1,48,8,7,4,79,146,0.35,276,0,0,0,0,0,0,48,8,7,4,79,339,138,138,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,58.0,1390
1979-09-11,1979,9,11,1978,420,0.06,1,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,274,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1425
1979-09-12,1979,9,12,1978,417,0.06,1,48,8,7,4,79,146,0.35,271,0,0,0,0,0,0,48,8,7,4,79,334,271,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,58.9,1413
1979-09-13,1979,9,13,1978,417,0.06,1,48,8,7,4,79,146,0.35,271,0,0,0,0,0,0,48,8,7,4,79,334,271,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,58.9,1413
1979-09-14,1979,9,14,1978,413,0.06,1,48,8,7,4,79,146,0.35,267,0,0,0,0,0,0,48,8,7,4,79,330,267,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.3,0.0,0.0,0.0,58.1,1394
1979-09-15,1979,9,15,1978,408,0.06,1,48,8,7,4,79,146,0.36,262,0,0,0,0,0,0,48,8,7,4,79,325,262,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,57.0,1366
1979-09-16,1979,9,16,1978,402,0.06,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1979-09-17,1979,9,17,1978,402,0.06,1,48,8,7,4,79,146,0.36,256,0,0,0,0,0,0,48,8,7,4,79,319,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,55.9,1342
1979-09-18,1979,9,18,1978,398,0.06,1,48,8,7,4,79,146,0.37,252,0,0,0,0,0,0,48,8,7,4,79,315,252,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1979-09-19,1979,9,19,1978,389,0.06,1,48,8,7,4,79,146,0.38,243,0,0,0,0,0,0,48,8,7,4,79,306,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1274
1979-09-20,1979,9,20,1978,386,0.06,1,48,8,7,4,79,146,0.38,240,0,0,0,0,0,0,48,8,7,4,79,303,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.6,0.0,0.0,0.0,52.6,1261
1979-09-21,1979,9,21,1978,380,0.06,1,48,8,7,4,79,146,0.38,234,0,0,0,0,0,0,48,8,7,4,79,297,234,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1233
1979-09-22,1979,9,22,1978,377,0.06,1,48,8,7,4,79,146,0.39,231,0,0,0,0,0,0,48,8,7,4,79,294,231,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.6,0.0,0.0,0.0,50.6,1214
1979-09-23,1979,9,23,1978,373,0.06,1,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.7,1193
1979-09-24,1979,9,24,1978,370,0.06,1,48,8,7,4,79,146,0.39,224,0,0,0,0,0,0,48,8,7,4,79,287,224,0,0,0,990.0,965.3,0.14,0.01,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,49.2,1180
1979-09-25,1979,9,25,1978,360,0.06,1,48,8,7,4,79,146,0.41,214,0,0,0,0,0,0,48,8,7,4,79,277,214,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,47.0,1128
1979-09-26,1979,9,26,1978,350,0.06,1,48,8,7,4,79,146,0.42,204,0,0,0,0,0,0,48,8,7,4,79,267,204,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,44.8,1076
1979-09-27,1979,9,27,1978,344,0.06,1,48,8,7,4,79,146,0.42,198,0,0,0,0,0,0,48,8,7,4,79,261,198,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1046
1979-09-28,1979,9,28,1978,340,0.06,1,48,8,7,4,79,146,0.43,194,0,0,0,0,0,0,48,8,7,4,79,257,194,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
1979-09-29,1979,9,29,1978,340,0.06,1,48,8,7,4,79,146,0.43,194,0,0,0,0,0,0,48,8,7,4,79,257,194,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.7,1024
1979-09-30,1979,9,30,1978,338,0.06,1,48,8,7,4,79,146,0.43,192,0,0,0,0,0,0,48,8,7,4,79,255,192,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1011
1979-10-01,1979,10,1,1979,338,0.09,1,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1979-10-02,1979,10,2,1979,335,0.09,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1979-10-03,1979,10,3,1979,335,0.09,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1979-10-04,1979,10,4,1979,335,0.09,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1979-10-05,1979,10,5,1979,331,0.09,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1120
1979-10-06,1979,10,6,1979,329,0.09,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1979-10-07,1979,10,7,1979,329,0.09,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1979-10-08,1979,10,8,1979,335,0.09,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1979-10-09,1979,10,9,1979,335,0.09,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1979-10-10,1979,10,10,1979,338,0.09,1,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1979-10-11,1979,10,11,1979,340,0.08,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1979-10-12,1979,10,12,1979,340,0.08,1,44,7,6,3,60,120,0.35,220,0,0,0,0,0,0,44,7,6,3,60,277,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.6,0.0,0.0,0.0,48.6,1167
1979-10-13,1979,10,13,1979,338,0.08,1,44,7,6,3,60,120,0.35,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1979-10-14,1979,10,14,1979,335,0.08,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1979-10-15,1979,10,15,1979,331,0.08,1,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1120
1979-10-16,1979,10,16,1979,329,0.08,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1979-10-17,1979,10,17,1979,329,0.08,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1979-10-18,1979,10,18,1979,325,0.08,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
1979-10-19,1979,10,19,1979,325,0.08,1,44,7,6,3,60,120,0.37,205,0,0,0,0,0,0,44,7,6,3,60,262,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
1979-10-20,1979,10,20,1979,329,0.08,1,44,7,6,3,60,120,0.36,209,0,0,0,0,0,0,44,7,6,3,60,266,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.2,1108
1979-10-21,1979,10,21,1979,335,0.06,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1979-10-22,1979,10,22,1979,335,0.06,1,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1979-10-23,1979,10,23,1979,344,0.06,1,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,49.5,1188
1979-10-24,1979,10,24,1979,353,0.06,1,44,7,6,3,60,120,0.34,233,0,0,0,0,0,0,44,7,6,3,60,290,233,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.5,1235
1979-10-25,1979,10,25,1979,370,0.06,1,44,7,6,3,60,120,0.32,250,0,0,0,0,0,0,44,7,6,3,60,307,250,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,54.9,1317
