Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1985-08-20,1985,8,20,1984,320,0.7000000000000001,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1985-08-21,1985,8,21,1984,320,0.67,3,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,35.8,859
1985-08-22,1985,8,22,1984,316,0.67,3,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1985-08-23,1985,8,23,1984,316,0.67,3,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1985-08-24,1985,8,24,1984,316,0.67,3,47,8,6,5,89,155,0.49,161,0,0,0,0,0,0,47,8,6,5,89,222,161,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1985-08-25,1985,8,25,1984,311,0.67,3,47,8,6,5,89,155,0.5,156,0,0,0,0,0,0,47,8,6,5,89,217,156,0,0,0,990.0,965.0,0.11,0.01,989.9,1,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,815
1985-08-26,1985,8,26,1984,309,0.67,3,47,8,6,5,89,155,0.5,154,0,0,0,0,0,0,47,8,6,5,89,215,154,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1985-08-27,1985,8,27,1984,306,0.67,3,47,8,6,5,89,155,0.51,151,0,0,0,0,0,0,47,8,6,5,89,212,151,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,784
1985-08-28,1985,8,28,1984,299,0.67,3,47,8,6,5,89,155,0.52,144,0,0,0,0,0,0,47,8,6,5,89,205,144,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.1,0.0,0.0,0.0,31.2,748
1985-08-29,1985,8,29,1984,294,0.67,3,47,8,6,5,89,155,0.53,139,0,0,0,0,0,0,47,8,6,5,89,200,139,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1985-08-30,1985,8,30,1984,294,0.67,3,47,8,6,5,89,155,0.53,139,0,0,0,0,0,0,47,8,6,5,89,200,139,0,0,0,990.0,964.9,0.11,0.0,989.9,1,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.2,724
1985-08-31,1985,8,31,1984,290,0.67,3,47,8,6,5,89,155,0.53,135,0,0,0,0,0,0,47,8,6,5,89,196,135,0,0,0,990.0,964.9,0.1,0.0,989.9,1,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
1985-09-01,1985,9,1,1984,290,0.64,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
1985-09-02,1985,9,2,1984,283,0.64,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.2,867
1985-09-03,1985,9,3,1984,281,0.64,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1985-09-04,1985,9,4,1984,281,0.64,3,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,855
1985-09-05,1985,9,5,1984,275,0.64,3,40,6,4,3,65,118,0.43,157,0,0,0,0,0,0,40,6,4,3,65,207,157,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.4,826
1985-09-06,1985,9,6,1984,273,0.64,3,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,34.0,814
1985-09-07,1985,9,7,1984,271,0.64,3,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
1985-09-08,1985,9,8,1984,270,0.64,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1985-09-09,1985,9,9,1984,270,0.64,3,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
1985-09-10,1985,9,10,1984,266,0.64,3,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,777
1985-09-11,1985,9,11,1984,261,0.65,3,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,748
1985-09-12,1985,9,12,1984,258,0.65,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1985-09-13,1985,9,13,1984,258,0.65,3,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
1985-09-14,1985,9,14,1984,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1985-09-15,1985,9,15,1984,256,0.65,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1985-09-16,1985,9,16,1984,249,0.65,3,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1985-09-17,1985,9,17,1984,246,0.65,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,666
1985-09-18,1985,9,18,1984,246,0.65,3,40,6,4,3,65,118,0.48,128,0,0,0,0,0,0,40,6,4,3,65,178,128,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,666
1985-09-19,1985,9,19,1984,243,0.65,3,40,6,4,3,65,118,0.49,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1985-09-20,1985,9,20,1984,239,0.65,3,40,6,4,3,65,118,0.49,121,0,0,0,0,0,0,40,6,4,3,65,171,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1985-09-21,1985,9,21,1984,236,0.64,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1985-09-22,1985,9,22,1984,234,0.64,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,604
1985-09-23,1985,9,23,1984,234,0.64,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,604
1985-09-24,1985,9,24,1984,231,0.64,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,585
1985-09-25,1985,9,25,1984,229,0.64,3,40,6,4,3,65,118,0.51,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,23.9,574
1985-09-26,1985,9,26,1984,228,0.64,3,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.7,569
1985-09-27,1985,9,27,1984,228,0.64,3,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.7,569
1985-09-28,1985,9,28,1984,228,0.64,3,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.5,0.0,0.0,0.0,23.7,569
1985-09-29,1985,9,29,1984,226,0.64,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,557
1985-09-30,1985,9,30,1984,226,0.64,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,557
1985-10-01,1985,10,1,1985,226,0.67,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1985-10-02,1985,10,2,1985,226,0.67,3,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1985-10-03,1985,10,3,1985,224,0.67,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1985-10-04,1985,10,4,1985,224,0.67,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1985-10-05,1985,10,5,1985,222,0.67,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1985-10-06,1985,10,6,1985,222,0.67,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,654
1985-10-07,1985,10,7,1985,214,0.67,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1985-10-08,1985,10,8,1985,214,0.67,3,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1985-10-09,1985,10,9,1985,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-10,1985,10,10,1985,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-11,1985,10,11,1985,212,0.62,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-12,1985,10,12,1985,209,0.62,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1985-10-13,1985,10,13,1985,206,0.62,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1985-10-14,1985,10,14,1985,206,0.62,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1985-10-15,1985,10,15,1985,202,0.62,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1985-10-16,1985,10,16,1985,202,0.62,3,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1985-10-17,1985,10,17,1985,201,0.62,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1985-10-18,1985,10,18,1985,201,0.62,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1985-10-19,1985,10,19,1985,201,0.62,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1985-10-20,1985,10,20,1985,212,0.62,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-21,1985,10,21,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-22,1985,10,22,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-23,1985,10,23,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-24,1985,10,24,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-25,1985,10,25,1985,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1985-10-26,1985,10,26,1985,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1985-10-27,1985,10,27,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-10-28,1985,10,28,1985,206,0.65,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1985-10-29,1985,10,29,1985,209,0.65,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1985-10-30,1985,10,30,1985,209,0.65,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1985-10-31,1985,10,31,1985,212,0.65,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1985-11-01,1985,11,1,1985,212,0.59,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1985-11-02,1985,11,2,1985,206,0.59,3,36,5,3,2,47,93,0.45,113,0,0,0,0,0,0,36,5,3,2,47,157,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,590
1985-11-03,1985,11,3,1985,206,0.59,3,36,5,3,2,47,93,0.45,113,0,0,0,0,0,0,36,5,3,2,47,157,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,590
1985-11-04,1985,11,4,1985,206,0.59,3,36,5,3,2,47,93,0.45,113,0,0,0,0,0,0,36,5,3,2,47,157,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,590
1985-11-05,1985,11,5,1985,209,0.59,3,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1985-11-06,1985,11,6,1985,209,0.59,3,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1985-11-07,1985,11,7,1985,212,0.59,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1985-11-08,1985,11,8,1985,212,0.59,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1985-11-09,1985,11,9,1985,214,0.59,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1985-11-10,1985,11,10,1985,214,0.59,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1985-11-11,1985,11,11,1985,212,0.7000000000000001,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1985-11-12,1985,11,12,1985,220,0.7000000000000001,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1985-11-13,1985,11,13,1985,220,0.7000000000000001,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.8,811
1985-11-14,1985,11,14,1985,224,0.7000000000000001,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1985-11-15,1985,11,15,1985,224,0.7000000000000001,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1985-11-16,1985,11,16,1985,222,0.7000000000000001,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1985-11-17,1985,11,17,1985,222,0.7000000000000001,4,29,4,2,2,30,67,0.3,155,0,0,0,0,0,0,29,4,2,2,30,190,155,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.2,821
1985-11-18,1985,11,18,1985,224,0.7000000000000001,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1985-11-19,1985,11,19,1985,226,0.7000000000000001,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1985-11-20,1985,11,20,1985,226,0.7000000000000001,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1985-11-21,1985,11,21,1985,228,0.73,4,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,854
1985-11-22,1985,11,22,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1985-11-23,1985,11,23,1985,243,0.73,4,29,4,2,2,30,67,0.28,176,0,0,0,0,0,0,29,4,2,2,30,211,176,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,934
1985-11-24,1985,11,24,1985,239,0.73,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,913
1985-11-25,1985,11,25,1985,239,0.73,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,913
1985-11-26,1985,11,26,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1985-11-27,1985,11,27,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1985-11-28,1985,11,28,1985,234,0.73,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1985-11-29,1985,11,29,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1985-11-30,1985,11,30,1985,236,0.73,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1985-12-01,1985,12,1,1985,236,0.85,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1985-12-02,1985,12,2,1985,234,0.85,4,31,5,3,2,36,77,0.33,157,0,0,0,0,0,0,31,5,3,2,36,196,157,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,832
1985-12-03,1985,12,3,1985,234,0.85,4,31,5,3,2,36,77,0.33,157,0,0,0,0,0,0,31,5,3,2,36,196,157,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,832
1985-12-04,1985,12,4,1985,236,0.85,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1985-12-05,1985,12,5,1985,236,0.85,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1985-12-06,1985,12,6,1985,236,0.85,4,31,5,3,2,36,77,0.33,159,0,0,0,0,0,0,31,5,3,2,36,198,159,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1985-12-07,1985,12,7,1985,266,0.85,4,31,5,3,2,36,77,0.29,189,0,0,0,0,0,0,31,5,3,2,36,228,189,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1011
1985-12-08,1985,12,8,1985,270,0.85,4,31,5,3,2,36,77,0.28,193,0,0,0,0,0,0,31,5,3,2,36,232,193,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1985-12-09,1985,12,9,1985,271,0.85,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.2,1037
1985-12-10,1985,12,10,1985,281,0.85,4,31,5,3,2,36,77,0.27,204,0,0,0,0,0,0,31,5,3,2,36,243,204,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1091
1985-12-11,1985,12,11,1985,290,0.89,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1985-12-12,1985,12,12,1985,302,0.89,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,50.1,1202
1985-12-13,1985,12,13,1985,294,0.89,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.5,1162
1985-12-14,1985,12,14,1985,290,0.89,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1985-12-15,1985,12,15,1985,290,0.89,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1985-12-16,1985,12,16,1985,287,0.89,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
1985-12-17,1985,12,17,1985,290,0.89,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1985-12-18,1985,12,18,1985,294,0.89,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.5,1162
1985-12-19,1985,12,19,1985,299,0.89,4,31,5,3,2,36,77,0.26,222,0,0,0,0,0,0,31,5,3,2,36,261,222,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1186
1985-12-20,1985,12,20,1985,302,0.89,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,50.1,1202
1985-12-21,1985,12,21,1985,329,0.94,5,26,4,3,2,24,59,0.18,270,0,0,0,0,0,0,26,4,3,2,24,303,270,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,59.7,1432
1985-12-22,1985,12,22,1985,353,0.94,5,26,4,3,2,24,59,0.17,294,0,0,0,0,0,0,26,4,3,2,24,327,147,147,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,63.0,1510
1985-12-23,1985,12,23,1985,389,0.94,5,26,4,3,2,24,59,0.15,330,0,0,0,0,0,0,26,4,3,2,24,363,165,165,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1687
1985-12-24,1985,12,24,1985,389,0.94,5,26,4,3,2,24,59,0.15,330,0,0,0,0,0,0,26,4,3,2,24,363,165,165,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1687
1985-12-25,1985,12,25,1985,386,0.94,5,26,4,3,2,24,59,0.15,327,0,0,0,0,0,0,26,4,3,2,24,360,163,163,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1674
1985-12-26,1985,12,26,1985,386,0.94,5,26,4,3,2,24,59,0.15,327,0,0,0,0,0,0,26,4,3,2,24,360,163,163,0,0,990.0,965.3,0.16,0.04,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,69.8,1674
1985-12-27,1985,12,27,1985,370,0.94,5,26,4,3,2,24,59,0.16,311,0,0,0,0,0,0,26,4,3,2,24,344,155,155,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1985-12-28,1985,12,28,1985,370,0.94,5,26,4,3,2,24,59,0.16,311,0,0,0,0,0,0,26,4,3,2,24,344,155,155,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1985-12-29,1985,12,29,1985,353,0.94,5,26,4,3,2,24,59,0.17,294,0,0,0,0,0,0,26,4,3,2,24,327,147,147,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,63.0,1510
1985-12-30,1985,12,30,1985,350,0.94,5,26,4,3,2,24,59,0.17,291,0,0,0,0,0,0,26,4,3,2,24,324,145,145,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1985-12-31,1985,12,31,1985,353,0.94,5,26,4,3,2,24,59,0.17,294,0,0,0,0,0,0,26,4,3,2,24,327,147,147,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,63.0,1510
1986-01-01,1986,1,1,1985,360,0.91,5,29,5,4,2,33,73,0.2,287,0,0,0,0,0,0,29,5,4,2,33,325,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
1986-01-02,1986,1,2,1985,364,0.91,5,29,5,4,2,33,73,0.2,291,0,0,0,0,0,0,29,5,4,2,33,329,145,145,0,0,990.0,965.2,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.1,1489
1986-01-03,1986,1,3,1985,370,0.91,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1986-01-04,1986,1,4,1985,360,0.91,5,29,5,4,2,33,73,0.2,287,0,0,0,0,0,0,29,5,4,2,33,325,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
1986-01-05,1986,1,5,1985,360,0.91,5,29,5,4,2,33,73,0.2,287,0,0,0,0,0,0,29,5,4,2,33,325,143,143,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.5,31.5,0.0,0.0,61.2,1467
1986-01-06,1986,1,6,1985,370,0.91,5,29,5,4,2,33,73,0.2,297,0,0,0,0,0,0,29,5,4,2,33,335,148,148,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
1986-01-07,1986,1,7,1985,377,0.91,5,29,5,4,2,33,73,0.19,304,0,0,0,0,0,0,29,5,4,2,33,342,152,152,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.7,1552
1986-01-08,1986,1,8,1985,386,0.91,5,29,5,4,2,33,73,0.19,313,0,0,0,0,0,0,29,5,4,2,33,351,156,156,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1599
1986-01-09,1986,1,9,1985,391,0.91,5,29,5,4,2,33,73,0.19,318,0,0,0,0,0,0,29,5,4,2,33,356,159,159,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1625
1986-01-10,1986,1,10,1985,398,0.91,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1986-01-11,1986,1,11,1985,398,0.96,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1986-01-12,1986,1,12,1985,398,0.96,5,29,5,4,2,33,73,0.18,325,0,0,0,0,0,0,29,5,4,2,33,363,162,162,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,69.1,1657
1986-01-13,1986,1,13,1985,402,0.96,5,29,5,4,2,33,73,0.18,329,0,0,0,0,0,0,29,5,4,2,33,367,164,164,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,70.0,1681
1986-01-14,1986,1,14,1985,413,0.96,5,29,5,4,2,33,73,0.18,340,0,0,0,0,0,0,29,5,4,2,33,378,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,37.3,37.3,0.0,0.0,72.3,1735
1986-01-15,1986,1,15,1985,417,0.96,5,29,5,4,2,33,73,0.17,344,0,0,0,0,0,0,29,5,4,2,33,382,172,172,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1755
1986-01-16,1986,1,16,1985,422,0.96,5,29,5,4,2,33,73,0.17,349,0,0,0,0,0,0,29,5,4,2,33,387,174,174,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,74.1,1778
1986-01-17,1986,1,17,1985,430,0.96,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.04,989.8,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1820
1986-01-18,1986,1,18,1985,430,0.96,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.04,989.8,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1820
1986-01-19,1986,1,19,1985,440,0.96,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1868
1986-01-20,1986,1,20,1985,442,0.96,5,29,5,4,2,33,73,0.16,369,0,0,0,0,0,0,29,5,4,2,33,407,184,184,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1883
1986-01-21,1986,1,21,1985,445,0.96,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.1,1897
1986-01-22,1986,1,22,1985,453,0.96,5,29,5,4,2,33,73,0.16,380,0,0,0,0,0,0,29,5,4,2,33,418,190,190,0,0,990.0,965.6,0.18,0.05,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
1986-01-23,1986,1,23,1985,455,0.96,5,29,5,4,2,33,73,0.16,382,0,0,0,0,0,0,29,5,4,2,33,420,191,191,0,0,990.0,965.7,0.18,0.05,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.3,1951
1986-01-24,1986,1,24,1985,459,0.96,5,29,5,4,2,33,73,0.16,386,0,0,0,0,0,0,29,5,4,2,33,424,193,193,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,1970
1986-01-25,1986,1,25,1985,462,0.96,5,29,5,4,2,33,73,0.16,389,0,0,0,0,0,0,29,5,4,2,33,427,194,194,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1988
1986-01-26,1986,1,26,1985,470,0.96,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1986-01-27,1986,1,27,1985,470,0.96,5,29,5,4,2,33,73,0.16,397,0,0,0,0,0,0,29,5,4,2,33,435,198,198,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,84.5,2028
1986-01-28,1986,1,28,1985,472,0.96,5,29,5,4,2,33,73,0.15,399,0,0,0,0,0,0,29,5,4,2,33,437,199,199,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.0,2040
1986-01-29,1986,1,29,1985,477,0.96,5,29,5,4,2,33,73,0.15,404,0,0,0,0,0,0,29,5,4,2,33,442,202,202,0,0,990.0,965.7,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,44.0,44.0,0.0,0.0,86.1,2066
1986-01-30,1986,1,30,1985,479,0.96,5,29,5,4,2,33,73,0.15,406,0,0,0,0,0,0,29,5,4,2,33,444,203,203,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,44.2,44.2,0.0,0.0,86.6,2078
1986-01-31,1986,1,31,1985,486,0.96,5,29,5,4,2,33,73,0.15,413,0,0,0,0,0,0,29,5,4,2,33,451,206,206,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,87.9,2109
1986-02-01,1986,2,1,1985,532,0.97,5,31,6,4,3,41,85,0.16,447,0,0,0,0,0,0,31,6,4,3,41,488,223,223,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,94.5,2268
1986-02-02,1986,2,2,1985,523,0.97,5,31,6,4,3,41,85,0.16,438,0,0,0,0,0,0,31,6,4,3,41,479,219,219,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,92.6,2223
1986-02-03,1986,2,3,1985,527,0.97,5,31,6,4,3,41,85,0.16,442,0,0,0,0,0,0,31,6,4,3,41,483,221,221,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.5,2243
1986-02-04,1986,2,4,1985,537,0.97,5,31,6,4,3,41,85,0.16,452,0,0,0,0,0,0,31,6,4,3,41,493,226,226,0,0,990.0,966.0,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,95.5,2292
1986-02-05,1986,2,5,1985,548,0.97,5,31,6,4,3,41,85,0.16,463,0,0,0,0,0,0,31,6,4,3,41,504,231,231,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,97.5,2340
1986-02-06,1986,2,6,1985,556,0.97,5,31,6,4,3,41,85,0.15,471,0,0,0,0,0,0,31,6,4,3,41,512,235,235,0,0,990.0,966.1,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.1,2377
1986-02-07,1986,2,7,1985,562,0.97,5,31,6,4,3,41,85,0.15,477,0,0,0,0,0,0,31,6,4,3,41,518,238,238,0,0,990.0,966.1,0.22,0.07,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.3,2407
1986-02-08,1986,2,8,1985,563,0.97,5,31,6,4,3,41,85,0.15,478,0,0,0,0,0,0,31,6,4,3,41,519,239,239,0,0,990.0,966.1,0.22,0.07,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,100.5,2412
1986-02-09,1986,2,9,1985,566,0.97,5,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,240,240,0,0,990.0,966.2,0.22,0.07,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,101.1,2426
1986-02-10,1986,2,10,1985,571,0.97,5,31,6,4,3,41,85,0.15,486,0,0,0,0,0,0,31,6,4,3,41,527,243,243,0,0,990.0,966.2,0.23,0.07,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.1,52.1,0.0,0.0,102.0,2448
1986-02-11,1986,2,11,1985,577,0.97,5,31,6,4,3,41,85,0.15,492,0,0,0,0,0,0,31,6,4,3,41,533,246,246,0,0,990.0,966.2,0.23,0.07,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.6,52.6,0.0,0.0,103.2,2475
1986-02-12,1986,2,12,1985,583,0.97,5,31,6,4,3,41,85,0.15,498,0,0,0,0,0,0,31,6,4,3,41,539,249,249,0,0,990.0,966.2,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.1,2497
1986-02-13,1986,2,13,1985,589,0.97,5,31,6,4,3,41,85,0.14,504,0,0,0,0,0,0,31,6,4,3,41,545,252,252,0,0,990.0,966.3,0.24,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,105.2,2524
1986-02-14,1986,2,14,1985,615,0.97,5,31,6,4,3,41,85,0.14,530,0,0,0,0,0,0,31,6,4,3,41,571,265,265,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.1,56.1,0.0,0.0,109.9,2638
1986-02-15,1986,2,15,1985,623,0.97,5,31,6,4,3,41,85,0.14,538,0,0,0,0,0,0,31,6,4,3,41,579,269,269,0,0,990.0,966.4,0.26,0.09,989.7,2,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,111.3,2672
1986-02-16,1986,2,16,1985,623,0.97,5,31,6,4,3,41,85,0.14,538,0,0,0,0,0,0,31,6,4,3,41,579,269,269,0,0,990.0,966.4,0.26,0.09,989.7,2,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,56.8,56.8,0.0,0.0,111.3,2672
1986-02-17,1986,2,17,1985,636,0.97,5,31,6,4,3,41,85,0.13,551,0,0,0,0,0,0,31,6,4,3,41,592,183,183,183,0,990.0,966.4,0.26,0.09,989.6,3,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,38.5,38.5,38.5,0.0,111.9,2685
1986-02-18,1986,2,18,1985,654,0.97,5,31,6,4,3,41,85,0.13,569,0,0,0,0,0,0,31,6,4,3,41,610,189,189,189,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.2,2764
1986-02-19,1986,2,19,1985,659,0.97,5,31,6,4,3,41,85,0.13,574,0,0,0,0,0,0,31,6,4,3,41,615,191,191,191,0,990.0,966.5,0.28,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.3,2791
1986-02-20,1986,2,20,1985,666,0.97,5,31,6,4,3,41,85,0.13,581,0,0,0,0,0,0,31,6,4,3,41,622,193,193,193,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.7,2824
1986-02-21,1986,2,21,1985,673,0.95,5,31,6,4,3,41,85,0.13,588,0,0,0,0,0,0,31,6,4,3,41,629,196,196,196,0,990.0,966.6,0.28,0.11,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.0,2854
1986-02-22,1986,2,22,1985,684,0.95,5,31,6,4,3,41,85,0.12,599,0,0,0,0,0,0,31,6,4,3,41,640,199,199,199,0,990.0,966.6,0.29,0.11,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,121.3,2910
1986-02-23,1986,2,23,1985,702,0.95,5,31,6,4,3,41,85,0.12,617,0,0,0,0,0,0,31,6,4,3,41,658,205,205,205,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.8,2996
1986-02-24,1986,2,24,1985,705,0.95,5,31,6,4,3,41,85,0.12,620,0,0,0,0,0,0,31,6,4,3,41,661,206,206,206,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.5,3011
1986-02-25,1986,2,25,1985,712,0.95,5,31,6,4,3,41,85,0.12,627,0,0,0,0,0,0,31,6,4,3,41,668,209,209,209,0,990.0,966.7,0.31,0.12,989.6,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.7,3040
1986-02-26,1986,2,26,1985,720,0.95,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.3,3078
1986-02-27,1986,2,27,1985,728,0.95,5,31,6,4,3,41,85,0.12,643,0,0,0,0,0,0,31,6,4,3,41,684,214,214,214,0,990.0,966.8,0.32,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,129.9,3117
1986-02-28,1986,2,28,1985,739,0.95,5,31,6,4,3,41,85,0.11,654,0,0,0,0,0,0,31,6,4,3,41,695,218,218,218,0,990.0,966.9,0.32,0.13,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.9,3164
1986-03-01,1986,3,1,1985,739,0.92,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
1986-03-02,1986,3,2,1985,751,0.92,5,36,8,6,4,53,107,0.14,644,0,0,0,0,0,0,36,8,6,4,53,694,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3107
1986-03-03,1986,3,3,1985,751,0.92,5,36,8,6,4,53,107,0.14,644,0,0,0,0,0,0,36,8,6,4,53,694,214,214,214,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3107
1986-03-04,1986,3,4,1985,760,0.92,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
1986-03-05,1986,3,5,1985,768,0.92,5,36,8,6,4,53,107,0.14,661,0,0,0,0,0,0,36,8,6,4,53,711,220,220,220,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.5,3179
1986-03-06,1986,3,6,1985,779,0.92,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,134.4,3225
1986-03-07,1986,3,7,1985,794,0.92,5,36,8,6,4,53,107,0.13,687,0,0,0,0,0,0,36,8,6,4,53,737,229,229,229,0,990.0,967.1,0.35,0.14,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,137.0,3286
1986-03-08,1986,3,8,1985,794,0.92,5,36,8,6,4,53,107,0.13,687,0,0,0,0,0,0,36,8,6,4,53,737,229,229,229,0,990.0,967.1,0.35,0.14,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,137.0,3286
1986-03-09,1986,3,9,1985,817,0.92,5,36,8,6,4,53,107,0.13,710,0,0,0,0,0,0,36,8,6,4,53,760,236,236,236,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.9,3381
1986-03-10,1986,3,10,1985,819,0.92,5,36,8,6,4,53,107,0.13,712,0,0,0,0,0,0,36,8,6,4,53,762,237,237,237,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.2,3387
1986-03-11,1986,3,11,1985,834,0.94,5,36,8,6,4,53,107,0.13,727,0,0,0,0,0,0,36,8,6,4,53,777,242,242,242,0,990.0,967.2,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.7,3449
1986-03-12,1986,3,12,1985,847,0.94,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1986-03-13,1986,3,13,1985,858,0.94,5,36,8,6,4,53,107,0.12,751,0,0,0,0,0,0,36,8,6,4,53,801,250,250,250,0,990.0,967.3,0.39,0.17,989.4,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.5,3539
1986-03-14,1986,3,14,1985,885,0.94,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.5,3636
1986-03-15,1986,3,15,1985,885,0.94,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.5,3636
1986-03-16,1986,3,16,1985,891,0.94,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.5,3661
1986-03-17,1986,3,17,1985,905,0.94,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.6,3709
1986-03-18,1986,3,18,1985,914,0.94,5,36,8,6,4,53,107,0.12,807,0,0,0,0,0,0,36,8,6,4,53,857,269,269,269,0,990.0,967.6,0.44,0.2,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,53.0,53.0,53.0,0.0,155.8,3738
1986-03-19,1986,3,19,1985,924,0.94,5,36,8,6,4,53,107,0.12,817,0,0,0,0,0,0,36,8,6,4,53,867,272,272,272,0,990.0,967.6,0.45,0.2,989.3,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,53.5,53.5,53.5,0.0,157.2,3773
1986-03-20,1986,3,20,1985,941,0.94,5,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.7,0.46,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3809
1986-03-21,1986,3,21,1985,947,0.91,5,36,8,6,4,53,107,0.11,840,0,0,0,0,0,0,36,8,6,4,53,890,210,210,210,210,990.0,967.7,0.47,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
1986-03-22,1986,3,22,1985,952,0.91,5,36,8,6,4,53,107,0.11,845,0,0,0,0,0,0,36,8,6,4,53,895,211,211,211,211,990.0,967.7,0.47,0.23,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.6,3853
1986-03-23,1986,3,23,1985,957,0.91,5,36,8,6,4,53,107,0.11,850,0,0,0,0,0,0,36,8,6,4,53,900,212,212,212,212,990.0,967.7,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3875
1986-03-24,1986,3,24,1985,957,0.91,5,36,8,6,4,53,107,0.11,850,0,0,0,0,0,0,36,8,6,4,53,900,212,212,212,212,990.0,967.7,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.5,3875
1986-03-25,1986,3,25,1985,976,0.91,5,36,8,6,4,53,107,0.11,869,0,0,0,0,0,0,36,8,6,4,53,919,217,217,217,217,990.0,967.8,0.5,0.25,989.3,4,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.5,3947
1986-03-26,1986,3,26,1985,1022,0.91,5,36,8,6,4,53,107,0.1,915,0,0,0,0,0,0,36,8,6,4,53,965,228,228,228,228,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
1986-03-27,1986,3,27,1985,1027,0.91,5,36,8,6,4,53,107,0.1,920,0,0,0,0,0,0,36,8,6,4,53,970,230,230,230,230,990.0,968.0,0.54,0.29,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,172.7,4144
1986-03-28,1986,3,28,1985,1059,0.91,5,36,8,6,4,53,107,0.1,952,0,0,0,0,0,0,36,8,6,4,53,1002,238,238,238,238,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.2,45.2,45.2,45.2,177.4,4257
1986-03-29,1986,3,29,1985,1066,0.91,5,36,8,6,4,53,107,0.1,959,0,0,0,0,0,0,36,8,6,4,53,1009,239,239,239,239,990.0,968.1,0.58,0.32,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.3,4278
1986-03-30,1986,3,30,1985,1080,0.91,5,36,8,6,4,53,107,0.1,973,0,0,0,0,0,0,36,8,6,4,53,1023,243,243,243,243,990.0,968.2,0.59,0.33,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.2,4325
1986-03-31,1986,3,31,1985,1086,0.91,5,36,8,6,4,53,107,0.1,979,0,0,0,0,0,0,36,8,6,4,53,1029,244,244,244,244,990.0,968.2,0.6,0.33,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,181.1,4346
1986-04-01,1986,4,1,1985,1096,0.9,4,45,11,10,10,72,148,0.13,948,0,0,0,0,0,0,45,11,10,10,72,1014,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.5,4210
1986-04-02,1986,4,2,1985,1125,0.9,4,45,11,10,10,72,148,0.13,977,0,0,0,0,0,0,45,11,10,10,72,1043,244,244,244,244,990.0,968.3,0.62,0.33,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.5,4308
1986-04-03,1986,4,3,1985,1132,0.9,4,45,11,10,10,72,148,0.13,984,0,0,0,0,0,0,45,11,10,10,72,1050,246,246,246,246,990.0,968.3,0.63,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4328
1986-04-04,1986,4,4,1985,1166,0.9,4,45,11,10,10,72,148,0.13,1018,0,0,0,0,0,0,45,11,10,10,72,1084,254,254,254,254,990.0,968.4,0.68,0.37,988.9,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
1986-04-05,1986,4,5,1985,1172,0.9,4,45,11,10,10,72,148,0.13,1024,0,0,0,0,0,0,45,11,10,10,72,1090,256,256,256,256,990.0,968.4,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
1986-04-06,1986,4,6,1985,1199,0.9,4,45,11,10,10,72,148,0.12,1051,0,0,0,0,0,0,45,11,10,10,72,1117,262,262,262,262,990.0,968.5,0.72,0.42,988.9,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.4,4522
1986-04-07,1986,4,7,1985,1291,0.9,4,45,11,10,10,72,148,0.11,1100,43,13,3,2,2,21,58,14,12,12,93,1185,275,275,275,275,990.0,968.8,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.9,48.9,48.9,48.9,191.9,4605
1986-04-08,1986,4,8,1985,1383,0.9,4,45,11,10,10,72,148,0.11,1100,135,41,7,9,9,69,86,18,19,19,141,1223,275,275,275,275,990.0,969.1,0.88,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.2,4516
1986-04-09,1986,4,9,1985,1446,0.9,4,45,11,10,10,72,148,0.1,1100,198,55,6,13,13,109,100,18,23,23,181,1241,275,275,275,275,990.0,969.3,0.92,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4454
1986-04-10,1986,4,10,1985,1528,0.9,4,45,11,10,10,72,148,0.1,1100,280,55,7,15,18,184,100,18,25,28,256,1243,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.8,4387
1986-04-11,1986,4,11,1985,1716,0.84,4,45,11,10,10,72,148,0.09,1100,468,55,7,15,31,359,100,18,25,41,431,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.4,4232
1986-04-12,1986,4,12,1985,1871,0.84,4,45,11,10,10,72,148,0.08,1100,623,55,7,15,42,504,100,18,25,52,576,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
1986-04-13,1986,4,13,1985,2019,0.84,4,45,11,10,10,72,148,0.07,1100,771,54,7,15,52,642,100,18,25,62,714,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.3,3967
1986-04-14,1986,4,14,1985,2161,0.84,4,45,11,10,10,72,148,0.07,1100,913,55,7,14,61,774,100,18,25,71,846,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3873
1986-04-15,1986,4,15,1985,2261,0.84,4,45,11,10,10,72,148,0.07,1100,1013,55,7,15,68,867,100,18,25,78,939,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.6,3806
1986-04-16,1986,4,16,1985,2327,0.84,4,45,11,10,10,72,148,0.06,1100,1079,55,7,15,70,932,100,18,25,80,1004,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
1986-04-17,1986,4,17,1985,2423,0.84,4,45,11,10,10,72,148,0.06,1100,1175,55,7,15,70,1028,100,18,25,80,1100,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3697
1986-04-18,1986,4,18,1985,2567,0.84,4,45,11,10,10,72,148,0.06,1100,1319,55,7,15,70,1172,100,18,25,80,1244,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.0,3599
1986-04-19,1986,4,19,1985,2716,0.84,4,45,11,10,10,72,148,0.05,1100,1468,55,7,15,70,1321,100,18,25,80,1393,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3502
1986-04-20,1986,4,20,1985,2895,0.84,4,45,11,10,10,72,148,0.05,1100,1647,55,7,15,70,1500,100,18,25,80,1572,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,141.0,3385
