Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1990-03-07,1990,3,7,1989,779,0.94,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,134.4,3225
1990-03-08,1990,3,8,1989,783,0.94,5,36,8,6,4,53,107,0.14,676,0,0,0,0,0,0,36,8,6,4,53,726,225,225,225,0,990.0,967.0,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,135.2,3243
1990-03-09,1990,3,9,1989,817,0.94,5,36,8,6,4,53,107,0.13,710,0,0,0,0,0,0,36,8,6,4,53,760,236,236,236,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.9,3381
1990-03-10,1990,3,10,1989,817,0.94,5,36,8,6,4,53,107,0.13,710,0,0,0,0,0,0,36,8,6,4,53,760,236,236,236,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.9,3381
1990-03-11,1990,3,11,1989,819,0.95,5,36,8,6,4,53,107,0.13,712,0,0,0,0,0,0,36,8,6,4,53,762,237,237,237,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.2,3387
1990-03-12,1990,3,12,1989,843,0.95,5,36,8,6,4,53,107,0.13,736,0,0,0,0,0,0,36,8,6,4,53,786,245,245,245,0,990.0,967.3,0.37,0.16,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,145.1,3483
1990-03-13,1990,3,13,1989,847,0.95,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1990-03-14,1990,3,14,1989,847,0.95,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1990-03-15,1990,3,15,1989,858,0.95,5,36,8,6,4,53,107,0.12,751,0,0,0,0,0,0,36,8,6,4,53,801,250,250,250,0,990.0,967.3,0.39,0.17,989.4,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.5,3539
1990-03-16,1990,3,16,1989,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1990-03-17,1990,3,17,1989,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1990-03-18,1990,3,18,1989,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1990-03-19,1990,3,19,1989,885,0.95,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.5,3636
1990-03-20,1990,3,20,1989,885,0.95,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.5,3636
1990-03-21,1990,3,21,1989,885,0.96,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.5,3636
1990-03-22,1990,3,22,1989,885,0.96,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.5,3636
1990-03-23,1990,3,23,1989,891,0.96,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.5,3661
1990-03-24,1990,3,24,1989,905,0.96,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.6,3709
1990-03-25,1990,3,25,1989,906,0.96,5,36,8,6,4,53,107,0.12,799,0,0,0,0,0,0,36,8,6,4,53,849,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.7,3712
1990-03-26,1990,3,26,1989,929,0.96,5,36,8,6,4,53,107,0.12,822,0,0,0,0,0,0,36,8,6,4,53,872,274,274,274,0,990.0,967.6,0.45,0.21,989.3,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,53.7,53.7,53.7,0.0,158.0,3790
1990-03-27,1990,3,27,1989,929,0.96,5,36,8,6,4,53,107,0.12,822,0,0,0,0,0,0,36,8,6,4,53,872,274,274,274,0,990.0,967.6,0.45,0.21,989.3,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,53.7,53.7,53.7,0.0,158.0,3790
1990-03-28,1990,3,28,1989,941,0.96,5,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.7,0.46,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3809
1990-03-29,1990,3,29,1989,941,0.96,5,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.7,0.46,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3809
1990-03-30,1990,3,30,1989,941,0.96,5,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.7,0.46,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3809
1990-03-31,1990,3,31,1989,941,0.96,5,36,8,6,4,53,107,0.11,834,0,0,0,0,0,0,36,8,6,4,53,884,208,208,208,208,990.0,967.7,0.46,0.22,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3809
1990-04-01,1990,4,1,1989,941,0.96,5,40,10,8,5,62,125,0.13,816,0,0,0,0,0,0,40,10,8,5,62,874,272,272,272,0,990.0,967.7,0.46,0.2,989.3,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.4,3754
1990-04-02,1990,4,2,1989,929,0.96,5,40,10,8,5,62,125,0.13,804,0,0,0,0,0,0,40,10,8,5,62,862,268,268,268,0,990.0,967.6,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,154.9,3716
1990-04-03,1990,4,3,1989,929,0.96,5,40,10,8,5,62,125,0.13,804,0,0,0,0,0,0,40,10,8,5,62,862,268,268,268,0,990.0,967.6,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,154.9,3716
1990-04-04,1990,4,4,1989,929,0.96,5,40,10,8,5,62,125,0.13,804,0,0,0,0,0,0,40,10,8,5,62,862,268,268,268,0,990.0,967.6,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.7,52.7,52.7,0.0,154.9,3716
1990-04-05,1990,4,5,1989,924,0.96,5,40,10,8,5,62,125,0.14,799,0,0,0,0,0,0,40,10,8,5,62,857,266,266,266,0,990.0,967.6,0.44,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,3699
1990-04-06,1990,4,6,1989,924,0.96,5,40,10,8,5,62,125,0.14,799,0,0,0,0,0,0,40,10,8,5,62,857,266,266,266,0,990.0,967.6,0.44,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,3699
1990-04-07,1990,4,7,1989,924,0.96,5,40,10,8,5,62,125,0.14,799,0,0,0,0,0,0,40,10,8,5,62,857,266,266,266,0,990.0,967.6,0.44,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,3699
1990-04-08,1990,4,8,1989,924,0.96,5,40,10,8,5,62,125,0.14,799,0,0,0,0,0,0,40,10,8,5,62,857,266,266,266,0,990.0,967.6,0.44,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,3699
1990-04-09,1990,4,9,1989,924,0.96,5,40,10,8,5,62,125,0.14,799,0,0,0,0,0,0,40,10,8,5,62,857,266,266,266,0,990.0,967.6,0.44,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,3699
1990-04-10,1990,4,10,1989,914,0.96,5,40,10,8,5,62,125,0.14,789,0,0,0,0,0,0,40,10,8,5,62,847,263,263,263,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.6,3662
1990-04-11,1990,4,11,1989,905,0.97,5,40,10,8,5,62,125,0.14,780,0,0,0,0,0,0,40,10,8,5,62,838,260,260,260,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.3,3631
1990-04-12,1990,4,12,1989,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3582
1990-04-13,1990,4,13,1989,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3582
1990-04-14,1990,4,14,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-15,1990,4,15,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-16,1990,4,16,1989,876,0.97,5,40,10,8,5,62,125,0.14,751,0,0,0,0,0,0,40,10,8,5,62,809,250,250,250,0,990.0,967.4,0.4,0.17,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,147.0,3527
1990-04-17,1990,4,17,1989,876,0.97,5,40,10,8,5,62,125,0.14,751,0,0,0,0,0,0,40,10,8,5,62,809,250,250,250,0,990.0,967.4,0.4,0.17,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,147.0,3527
1990-04-18,1990,4,18,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-19,1990,4,19,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-20,1990,4,20,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-21,1990,4,21,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-22,1990,4,22,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-23,1990,4,23,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-24,1990,4,24,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-25,1990,4,25,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-26,1990,4,26,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-27,1990,4,27,1989,885,0.97,5,40,10,8,5,62,125,0.14,760,0,0,0,0,0,0,40,10,8,5,62,818,253,253,253,0,990.0,967.4,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1990-04-28,1990,4,28,1989,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3582
1990-04-29,1990,4,29,1989,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3582
1990-04-30,1990,4,30,1989,891,0.97,5,40,10,8,5,62,125,0.14,766,0,0,0,0,0,0,40,10,8,5,62,824,255,255,255,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3582
1990-05-01,1990,5,1,1989,905,0.98,5,42,9,8,6,82,147,0.16,758,0,0,0,0,0,0,42,9,8,6,82,817,252,252,252,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,147.3,3536
1990-05-02,1990,5,2,1989,906,0.98,5,42,9,8,6,82,147,0.16,759,0,0,0,0,0,0,42,9,8,6,82,818,253,253,253,0,990.0,967.5,0.4,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.5,3539
1990-05-03,1990,5,3,1989,914,0.98,5,42,9,8,6,82,147,0.16,767,0,0,0,0,0,0,42,9,8,6,82,826,255,255,255,0,990.0,967.6,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.6,50.6,50.6,0.0,148.6,3567
1990-05-04,1990,5,4,1989,924,0.98,5,42,9,8,6,82,147,0.16,777,0,0,0,0,0,0,42,9,8,6,82,836,259,259,259,0,990.0,967.6,0.42,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.2,3605
1990-05-05,1990,5,5,1989,947,0.98,5,42,9,8,6,82,147,0.16,800,0,0,0,0,0,0,42,9,8,6,82,859,266,266,266,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.5,3684
1990-05-06,1990,5,6,1989,929,0.98,5,42,9,8,6,82,147,0.16,782,0,0,0,0,0,0,42,9,8,6,82,841,260,260,260,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.0,3624
1990-05-07,1990,5,7,1989,941,0.98,5,42,9,8,6,82,147,0.16,794,0,0,0,0,0,0,42,9,8,6,82,853,264,264,264,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.7,3664
1990-05-08,1990,5,8,1989,947,0.98,5,42,9,8,6,82,147,0.16,800,0,0,0,0,0,0,42,9,8,6,82,859,266,266,266,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.5,3684
1990-05-09,1990,5,9,1989,947,0.98,5,42,9,8,6,82,147,0.16,800,0,0,0,0,0,0,42,9,8,6,82,859,266,266,266,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.5,3684
1990-05-10,1990,5,10,1989,952,0.98,5,42,9,8,6,82,147,0.15,805,0,0,0,0,0,0,42,9,8,6,82,864,268,268,268,0,990.0,967.7,0.45,0.19,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,52.5,52.5,52.5,0.0,154.3,3702
1990-05-11,1990,5,11,1989,971,0.97,5,42,9,8,6,82,147,0.15,824,0,0,0,0,0,0,42,9,8,6,82,883,274,274,274,0,990.0,967.8,0.46,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.4,53.4,53.4,0.0,156.9,3764
1990-05-12,1990,5,12,1989,971,0.97,5,42,9,8,6,82,147,0.15,824,0,0,0,0,0,0,42,9,8,6,82,883,274,274,274,0,990.0,967.8,0.46,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.4,53.4,53.4,0.0,156.9,3764
1990-05-13,1990,5,13,1989,971,0.97,5,42,9,8,6,82,147,0.15,824,0,0,0,0,0,0,42,9,8,6,82,883,274,274,274,0,990.0,967.8,0.46,0.21,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,53.4,53.4,53.4,0.0,156.9,3764
1990-05-14,1990,5,14,1989,976,0.97,5,42,9,8,6,82,147,0.15,829,0,0,0,0,0,0,42,9,8,6,82,888,207,207,207,207,990.0,967.8,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.6,3759
1990-05-15,1990,5,15,1989,989,0.97,5,42,9,8,6,82,147,0.15,842,0,0,0,0,0,0,42,9,8,6,82,901,210,210,210,210,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3808
1990-05-16,1990,5,16,1989,989,0.97,5,42,9,8,6,82,147,0.15,842,0,0,0,0,0,0,42,9,8,6,82,901,210,210,210,210,990.0,967.9,0.48,0.22,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.7,3808
1990-05-17,1990,5,17,1989,997,0.97,5,42,9,8,6,82,147,0.15,850,0,0,0,0,0,0,42,9,8,6,82,909,212,212,212,212,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1990-05-18,1990,5,18,1989,1022,0.97,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.1,3939
1990-05-19,1990,5,19,1989,1022,0.97,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.1,3939
1990-05-20,1990,5,20,1989,1022,0.97,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.1,3939
1990-05-21,1990,5,21,1989,1022,0.93,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.1,3939
1990-05-22,1990,5,22,1989,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
1990-05-23,1990,5,23,1989,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
1990-05-24,1990,5,24,1989,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
1990-05-25,1990,5,25,1989,1027,0.93,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.0,3959
1990-05-26,1990,5,26,1989,1027,0.93,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.0,3959
1990-05-27,1990,5,27,1989,1027,0.93,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.0,3959
1990-05-28,1990,5,28,1989,1027,0.93,5,42,9,8,6,82,147,0.14,880,0,0,0,0,0,0,42,9,8,6,82,939,220,220,220,220,990.0,968.0,0.52,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.0,3959
1990-05-29,1990,5,29,1989,1025,0.93,5,42,9,8,6,82,147,0.14,878,0,0,0,0,0,0,42,9,8,6,82,937,219,219,219,219,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.2,42.2,42.2,42.2,164.5,3948
1990-05-30,1990,5,30,1989,1022,0.93,5,42,9,8,6,82,147,0.14,875,0,0,0,0,0,0,42,9,8,6,82,934,218,218,218,218,990.0,968.0,0.51,0.25,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.1,3939
1990-05-31,1990,5,31,1989,997,0.93,5,42,9,8,6,82,147,0.15,850,0,0,0,0,0,0,42,9,8,6,82,909,212,212,212,212,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.0,3840
1990-06-01,1990,6,1,1989,989,0.87,4,45,10,9,9,88,161,0.16,828,0,0,0,0,0,0,45,10,9,9,88,892,207,207,207,207,990.0,967.9,0.47,0.21,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.1,40.1,40.1,40.1,155.9,3742
1990-06-02,1990,6,2,1989,971,0.87,4,45,10,9,9,88,161,0.17,810,0,0,0,0,0,0,45,10,9,9,88,874,270,270,270,0,990.0,967.8,0.46,0.2,989.3,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.5,3708
1990-06-03,1990,6,3,1989,957,0.87,4,45,10,9,9,88,161,0.17,796,0,0,0,0,0,0,45,10,9,9,88,860,265,265,265,0,990.0,967.7,0.44,0.19,989.4,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.6,3663
1990-06-04,1990,6,4,1989,952,0.87,4,45,10,9,9,88,161,0.17,791,0,0,0,0,0,0,45,10,9,9,88,855,263,263,263,0,990.0,967.7,0.44,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,151.8,3644
1990-06-05,1990,6,5,1989,947,0.87,4,45,10,9,9,88,161,0.17,786,0,0,0,0,0,0,45,10,9,9,88,850,262,262,262,0,990.0,967.7,0.43,0.18,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.0,3624
1990-06-06,1990,6,6,1989,941,0.87,4,45,10,9,9,88,161,0.17,780,0,0,0,0,0,0,45,10,9,9,88,844,260,260,260,0,990.0,967.7,0.43,0.18,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.2,3603
1990-06-07,1990,6,7,1989,929,0.87,4,45,10,9,9,88,161,0.17,768,0,0,0,0,0,0,45,10,9,9,88,832,256,256,256,0,990.0,967.6,0.42,0.17,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,148.5,3563
1990-06-08,1990,6,8,1989,924,0.87,4,45,10,9,9,88,161,0.17,763,0,0,0,0,0,0,45,10,9,9,88,827,254,254,254,0,990.0,967.6,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,147.7,3544
1990-06-09,1990,6,9,1989,906,0.87,4,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.5,0.4,0.16,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.9,3478
1990-06-10,1990,6,10,1989,891,0.87,4,45,10,9,9,88,161,0.18,730,0,0,0,0,0,0,45,10,9,9,88,794,243,243,243,0,990.0,967.5,0.38,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.7,3424
1990-06-11,1990,6,11,1989,863,0.85,4,45,10,9,9,88,161,0.19,702,0,0,0,0,0,0,45,10,9,9,88,766,234,234,234,0,990.0,967.4,0.36,0.14,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,138.1,3313
1990-06-12,1990,6,12,1989,843,0.85,4,45,10,9,9,88,161,0.19,682,0,0,0,0,0,0,45,10,9,9,88,746,227,227,227,0,990.0,967.3,0.35,0.13,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.7,3233
1990-06-13,1990,6,13,1989,803,0.85,4,45,10,9,9,88,161,0.2,642,0,0,0,0,0,0,45,10,9,9,88,706,214,214,214,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.7,3064
1990-06-14,1990,6,14,1989,783,0.85,4,45,10,9,9,88,161,0.21,622,0,0,0,0,0,0,45,10,9,9,88,686,207,207,207,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2972
1990-06-15,1990,6,15,1989,779,0.85,4,45,10,9,9,88,161,0.21,618,0,0,0,0,0,0,45,10,9,9,88,682,206,206,206,0,990.0,967.0,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2952
1990-06-16,1990,6,16,1989,733,0.85,4,45,10,9,9,88,161,0.22,572,0,0,0,0,0,0,45,10,9,9,88,636,190,190,190,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2738
1990-06-17,1990,6,17,1989,712,0.85,4,45,10,9,9,88,161,0.23,551,0,0,0,0,0,0,45,10,9,9,88,615,183,183,183,0,990.0,966.7,0.28,0.09,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,110.1,2643
1990-06-18,1990,6,18,1989,682,0.85,4,45,10,9,9,88,161,0.24,521,0,0,0,0,0,0,45,10,9,9,88,585,260,260,0,0,990.0,966.6,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,106.7,2560
1990-06-19,1990,6,19,1989,659,0.85,4,45,10,9,9,88,161,0.24,498,0,0,0,0,0,0,45,10,9,9,88,562,249,249,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,52.4,52.4,0.0,0.0,102.7,2465
1990-06-20,1990,6,20,1989,630,0.85,4,45,10,9,9,88,161,0.26,469,0,0,0,0,0,0,45,10,9,9,88,533,234,234,0,0,990.0,966.4,0.23,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,49.6,49.6,0.0,0.0,97.2,2332
1990-06-21,1990,6,21,1989,615,0.8300000000000001,4,45,10,9,9,88,161,0.26,454,0,0,0,0,0,0,45,10,9,9,88,518,227,227,0,0,990.0,966.4,0.22,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2266
1990-06-22,1990,6,22,1989,601,0.8300000000000001,4,45,10,9,9,88,161,0.27,440,0,0,0,0,0,0,45,10,9,9,88,504,220,220,0,0,990.0,966.3,0.21,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,91.8,2202
1990-06-23,1990,6,23,1989,577,0.8300000000000001,4,45,10,9,9,88,161,0.28,416,0,0,0,0,0,0,45,10,9,9,88,480,208,208,0,0,990.0,966.2,0.21,0.05,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,87.1,2091
1990-06-24,1990,6,24,1989,566,0.8300000000000001,4,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,202,202,0,0,990.0,966.2,0.2,0.05,989.7,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,43.3,43.3,0.0,0.0,84.8,2035
1990-06-25,1990,6,25,1989,556,0.8300000000000001,4,45,10,9,9,88,161,0.29,395,0,0,0,0,0,0,45,10,9,9,88,459,197,197,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,82.5,1980
1990-06-26,1990,6,26,1989,548,0.8300000000000001,4,45,10,9,9,88,161,0.29,387,0,0,0,0,0,0,45,10,9,9,88,451,193,193,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.8,1938
1990-06-27,1990,6,27,1989,532,0.8300000000000001,4,45,10,9,9,88,161,0.3,371,0,0,0,0,0,0,45,10,9,9,88,435,185,185,0,0,990.0,966.0,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,77.4,1856
1990-06-28,1990,6,28,1989,523,0.8300000000000001,4,45,10,9,9,88,161,0.31,362,0,0,0,0,0,0,45,10,9,9,88,426,181,181,0,0,990.0,966.0,0.19,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,75.4,1808
1990-06-29,1990,6,29,1989,505,0.8300000000000001,4,45,10,9,9,88,161,0.32,344,0,0,0,0,0,0,45,10,9,9,88,408,172,172,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,71.7,1721
1990-06-30,1990,6,30,1989,494,0.8300000000000001,4,45,10,9,9,88,161,0.33,333,0,0,0,0,0,0,45,10,9,9,88,397,166,166,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1670
1990-07-01,1990,7,1,1989,486,0.85,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.5,1764
1990-07-02,1990,7,2,1989,479,0.85,4,42,9,8,6,70,135,0.28,344,0,0,0,0,0,0,42,9,8,6,70,403,172,172,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1732
1990-07-03,1990,7,3,1989,472,0.85,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1698
1990-07-04,1990,7,4,1989,470,0.85,4,42,9,8,6,70,135,0.29,335,0,0,0,0,0,0,42,9,8,6,70,394,167,167,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
1990-07-05,1990,7,5,1989,462,0.85,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1990-07-06,1990,7,6,1989,455,0.85,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
1990-07-07,1990,7,7,1989,455,0.85,4,42,9,8,6,70,135,0.3,320,0,0,0,0,0,0,42,9,8,6,70,379,160,160,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1614
1990-07-08,1990,7,8,1989,445,0.85,4,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,65.2,1564
1990-07-09,1990,7,9,1989,440,0.85,4,42,9,8,6,70,135,0.31,305,0,0,0,0,0,0,42,9,8,6,70,364,152,152,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,64.0,1537
1990-07-10,1990,7,10,1989,435,0.85,4,42,9,8,6,70,135,0.31,300,0,0,0,0,0,0,42,9,8,6,70,359,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.1,1514
1990-07-11,1990,7,11,1989,426,0.84,4,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,31.6,31.6,0.0,0.0,61.3,1470
1990-07-12,1990,7,12,1989,422,0.84,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1990-07-13,1990,7,13,1989,417,0.84,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1990-07-14,1990,7,14,1989,413,0.84,4,42,9,8,6,70,135,0.33,278,0,0,0,0,0,0,42,9,8,6,70,337,139,139,0,0,990.0,965.5,0.15,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1405
1990-07-15,1990,7,15,1989,408,0.84,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,59.3,1422
1990-07-16,1990,7,16,1989,398,0.84,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,57.3,1375
1990-07-17,1990,7,17,1989,391,0.84,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.0,1344
1990-07-18,1990,7,18,1989,391,0.84,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.0,1344
1990-07-19,1990,7,19,1989,389,0.84,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1331
1990-07-20,1990,7,20,1989,380,0.84,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,53.8,1291
1990-07-21,1990,7,21,1989,380,0.84,4,42,9,8,6,70,135,0.35,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,53.8,1291
1990-07-22,1990,7,22,1989,373,0.84,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,52.2,1252
1990-07-23,1990,7,23,1989,364,0.84,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,50.4,1210
1990-07-24,1990,7,24,1989,360,0.84,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,49.5,1188
1990-07-25,1990,7,25,1989,360,0.84,4,42,9,8,6,70,135,0.37,225,0,0,0,0,0,0,42,9,8,6,70,284,225,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,49.5,1188
1990-07-26,1990,7,26,1989,353,0.84,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1990-07-27,1990,7,27,1989,353,0.84,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1990-07-28,1990,7,28,1989,350,0.84,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1990-07-29,1990,7,29,1989,346,0.84,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1990-07-30,1990,7,30,1989,346,0.84,4,42,9,8,6,70,135,0.39,211,0,0,0,0,0,0,42,9,8,6,70,270,211,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
1990-07-31,1990,7,31,1989,344,0.84,4,42,9,8,6,70,135,0.39,209,0,0,0,0,0,0,42,9,8,6,70,268,209,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.1,1106
1990-08-01,1990,8,1,1989,340,0.86,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1194
1990-08-02,1990,8,2,1989,340,0.86,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1194
1990-08-03,1990,8,3,1989,338,0.86,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,49.3,1182
1990-08-04,1990,8,4,1989,335,0.86,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1168
1990-08-05,1990,8,5,1989,335,0.86,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1168
1990-08-06,1990,8,6,1989,331,0.86,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1990-08-07,1990,8,7,1989,329,0.86,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1990-08-08,1990,8,8,1989,329,0.86,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1990-08-09,1990,8,9,1989,325,0.86,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1990-08-10,1990,8,10,1989,323,0.86,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1990-08-11,1990,8,11,1989,320,0.8200000000000001,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1990-08-12,1990,8,12,1989,320,0.8200000000000001,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1088
1990-08-13,1990,8,13,1989,316,0.8200000000000001,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1990-08-14,1990,8,14,1989,311,0.8200000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1990-08-15,1990,8,15,1989,311,0.8200000000000001,4,39,7,5,4,60,115,0.37,196,0,0,0,0,0,0,39,7,5,4,60,247,196,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,43.5,1044
1990-08-16,1990,8,16,1989,309,0.8200000000000001,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1990-08-17,1990,8,17,1989,309,0.8200000000000001,4,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
1990-08-18,1990,8,18,1989,306,0.8200000000000001,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1011
1990-08-19,1990,8,19,1989,302,0.8200000000000001,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1990-08-20,1990,8,20,1989,294,0.8200000000000001,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1990-08-21,1990,8,21,1989,290,0.79,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1990-08-22,1990,8,22,1989,290,0.79,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1990-08-23,1990,8,23,1989,287,0.79,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1990-08-24,1990,8,24,1989,287,0.79,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1990-08-25,1990,8,25,1989,287,0.79,4,39,7,5,4,60,115,0.4,172,0,0,0,0,0,0,39,7,5,4,60,223,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,37.6,903
1990-08-26,1990,8,26,1989,281,0.79,4,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
1990-08-27,1990,8,27,1989,275,0.79,4,39,7,5,4,60,115,0.42,160,0,0,0,0,0,0,39,7,5,4,60,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
1990-08-28,1990,8,28,1989,273,0.79,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
1990-08-29,1990,8,29,1989,271,0.79,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1990-08-30,1990,8,30,1989,270,0.79,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
1990-08-31,1990,8,31,1989,266,0.79,4,39,7,5,4,60,115,0.43,151,0,0,0,0,0,0,39,7,5,4,60,202,151,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1990-09-01,1990,9,1,1989,266,0.8,4,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
1990-09-02,1990,9,2,1989,264,0.8,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1990-09-03,1990,9,3,1989,264,0.8,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1990-09-04,1990,9,4,1989,264,0.8,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1990-09-05,1990,9,5,1989,264,0.8,4,34,6,4,3,44,91,0.34,173,0,0,0,0,0,0,34,6,4,3,44,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
1990-09-06,1990,9,6,1989,239,0.8,4,34,6,4,3,44,91,0.38,148,0,0,0,0,0,0,34,6,4,3,44,192,148,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
1990-09-07,1990,9,7,1989,236,0.8,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1990-09-08,1990,9,8,1989,234,0.8,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.5,754
1990-09-09,1990,9,9,1989,231,0.8,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1990-09-10,1990,9,10,1989,229,0.8,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1990-09-11,1990,9,11,1989,228,0.8300000000000001,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1990-09-12,1990,9,12,1989,226,0.8300000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1990-09-13,1990,9,13,1989,226,0.8300000000000001,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1990-09-14,1990,9,14,1989,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1990-09-15,1990,9,15,1989,222,0.8300000000000001,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1990-09-16,1990,9,16,1989,220,0.8300000000000001,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1990-09-17,1990,9,17,1989,220,0.8300000000000001,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1990-09-18,1990,9,18,1989,214,0.8300000000000001,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1990-09-19,1990,9,19,1989,212,0.8300000000000001,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1990-09-20,1990,9,20,1989,224,0.8300000000000001,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1990-09-21,1990,9,21,1989,224,0.84,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1990-09-22,1990,9,22,1989,224,0.84,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1990-09-23,1990,9,23,1989,222,0.84,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1990-09-24,1990,9,24,1989,220,0.84,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1990-09-25,1990,9,25,1989,223,0.84,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,694
1990-09-26,1990,9,26,1989,224,0.84,4,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,700
1990-09-27,1990,9,27,1989,228,0.84,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1990-09-28,1990,9,28,1989,228,0.84,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1990-09-29,1990,9,29,1989,228,0.84,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1990-09-30,1990,9,30,1989,228,0.84,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1990-10-01,1990,10,1,1990,224,0.67,3,37,5,3,2,50,97,0.43,127,0,0,0,0,0,0,37,5,3,2,50,172,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1990-10-02,1990,10,2,1990,223,0.67,3,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1990-10-03,1990,10,3,1990,220,0.67,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1990-10-04,1990,10,4,1990,220,0.67,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1990-10-05,1990,10,5,1990,220,0.67,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1990-10-06,1990,10,6,1990,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1990-10-07,1990,10,7,1990,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1990-10-08,1990,10,8,1990,212,0.67,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1990-10-09,1990,10,9,1990,213,0.67,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,607
1990-10-10,1990,10,10,1990,215,0.67,3,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,616
1990-10-11,1990,10,11,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1990-10-12,1990,10,12,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1990-10-13,1990,10,13,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1990-10-14,1990,10,14,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1990-10-15,1990,10,15,1990,220,0.68,3,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
1990-10-16,1990,10,16,1990,215,0.68,3,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,619
1990-10-17,1990,10,17,1990,213,0.68,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,608
1990-10-18,1990,10,18,1990,212,0.68,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1990-10-19,1990,10,19,1990,212,0.68,3,37,5,3,2,50,97,0.46,115,0,0,0,0,0,0,37,5,3,2,50,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.7,0.0,0.0,0.0,24.9,597
1990-10-20,1990,10,20,1990,206,0.68,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1990-10-21,1990,10,21,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1990-10-22,1990,10,22,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1990-10-23,1990,10,23,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1990-10-24,1990,10,24,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1990-10-25,1990,10,25,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1990-10-26,1990,10,26,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1990-10-27,1990,10,27,1990,206,0.58,3,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1990-10-28,1990,10,28,1990,201,0.58,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1990-10-29,1990,10,29,1990,199,0.58,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.8,522
1990-10-30,1990,10,30,1990,199,0.58,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.8,522
1990-10-31,1990,10,31,1990,199,0.58,3,37,5,3,2,50,97,0.49,102,0,0,0,0,0,0,37,5,3,2,50,147,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.5,0.0,0.0,0.0,21.8,522
1990-11-01,1990,11,1,1990,199,0.64,3,36,5,3,2,47,93,0.47,106,0,0,0,0,0,0,36,5,3,2,47,150,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
1990-11-02,1990,11,2,1990,201,0.64,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1990-11-03,1990,11,3,1990,201,0.64,3,36,5,3,2,47,93,0.46,108,0,0,0,0,0,0,36,5,3,2,47,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
