Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1992-02-28,1992,2,28,1991,712,0.94,5,31,6,4,3,41,85,0.12,627,0,0,0,0,0,0,31,6,4,3,41,668,209,209,209,0,990.0,966.7,0.31,0.12,989.6,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.2,43.2,43.2,0.0,126.7,3040
1992-02-29,1992,2,29,1991,720,0.94,5,31,6,4,3,41,85,0.12,635,0,0,0,0,0,0,31,6,4,3,41,676,211,211,211,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.3,3078
1992-03-01,1992,3,1,1991,728,0.95,5,36,8,6,4,53,107,0.15,621,0,0,0,0,0,0,36,8,6,4,53,671,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,125.0,3000
1992-03-02,1992,3,2,1991,733,0.95,5,36,8,6,4,53,107,0.15,626,0,0,0,0,0,0,36,8,6,4,53,676,208,208,208,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3025
1992-03-03,1992,3,3,1991,739,0.95,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
1992-03-04,1992,3,4,1991,739,0.95,5,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.2,3052
1992-03-05,1992,3,5,1991,748,0.95,5,36,8,6,4,53,107,0.14,641,0,0,0,0,0,0,36,8,6,4,53,691,213,213,213,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.8,3092
1992-03-06,1992,3,6,1991,760,0.95,5,36,8,6,4,53,107,0.14,653,0,0,0,0,0,0,36,8,6,4,53,703,217,217,217,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
1992-03-07,1992,3,7,1991,779,0.95,5,36,8,6,4,53,107,0.14,672,0,0,0,0,0,0,36,8,6,4,53,722,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,134.4,3225
1992-03-08,1992,3,8,1991,803,0.95,5,36,8,6,4,53,107,0.13,696,0,0,0,0,0,0,36,8,6,4,53,746,232,232,232,0,990.0,967.1,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.6,3325
1992-03-09,1992,3,9,1991,847,0.95,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1992-03-10,1992,3,10,1991,843,0.95,5,36,8,6,4,53,107,0.13,736,0,0,0,0,0,0,36,8,6,4,53,786,245,245,245,0,990.0,967.3,0.37,0.16,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,145.1,3483
1992-03-11,1992,3,11,1991,847,0.92,5,36,8,6,4,53,107,0.13,740,0,0,0,0,0,0,36,8,6,4,53,790,246,246,246,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.7,3496
1992-03-12,1992,3,12,1991,863,0.92,5,36,8,6,4,53,107,0.12,756,0,0,0,0,0,0,36,8,6,4,53,806,252,252,252,0,990.0,967.4,0.39,0.17,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.4,50.4,50.4,0.0,148.2,3557
1992-03-13,1992,3,13,1991,876,0.92,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-14,1992,3,14,1991,891,0.92,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.5,3661
1992-03-15,1992,3,15,1991,876,0.92,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-16,1992,3,16,1991,885,0.92,5,36,8,6,4,53,107,0.12,778,0,0,0,0,0,0,36,8,6,4,53,828,259,259,259,0,990.0,967.4,0.41,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.5,51.5,51.5,0.0,151.5,3636
1992-03-17,1992,3,17,1991,891,0.92,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.5,3661
1992-03-18,1992,3,18,1991,891,0.92,5,36,8,6,4,53,107,0.12,784,0,0,0,0,0,0,36,8,6,4,53,834,261,261,261,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.5,3661
1992-03-19,1992,3,19,1991,905,0.92,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.6,3709
1992-03-20,1992,3,20,1991,905,0.92,5,36,8,6,4,53,107,0.12,798,0,0,0,0,0,0,36,8,6,4,53,848,266,266,266,0,990.0,967.5,0.43,0.19,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,154.6,3709
1992-03-21,1992,3,21,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-22,1992,3,22,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-23,1992,3,23,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-24,1992,3,24,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-25,1992,3,25,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-26,1992,3,26,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-27,1992,3,27,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-28,1992,3,28,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-29,1992,3,29,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-30,1992,3,30,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-03-31,1992,3,31,1991,876,0.95,5,36,8,6,4,53,107,0.12,769,0,0,0,0,0,0,36,8,6,4,53,819,256,256,256,0,990.0,967.4,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.3,3606
1992-04-01,1992,4,1,1991,876,0.98,5,40,10,8,5,62,125,0.14,751,0,0,0,0,0,0,40,10,8,5,62,809,250,250,250,0,990.0,967.4,0.4,0.17,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,147.0,3527
1992-04-02,1992,4,2,1991,876,0.98,5,40,10,8,5,62,125,0.14,751,0,0,0,0,0,0,40,10,8,5,62,809,250,250,250,0,990.0,967.4,0.4,0.17,989.4,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,147.0,3527
1992-04-03,1992,4,3,1991,863,0.98,5,40,10,8,5,62,125,0.14,738,0,0,0,0,0,0,40,10,8,5,62,796,246,246,246,0,990.0,967.4,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.9,3477
1992-04-04,1992,4,4,1991,863,0.98,5,40,10,8,5,62,125,0.14,738,0,0,0,0,0,0,40,10,8,5,62,796,246,246,246,0,990.0,967.4,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.9,3477
1992-04-05,1992,4,5,1991,863,0.98,5,40,10,8,5,62,125,0.14,738,0,0,0,0,0,0,40,10,8,5,62,796,246,246,246,0,990.0,967.4,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,144.9,3477
1992-04-06,1992,4,6,1991,858,0.98,5,40,10,8,5,62,125,0.15,733,0,0,0,0,0,0,40,10,8,5,62,791,244,244,244,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1992-04-07,1992,4,7,1991,858,0.98,5,40,10,8,5,62,125,0.15,733,0,0,0,0,0,0,40,10,8,5,62,791,244,244,244,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1992-04-08,1992,4,8,1991,858,0.98,5,40,10,8,5,62,125,0.15,733,0,0,0,0,0,0,40,10,8,5,62,791,244,244,244,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.0,49.0,49.0,0.0,144.1,3458
1992-04-09,1992,4,9,1991,834,0.98,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,3365
1992-04-10,1992,4,10,1991,847,0.98,5,40,10,8,5,62,125,0.15,722,0,0,0,0,0,0,40,10,8,5,62,780,240,240,240,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.3,3414
1992-04-11,1992,4,11,1991,847,0.98,5,40,10,8,5,62,125,0.15,722,0,0,0,0,0,0,40,10,8,5,62,780,240,240,240,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.4,48.4,48.4,0.0,142.3,3414
1992-04-12,1992,4,12,1991,843,0.98,5,40,10,8,5,62,125,0.15,718,0,0,0,0,0,0,40,10,8,5,62,776,239,239,239,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
1992-04-13,1992,4,13,1991,843,0.98,5,40,10,8,5,62,125,0.15,718,0,0,0,0,0,0,40,10,8,5,62,776,239,239,239,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
1992-04-14,1992,4,14,1991,819,0.98,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-15,1992,4,15,1991,834,0.98,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,3365
1992-04-16,1992,4,16,1991,834,0.98,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,3365
1992-04-17,1992,4,17,1991,834,0.98,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,3365
1992-04-18,1992,4,18,1991,834,0.98,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,3365
1992-04-19,1992,4,19,1991,834,0.98,5,40,10,8,5,62,125,0.15,709,0,0,0,0,0,0,40,10,8,5,62,767,236,236,236,0,990.0,967.2,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.2,3365
1992-04-20,1992,4,20,1991,819,0.98,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-21,1992,4,21,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-22,1992,4,22,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-23,1992,4,23,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-24,1992,4,24,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-25,1992,4,25,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-26,1992,4,26,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-27,1992,4,27,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-28,1992,4,28,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-29,1992,4,29,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-04-30,1992,4,30,1991,819,0.99,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1992-05-01,1992,5,1,1991,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1992-05-02,1992,5,2,1991,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1992-05-03,1992,5,3,1991,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1992-05-04,1992,5,4,1991,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1992-05-05,1992,5,5,1991,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1992-05-06,1992,5,6,1991,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,224,224,224,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.4,3200
1992-05-07,1992,5,7,1991,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,224,224,224,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.4,3200
1992-05-08,1992,5,8,1991,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1992-05-09,1992,5,9,1991,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1992-05-10,1992,5,10,1991,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1992-05-11,1992,5,11,1991,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1992-05-12,1992,5,12,1991,803,0.99,5,42,9,8,6,82,147,0.18,656,0,0,0,0,0,0,42,9,8,6,82,715,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.7,3135
1992-05-13,1992,5,13,1991,803,0.99,5,42,9,8,6,82,147,0.18,656,0,0,0,0,0,0,42,9,8,6,82,715,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.7,3135
1992-05-14,1992,5,14,1991,801,0.99,5,42,9,8,6,82,147,0.18,654,0,0,0,0,0,0,42,9,8,6,82,713,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3124
1992-05-15,1992,5,15,1991,794,0.99,5,42,9,8,6,82,147,0.19,647,0,0,0,0,0,0,42,9,8,6,82,706,215,215,215,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.9,3094
1992-05-16,1992,5,16,1991,794,0.99,5,42,9,8,6,82,147,0.19,647,0,0,0,0,0,0,42,9,8,6,82,706,215,215,215,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.9,3094
1992-05-17,1992,5,17,1991,779,0.99,5,42,9,8,6,82,147,0.19,632,0,0,0,0,0,0,42,9,8,6,82,691,210,210,210,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3025
1992-05-18,1992,5,18,1991,779,0.99,5,42,9,8,6,82,147,0.19,632,0,0,0,0,0,0,42,9,8,6,82,691,210,210,210,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3025
1992-05-19,1992,5,19,1991,760,0.99,5,42,9,8,6,82,147,0.19,613,0,0,0,0,0,0,42,9,8,6,82,672,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.5,2938
1992-05-20,1992,5,20,1991,760,0.99,5,42,9,8,6,82,147,0.19,613,0,0,0,0,0,0,42,9,8,6,82,672,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.5,2938
1992-05-21,1992,5,21,1991,748,0.96,5,42,9,8,6,82,147,0.2,601,0,0,0,0,0,0,42,9,8,6,82,660,200,200,200,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
1992-05-22,1992,5,22,1991,733,0.96,5,42,9,8,6,82,147,0.2,586,0,0,0,0,0,0,42,9,8,6,82,645,195,195,195,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.2,2812
1992-05-23,1992,5,23,1991,720,0.96,5,42,9,8,6,82,147,0.2,573,0,0,0,0,0,0,42,9,8,6,82,632,191,191,191,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2748
1992-05-24,1992,5,24,1991,705,0.96,5,42,9,8,6,82,147,0.21,558,0,0,0,0,0,0,42,9,8,6,82,617,186,186,186,0,990.0,966.7,0.28,0.09,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.9,2684
1992-05-25,1992,5,25,1991,691,0.96,5,42,9,8,6,82,147,0.21,544,0,0,0,0,0,0,42,9,8,6,82,603,272,272,0,0,990.0,966.7,0.27,0.09,989.6,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,56.7,56.7,0.0,0.0,111.1,2665
1992-05-26,1992,5,26,1991,673,0.96,5,42,9,8,6,82,147,0.22,526,0,0,0,0,0,0,42,9,8,6,82,585,263,263,0,0,990.0,966.6,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,107.8,2588
1992-05-27,1992,5,27,1991,654,0.96,5,42,9,8,6,82,147,0.22,507,0,0,0,0,0,0,42,9,8,6,82,566,253,253,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,104.5,2507
1992-05-28,1992,5,28,1991,630,0.96,5,42,9,8,6,82,147,0.23,483,0,0,0,0,0,0,42,9,8,6,82,542,241,241,0,0,990.0,966.4,0.23,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,100.1,2402
1992-05-29,1992,5,29,1991,615,0.96,5,42,9,8,6,82,147,0.24,468,0,0,0,0,0,0,42,9,8,6,82,527,234,234,0,0,990.0,966.4,0.23,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,97.3,2336
1992-05-30,1992,5,30,1991,601,0.96,5,42,9,8,6,82,147,0.24,454,0,0,0,0,0,0,42,9,8,6,82,513,227,227,0,0,990.0,966.3,0.22,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2272
1992-05-31,1992,5,31,1991,608,0.96,5,42,9,8,6,82,147,0.24,461,0,0,0,0,0,0,42,9,8,6,82,520,230,230,0,0,990.0,966.3,0.22,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,96.0,2305
1992-06-01,1992,6,1,1991,566,0.96,5,39,9,7,5,59,119,0.21,447,0,0,0,0,0,0,39,9,7,5,59,502,223,223,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.9,47.9,0.0,0.0,93.9,2254
1992-06-02,1992,6,2,1991,556,0.96,5,39,9,7,5,59,119,0.21,437,0,0,0,0,0,0,39,9,7,5,59,492,218,218,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,91.9,2204
1992-06-03,1992,6,3,1991,548,0.96,5,39,9,7,5,59,119,0.22,429,0,0,0,0,0,0,39,9,7,5,59,484,214,214,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,90.3,2166
1992-06-04,1992,6,4,1991,532,0.96,5,39,9,7,5,59,119,0.22,413,0,0,0,0,0,0,39,9,7,5,59,468,206,206,0,0,990.0,966.0,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,87.2,2092
1992-06-05,1992,6,5,1991,523,0.96,5,39,9,7,5,59,119,0.23,404,0,0,0,0,0,0,39,9,7,5,59,459,202,202,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
1992-06-06,1992,6,6,1991,512,0.96,5,39,9,7,5,59,119,0.23,393,0,0,0,0,0,0,39,9,7,5,59,448,196,196,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,42.4,42.4,0.0,0.0,82.8,1987
1992-06-07,1992,6,7,1991,489,0.96,5,39,9,7,5,59,119,0.24,370,0,0,0,0,0,0,39,9,7,5,59,425,185,185,0,0,990.0,965.8,0.19,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.0,40.0,0.0,0.0,77.8,1867
1992-06-08,1992,6,8,1991,479,0.96,5,39,9,7,5,59,119,0.25,360,0,0,0,0,0,0,39,9,7,5,59,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1816
1992-06-09,1992,6,9,1991,472,0.96,5,39,9,7,5,59,119,0.25,353,0,0,0,0,0,0,39,9,7,5,59,408,176,176,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,74.3,1782
1992-06-10,1992,6,10,1991,470,0.96,5,39,9,7,5,59,119,0.25,351,0,0,0,0,0,0,39,9,7,5,59,406,175,175,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.8,1770
1992-06-11,1992,6,11,1991,462,0.95,5,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.2,1733
1992-06-12,1992,6,12,1991,455,0.95,5,39,9,7,5,59,119,0.26,336,0,0,0,0,0,0,39,9,7,5,59,391,168,168,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,70.8,1699
1992-06-13,1992,6,13,1991,445,0.95,5,39,9,7,5,59,119,0.27,326,0,0,0,0,0,0,39,9,7,5,59,381,163,163,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1649
1992-06-14,1992,6,14,1991,442,0.95,5,39,9,7,5,59,119,0.27,323,0,0,0,0,0,0,39,9,7,5,59,378,161,161,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.2,1635
1992-06-15,1992,6,15,1991,440,0.95,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1621
1992-06-16,1992,6,16,1991,435,0.95,5,39,9,7,5,59,119,0.27,316,0,0,0,0,0,0,39,9,7,5,59,371,158,158,0,0,990.0,965.6,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,66.6,1599
1992-06-17,1992,6,17,1991,430,0.95,5,39,9,7,5,59,119,0.28,311,0,0,0,0,0,0,39,9,7,5,59,366,155,155,0,0,990.0,965.5,0.17,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.9,33.9,0.0,0.0,65.7,1576
1992-06-18,1992,6,18,1991,422,0.95,5,39,9,7,5,59,119,0.28,303,0,0,0,0,0,0,39,9,7,5,59,358,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,63.9,1534
1992-06-19,1992,6,19,1991,420,0.95,5,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1992-06-20,1992,6,20,1991,417,0.95,5,39,9,7,5,59,119,0.28,298,0,0,0,0,0,0,39,9,7,5,59,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1511
1992-06-21,1992,6,21,1991,408,0.96,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
1992-06-22,1992,6,22,1991,408,0.96,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
1992-06-23,1992,6,23,1991,398,0.96,5,39,9,7,5,59,119,0.3,279,0,0,0,0,0,0,39,9,7,5,59,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1992-06-24,1992,6,24,1991,398,0.96,5,39,9,7,5,59,119,0.3,279,0,0,0,0,0,0,39,9,7,5,59,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1992-06-25,1992,6,25,1991,389,0.96,5,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,270,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,58.9,1413
1992-06-26,1992,6,26,1991,380,0.96,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,261,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.2,1373
1992-06-27,1992,6,27,1991,380,0.96,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,261,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.2,1373
1992-06-28,1992,6,28,1991,373,0.96,5,39,9,7,5,59,119,0.32,254,0,0,0,0,0,0,39,9,7,5,59,309,254,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.8,0.0,0.0,0.0,55.7,1335
1992-06-29,1992,6,29,1991,370,0.96,5,39,9,7,5,59,119,0.32,251,0,0,0,0,0,0,39,9,7,5,59,306,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.1,1322
1992-06-30,1992,6,30,1991,364,0.96,5,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,54.0,1295
1992-07-01,1992,7,1,1991,364,0.96,5,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.3,1352
1992-07-02,1992,7,2,1991,360,0.96,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1330
1992-07-03,1992,7,3,1991,360,0.96,5,37,8,6,4,53,108,0.3,252,0,0,0,0,0,0,37,8,6,4,53,303,252,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1330
1992-07-04,1992,7,4,1991,350,0.96,5,37,8,6,4,53,108,0.31,242,0,0,0,0,0,0,37,8,6,4,53,293,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.4,1280
1992-07-05,1992,7,5,1991,346,0.96,5,37,8,6,4,53,108,0.31,238,0,0,0,0,0,0,37,8,6,4,53,289,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.7,1264
1992-07-06,1992,7,6,1991,346,0.96,5,37,8,6,4,53,108,0.31,238,0,0,0,0,0,0,37,8,6,4,53,289,238,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.7,1264
1992-07-07,1992,7,7,1991,344,0.96,5,37,8,6,4,53,108,0.31,236,0,0,0,0,0,0,37,8,6,4,53,287,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,52.2,1252
1992-07-08,1992,7,8,1991,340,0.96,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.3,1231
1992-07-09,1992,7,9,1991,338,0.96,5,37,8,6,4,53,108,0.32,230,0,0,0,0,0,0,37,8,6,4,53,281,230,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,50.8,1220
1992-07-10,1992,7,10,1991,335,0.96,5,37,8,6,4,53,108,0.32,227,0,0,0,0,0,0,37,8,6,4,53,278,227,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,50.2,1205
1992-07-11,1992,7,11,1991,335,0.96,5,37,8,6,4,53,108,0.32,227,0,0,0,0,0,0,37,8,6,4,53,278,227,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,50.2,1205
1992-07-12,1992,7,12,1991,331,0.96,5,37,8,6,4,53,108,0.33,223,0,0,0,0,0,0,37,8,6,4,53,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1186
1992-07-13,1992,7,13,1991,331,0.96,5,37,8,6,4,53,108,0.33,223,0,0,0,0,0,0,37,8,6,4,53,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1186
1992-07-14,1992,7,14,1991,325,0.96,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1992-07-15,1992,7,15,1991,325,0.96,5,37,8,6,4,53,108,0.33,217,0,0,0,0,0,0,37,8,6,4,53,268,217,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1992-07-16,1992,7,16,1991,323,0.96,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1992-07-17,1992,7,17,1991,320,0.96,5,37,8,6,4,53,108,0.34,212,0,0,0,0,0,0,37,8,6,4,53,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
1992-07-18,1992,7,18,1991,320,0.96,5,37,8,6,4,53,108,0.34,212,0,0,0,0,0,0,37,8,6,4,53,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
1992-07-19,1992,7,19,1991,316,0.96,5,37,8,6,4,53,108,0.34,208,0,0,0,0,0,0,37,8,6,4,53,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.1,1107
1992-07-20,1992,7,20,1991,316,0.96,5,37,8,6,4,53,108,0.34,208,0,0,0,0,0,0,37,8,6,4,53,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.1,1107
1992-07-21,1992,7,21,1991,311,0.97,5,37,8,6,4,53,108,0.35,203,0,0,0,0,0,0,37,8,6,4,53,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1992-07-22,1992,7,22,1991,309,0.97,5,37,8,6,4,53,108,0.35,201,0,0,0,0,0,0,37,8,6,4,53,252,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1992-07-23,1992,7,23,1991,306,0.97,5,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1992-07-24,1992,7,24,1991,306,0.97,5,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1992-07-25,1992,7,25,1991,302,0.97,5,37,8,6,4,53,108,0.36,194,0,0,0,0,0,0,37,8,6,4,53,245,194,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1031
1992-07-26,1992,7,26,1991,299,0.97,5,37,8,6,4,53,108,0.36,191,0,0,0,0,0,0,37,8,6,4,53,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1992-07-27,1992,7,27,1991,294,0.97,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,988
1992-07-28,1992,7,28,1991,290,0.97,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.2,963
1992-07-29,1992,7,29,1991,273,0.97,5,37,8,6,4,53,108,0.39,165,0,0,0,0,0,0,37,8,6,4,53,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.2,869
1992-07-30,1992,7,30,1991,283,0.97,5,37,8,6,4,53,108,0.38,175,0,0,0,0,0,0,37,8,6,4,53,226,175,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.5,923
1992-07-31,1992,7,31,1991,281,0.97,5,37,8,6,4,53,108,0.38,173,0,0,0,0,0,0,37,8,6,4,53,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
1992-08-01,1992,8,1,1991,275,0.96,5,34,7,5,3,44,93,0.34,182,0,0,0,0,0,0,34,7,5,3,44,228,182,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.4,968
1992-08-02,1992,8,2,1991,273,0.96,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1992-08-03,1992,8,3,1991,273,0.96,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1992-08-04,1992,8,4,1991,273,0.96,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1992-08-05,1992,8,5,1991,273,0.96,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1992-08-06,1992,8,6,1991,273,0.96,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1992-08-07,1992,8,7,1991,271,0.96,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1992-08-08,1992,8,8,1991,270,0.96,5,34,7,5,3,44,93,0.34,177,0,0,0,0,0,0,34,7,5,3,44,223,177,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,935
1992-08-09,1992,8,9,1991,264,0.96,5,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1992-08-10,1992,8,10,1991,264,0.96,5,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1992-08-11,1992,8,11,1991,264,0.95,5,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1992-08-12,1992,8,12,1991,261,0.95,5,34,7,5,3,44,93,0.36,168,0,0,0,0,0,0,34,7,5,3,44,214,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,36.9,886
1992-08-13,1992,8,13,1991,261,0.95,5,34,7,5,3,44,93,0.36,168,0,0,0,0,0,0,34,7,5,3,44,214,168,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,36.9,886
1992-08-14,1992,8,14,1991,258,0.95,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1992-08-15,1992,8,15,1991,258,0.95,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1992-08-16,1992,8,16,1991,256,0.95,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
1992-08-17,1992,8,17,1991,256,0.95,5,34,7,5,3,44,93,0.36,163,0,0,0,0,0,0,34,7,5,3,44,209,163,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,860
1992-08-18,1992,8,18,1991,249,0.95,5,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1992-08-19,1992,8,19,1991,249,0.95,5,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1992-08-20,1992,8,20,1991,246,0.95,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1992-08-21,1992,8,21,1991,246,0.95,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1992-08-22,1992,8,22,1991,243,0.95,5,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1992-08-23,1992,8,23,1991,239,0.95,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1992-08-24,1992,8,24,1991,236,0.95,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1992-08-25,1992,8,25,1991,234,0.95,5,34,7,5,3,44,93,0.4,141,0,0,0,0,0,0,34,7,5,3,44,187,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1992-08-26,1992,8,26,1991,234,0.95,5,34,7,5,3,44,93,0.4,141,0,0,0,0,0,0,34,7,5,3,44,187,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1992-08-27,1992,8,27,1991,231,0.95,5,34,7,5,3,44,93,0.4,138,0,0,0,0,0,0,34,7,5,3,44,184,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1992-08-28,1992,8,28,1991,229,0.95,5,34,7,5,3,44,93,0.41,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.8,714
1992-08-29,1992,8,29,1991,228,0.95,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1992-08-30,1992,8,30,1991,228,0.95,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1992-08-31,1992,8,31,1991,226,0.95,5,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1992-09-01,1992,9,1,1991,224,0.95,5,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.6,806
1992-09-02,1992,9,2,1991,222,0.95,5,30,6,4,2,30,72,0.32,150,0,0,0,0,0,0,30,6,4,2,30,190,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1992-09-03,1992,9,3,1991,220,0.95,5,30,6,4,2,30,72,0.33,148,0,0,0,0,0,0,30,6,4,2,30,188,148,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,32.7,783
1992-09-04,1992,9,4,1991,214,0.95,5,30,6,4,2,30,72,0.34,142,0,0,0,0,0,0,30,6,4,2,30,182,142,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.4,752
1992-09-05,1992,9,5,1991,212,0.95,5,30,6,4,2,30,72,0.34,140,0,0,0,0,0,0,30,6,4,2,30,180,140,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.8,738
1992-09-06,1992,9,6,1991,209,0.95,5,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1992-09-07,1992,9,7,1991,209,0.95,5,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1992-09-08,1992,9,8,1991,206,0.95,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1992-09-09,1992,9,9,1991,206,0.95,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1992-09-10,1992,9,10,1991,202,0.95,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1992-09-11,1992,9,11,1991,202,0.94,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1992-09-12,1992,9,12,1991,201,0.94,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1992-09-13,1992,9,13,1991,201,0.94,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1992-09-14,1992,9,14,1991,200,0.94,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1992-09-15,1992,9,15,1991,199,0.94,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1992-09-16,1992,9,16,1991,199,0.94,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1992-09-17,1992,9,17,1991,195,0.94,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1992-09-18,1992,9,18,1991,194,0.94,5,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.8,643
1992-09-19,1992,9,19,1991,192,0.94,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1992-09-20,1992,9,20,1991,192,0.94,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1992-09-21,1992,9,21,1991,193,0.96,5,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1992-09-22,1992,9,22,1991,191,0.96,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1992-09-23,1992,9,23,1991,189,0.96,5,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1992-09-24,1992,9,24,1991,189,0.96,5,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1992-09-25,1992,9,25,1991,182,0.96,5,30,6,4,2,30,72,0.39,110,0,0,0,0,0,0,30,6,4,2,30,150,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,23.9,574
1992-09-26,1992,9,26,1991,179,0.96,5,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,556
1992-09-27,1992,9,27,1991,178,0.96,5,30,6,4,2,30,72,0.4,106,0,0,0,0,0,0,30,6,4,2,30,146,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.8,547
1992-09-28,1992,9,28,1991,177,0.96,5,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.5,541
1992-09-29,1992,9,29,1991,177,0.96,5,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.5,541
1992-09-30,1992,9,30,1991,175,0.96,5,30,6,4,2,30,72,0.41,103,0,0,0,0,0,0,30,6,4,2,30,143,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
1992-10-01,1992,10,1,1992,175,0.97,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1992-10-02,1992,10,2,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-03,1992,10,3,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-04,1992,10,4,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-05,1992,10,5,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-06,1992,10,6,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-07,1992,10,7,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-08,1992,10,8,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-09,1992,10,9,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-10,1992,10,10,1992,171,0.97,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-11,1992,10,11,1992,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1992-10-12,1992,10,12,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-13,1992,10,13,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-14,1992,10,14,1992,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,579
1992-10-15,1992,10,15,1992,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.2,579
1992-10-16,1992,10,16,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-17,1992,10,17,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-18,1992,10,18,1992,166,0.95,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,24.7,593
1992-10-19,1992,10,19,1992,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1992-10-20,1992,10,20,1992,169,0.95,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,25.4,610
1992-10-21,1992,10,21,1992,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-22,1992,10,22,1992,171,0.91,5,24,4,2,2,20,52,0.3,119,0,0,0,0,0,0,24,4,2,2,20,149,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,621
1992-10-23,1992,10,23,1992,175,0.91,5,24,4,2,2,20,52,0.3,123,0,0,0,0,0,0,24,4,2,2,20,153,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,644
1992-10-24,1992,10,24,1992,177,0.91,5,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,656
1992-10-25,1992,10,25,1992,178,0.91,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1992-10-26,1992,10,26,1992,182,0.91,5,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.7,687
1992-10-27,1992,10,27,1992,182,0.91,5,24,4,2,2,20,52,0.28,130,0,0,0,0,0,0,24,4,2,2,20,160,130,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.7,687
1992-10-28,1992,10,28,1992,179,0.91,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
1992-10-29,1992,10,29,1992,179,0.91,5,24,4,2,2,20,52,0.29,127,0,0,0,0,0,0,24,4,2,2,20,157,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.0,671
1992-10-30,1992,10,30,1992,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
1992-10-31,1992,10,31,1992,185,0.91,5,24,4,2,2,20,52,0.28,133,0,0,0,0,0,0,24,4,2,2,20,163,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,704
