Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1993-06-20,1993,6,20,1992,1027,0.48,3,53,12,12,13,120,210,0.2,817,0,0,0,0,0,0,53,12,12,13,120,894,272,272,272,0,990.0,968.0,0.47,0.2,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,52.4,52.4,52.4,0.0,154.1,3697
1993-06-21,1993,6,21,1992,971,0.53,3,53,12,12,13,120,210,0.22,761,0,0,0,0,0,0,53,12,12,13,120,838,253,253,253,0,990.0,967.8,0.42,0.17,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,49.6,49.6,49.6,0.0,145.9,3501
1993-06-22,1993,6,22,1992,952,0.53,3,53,12,12,13,120,210,0.22,742,0,0,0,0,0,0,53,12,12,13,120,819,247,247,247,0,990.0,967.7,0.41,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,143.0,3432
1993-06-23,1993,6,23,1992,924,0.53,3,53,12,12,13,120,210,0.23,714,0,0,0,0,0,0,53,12,12,13,120,791,238,238,238,0,990.0,967.6,0.38,0.15,989.5,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.7,3328
1993-06-24,1993,6,24,1992,891,0.53,3,53,12,12,13,120,210,0.24,681,0,0,0,0,0,0,53,12,12,13,120,758,227,227,227,0,990.0,967.5,0.36,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.3,3199
1993-06-25,1993,6,25,1992,847,0.53,3,53,12,12,13,120,210,0.25,637,0,0,0,0,0,0,53,12,12,13,120,714,212,212,212,0,990.0,967.3,0.33,0.12,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.3,3007
1993-06-26,1993,6,26,1992,803,0.53,3,53,12,12,13,120,210,0.26,593,0,0,0,0,0,0,53,12,12,13,120,670,197,197,197,0,990.0,967.1,0.31,0.11,989.6,3,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,117.0,2807
1993-06-27,1993,6,27,1992,768,0.53,3,53,12,12,13,120,210,0.27,558,0,0,0,0,0,0,53,12,12,13,120,635,186,186,186,0,990.0,967.0,0.29,0.09,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,37.9,37.9,37.9,0.0,110.4,2650
1993-06-28,1993,6,28,1992,739,0.53,3,53,12,12,13,120,210,0.28,529,0,0,0,0,0,0,53,12,12,13,120,606,264,264,0,0,990.0,966.9,0.27,0.08,989.6,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,54.7,54.7,0.0,0.0,107.2,2571
1993-06-29,1993,6,29,1992,710,0.53,3,53,12,12,13,120,210,0.3,500,0,0,0,0,0,0,53,12,12,13,120,577,250,250,0,0,990.0,966.7,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,102.0,2447
1993-06-30,1993,6,30,1992,676,0.53,3,53,12,12,13,120,210,0.31,466,0,0,0,0,0,0,53,12,12,13,120,543,233,233,0,0,990.0,966.6,0.24,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,95.9,2300
1993-07-01,1993,7,1,1992,647,0.58,3,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,230,230,0,0,990.0,966.5,0.23,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.3,2287
1993-07-02,1993,7,2,1992,615,0.58,3,50,10,9,9,108,186,0.3,429,0,0,0,0,0,0,50,10,9,9,108,498,214,214,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.5,45.5,0.0,0.0,89.2,2140
1993-07-03,1993,7,3,1992,595,0.58,3,50,10,9,9,108,186,0.31,409,0,0,0,0,0,0,50,10,9,9,108,478,204,204,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
1993-07-04,1993,7,4,1992,577,0.58,3,50,10,9,9,108,186,0.32,391,0,0,0,0,0,0,50,10,9,9,108,460,195,195,0,0,990.0,966.2,0.2,0.05,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,81.4,1952
1993-07-05,1993,7,5,1992,562,0.58,3,50,10,9,9,108,186,0.33,376,0,0,0,0,0,0,50,10,9,9,108,445,188,188,0,0,990.0,966.1,0.19,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,78.1,1874
1993-07-06,1993,7,6,1992,548,0.58,3,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,75.0,1800
1993-07-07,1993,7,7,1992,532,0.58,3,50,10,9,9,108,186,0.35,346,0,0,0,0,0,0,50,10,9,9,108,415,173,173,0,0,990.0,966.0,0.18,0.04,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,37.0,37.0,0.0,0.0,71.9,1724
1993-07-08,1993,7,8,1992,516,0.58,3,50,10,9,9,108,186,0.36,330,0,0,0,0,0,0,50,10,9,9,108,399,165,165,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
1993-07-09,1993,7,9,1992,505,0.58,3,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.3,1590
1993-07-10,1993,7,10,1992,486,0.58,3,50,10,9,9,108,186,0.38,300,0,0,0,0,0,0,50,10,9,9,108,369,150,150,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
1993-07-11,1993,7,11,1992,472,0.6900000000000001,3,50,10,9,9,108,186,0.39,286,0,0,0,0,0,0,50,10,9,9,108,355,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1430
1993-07-12,1993,7,12,1992,470,0.6900000000000001,3,50,10,9,9,108,186,0.4,284,0,0,0,0,0,0,50,10,9,9,108,353,142,142,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1418
1993-07-13,1993,7,13,1992,462,0.6900000000000001,3,50,10,9,9,108,186,0.4,276,0,0,0,0,0,0,50,10,9,9,108,345,138,138,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.7,29.7,0.0,0.0,57.5,1380
1993-07-14,1993,7,14,1992,455,0.6900000000000001,3,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,269,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.2,0.0,0.0,0.0,58.0,1392
1993-07-15,1993,7,15,1992,445,0.6900000000000001,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.0,1344
1993-07-16,1993,7,16,1992,445,0.6900000000000001,3,50,10,9,9,108,186,0.42,259,0,0,0,0,0,0,50,10,9,9,108,328,259,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.0,1344
1993-07-17,1993,7,17,1992,430,0.6900000000000001,3,50,10,9,9,108,186,0.43,244,0,0,0,0,0,0,50,10,9,9,108,313,244,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1273
1993-07-18,1993,7,18,1992,422,0.6900000000000001,3,50,10,9,9,108,186,0.44,236,0,0,0,0,0,0,50,10,9,9,108,305,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.3,1231
1993-07-19,1993,7,19,1992,420,0.6900000000000001,3,50,10,9,9,108,186,0.44,234,0,0,0,0,0,0,50,10,9,9,108,303,234,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,50.9,1220
1993-07-20,1993,7,20,1992,417,0.6900000000000001,3,50,10,9,9,108,186,0.45,231,0,0,0,0,0,0,50,10,9,9,108,300,231,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,50.3,1208
1993-07-21,1993,7,21,1992,408,0.77,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,59.3,1422
1993-07-22,1993,7,22,1992,402,0.77,4,42,9,8,6,70,135,0.34,267,0,0,0,0,0,0,42,9,8,6,70,326,267,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.4,0.0,0.0,0.0,58.3,1398
1993-07-23,1993,7,23,1992,398,0.77,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,57.3,1375
1993-07-24,1993,7,24,1992,389,0.77,4,42,9,8,6,70,135,0.35,254,0,0,0,0,0,0,42,9,8,6,70,313,254,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1331
1993-07-25,1993,7,25,1992,386,0.77,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1993-07-26,1993,7,26,1992,373,0.77,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,52.2,1252
1993-07-27,1993,7,27,1992,372,0.77,4,42,9,8,6,70,135,0.36,237,0,0,0,0,0,0,42,9,8,6,70,296,237,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,52.0,1247
1993-07-28,1993,7,28,1992,366,0.77,4,42,9,8,6,70,135,0.37,231,0,0,0,0,0,0,42,9,8,6,70,290,231,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.8,1218
1993-07-29,1993,7,29,1992,364,0.77,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,50.4,1210
1993-07-30,1993,7,30,1992,364,0.77,4,42,9,8,6,70,135,0.37,229,0,0,0,0,0,0,42,9,8,6,70,288,229,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,50.4,1210
1993-07-31,1993,7,31,1992,353,0.77,4,42,9,8,6,70,135,0.38,218,0,0,0,0,0,0,42,9,8,6,70,277,218,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1155
1993-08-01,1993,8,1,1992,346,0.81,4,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.1,1226
1993-08-02,1993,8,2,1992,340,0.81,4,39,7,5,4,60,115,0.34,225,0,0,0,0,0,0,39,7,5,4,60,276,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,49.8,1194
1993-08-03,1993,8,3,1992,338,0.81,4,39,7,5,4,60,115,0.34,223,0,0,0,0,0,0,39,7,5,4,60,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,49.3,1182
1993-08-04,1993,8,4,1992,335,0.81,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,48.7,1168
1993-08-05,1993,8,5,1992,331,0.81,4,39,7,5,4,60,115,0.35,216,0,0,0,0,0,0,39,7,5,4,60,267,216,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1147
1993-08-06,1993,8,6,1992,329,0.81,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1993-08-07,1993,8,7,1992,329,0.81,4,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,47.3,1135
1993-08-08,1993,8,8,1992,325,0.81,4,39,7,5,4,60,115,0.35,210,0,0,0,0,0,0,39,7,5,4,60,261,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,46.5,1117
1993-08-09,1993,8,9,1992,323,0.81,4,39,7,5,4,60,115,0.36,208,0,0,0,0,0,0,39,7,5,4,60,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1106
1993-08-10,1993,8,10,1992,321,0.81,4,39,7,5,4,60,115,0.36,206,0,0,0,0,0,0,39,7,5,4,60,257,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1096
1993-08-11,1993,8,11,1992,318,0.8300000000000001,4,39,7,5,4,60,115,0.36,203,0,0,0,0,0,0,39,7,5,4,60,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1080
1993-08-12,1993,8,12,1992,316,0.8300000000000001,4,39,7,5,4,60,115,0.36,201,0,0,0,0,0,0,39,7,5,4,60,252,201,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,44.5,1069
1993-08-13,1993,8,13,1992,306,0.8300000000000001,4,39,7,5,4,60,115,0.38,191,0,0,0,0,0,0,39,7,5,4,60,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.1,1011
1993-08-14,1993,8,14,1992,302,0.8300000000000001,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1993-08-15,1993,8,15,1992,302,0.8300000000000001,4,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
1993-08-16,1993,8,16,1992,294,0.8300000000000001,4,39,7,5,4,60,115,0.39,179,0,0,0,0,0,0,39,7,5,4,60,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1993-08-17,1993,8,17,1992,292,0.8300000000000001,4,39,7,5,4,60,115,0.39,177,0,0,0,0,0,0,39,7,5,4,60,228,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,934
1993-08-18,1993,8,18,1992,291,0.8300000000000001,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,930
1993-08-19,1993,8,19,1992,290,0.8300000000000001,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1993-08-20,1993,8,20,1992,289,0.8300000000000001,4,39,7,5,4,60,115,0.4,174,0,0,0,0,0,0,39,7,5,4,60,225,174,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,914
1993-08-21,1993,8,21,1992,290,0.8200000000000001,4,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,921
1993-08-22,1993,8,22,1992,283,0.8200000000000001,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,884
1993-08-23,1993,8,23,1992,275,0.8200000000000001,4,39,7,5,4,60,115,0.42,160,0,0,0,0,0,0,39,7,5,4,60,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,842
1993-08-24,1993,8,24,1992,273,0.8200000000000001,4,39,7,5,4,60,115,0.42,158,0,0,0,0,0,0,39,7,5,4,60,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,34.6,831
1993-08-25,1993,8,25,1992,271,0.8200000000000001,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1993-08-26,1993,8,26,1992,270,0.8200000000000001,4,39,7,5,4,60,115,0.43,155,0,0,0,0,0,0,39,7,5,4,60,206,155,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
1993-08-27,1993,8,27,1992,264,0.8200000000000001,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
1993-08-28,1993,8,28,1992,261,0.8200000000000001,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,765
1993-08-29,1993,8,29,1992,258,0.8200000000000001,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1993-08-30,1993,8,30,1992,258,0.8200000000000001,4,39,7,5,4,60,115,0.44,143,0,0,0,0,0,0,39,7,5,4,60,194,143,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1993-08-31,1993,8,31,1992,251,0.8200000000000001,4,39,7,5,4,60,115,0.46,136,0,0,0,0,0,0,39,7,5,4,60,187,136,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,29.7,713
1993-09-01,1993,9,1,1992,247,0.86,4,34,6,4,3,44,91,0.37,156,0,0,0,0,0,0,34,6,4,3,44,200,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,34.3,822
1993-09-02,1993,9,2,1992,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1993-09-03,1993,9,3,1992,243,0.86,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.3,800
1993-09-04,1993,9,4,1992,236,0.86,4,34,6,4,3,44,91,0.39,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
1993-09-05,1993,9,5,1992,231,0.86,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1993-09-06,1993,9,6,1992,231,0.86,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,30.7,737
1993-09-07,1993,9,7,1992,229,0.86,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1993-09-08,1993,9,8,1992,229,0.86,4,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1993-09-09,1993,9,9,1992,228,0.86,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1993-09-10,1993,9,10,1992,228,0.86,4,34,6,4,3,44,91,0.4,137,0,0,0,0,0,0,34,6,4,3,44,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1993-09-11,1993,9,11,1992,226,0.9,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1993-09-12,1993,9,12,1992,226,0.9,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,709
1993-09-13,1993,9,13,1992,222,0.9,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,687
1993-09-14,1993,9,14,1992,222,0.9,4,34,6,4,3,44,91,0.41,131,0,0,0,0,0,0,34,6,4,3,44,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,688
1993-09-15,1993,9,15,1992,221,0.9,4,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1993-09-16,1993,9,16,1992,220,0.9,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,678
1993-09-17,1993,9,17,1992,214,0.9,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1993-09-18,1993,9,18,1992,214,0.9,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1993-09-19,1993,9,19,1992,212,0.9,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1993-09-20,1993,9,20,1992,214,0.9,4,34,6,4,3,44,91,0.42,123,0,0,0,0,0,0,34,6,4,3,44,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.0,647
1993-09-21,1993,9,21,1992,212,0.84,4,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.3,632
1993-09-22,1993,9,22,1992,210,0.84,4,34,6,4,3,44,91,0.43,119,0,0,0,0,0,0,34,6,4,3,44,163,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1993-09-23,1993,9,23,1992,209,0.84,4,34,6,4,3,44,91,0.44,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,615
1993-09-24,1993,9,24,1992,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1993-09-25,1993,9,25,1992,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1993-09-26,1993,9,26,1992,206,0.84,4,34,6,4,3,44,91,0.44,115,0,0,0,0,0,0,34,6,4,3,44,159,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
1993-09-27,1993,9,27,1992,202,0.84,4,34,6,4,3,44,91,0.45,111,0,0,0,0,0,0,34,6,4,3,44,155,111,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.0,576
1993-09-28,1993,9,28,1992,201,0.84,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,572
1993-09-29,1993,9,29,1992,201,0.84,4,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,572
1993-09-30,1993,9,30,1992,200,0.84,4,34,6,4,3,44,91,0.45,109,0,0,0,0,0,0,34,6,4,3,44,153,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1993-10-01,1993,10,1,1993,199,0.81,4,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
1993-10-02,1993,10,2,1993,195,0.81,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1993-10-03,1993,10,3,1993,194,0.81,4,31,4,3,2,33,73,0.37,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,638
1993-10-04,1993,10,4,1993,192,0.81,4,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,627
1993-10-05,1993,10,5,1993,195,0.81,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.6,639
1993-10-06,1993,10,6,1993,194,0.81,4,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,636
1993-10-07,1993,10,7,1993,193,0.81,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1993-10-08,1993,10,8,1993,189,0.81,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1993-10-09,1993,10,9,1993,191,0.81,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-10-10,1993,10,10,1993,191,0.81,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-10-11,1993,10,11,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-10-12,1993,10,12,1993,190,0.86,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,615
1993-10-13,1993,10,13,1993,190,0.86,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
1993-10-14,1993,10,14,1993,189,0.86,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1993-10-15,1993,10,15,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-10-16,1993,10,16,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-10-17,1993,10,17,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-10-18,1993,10,18,1993,191,0.86,4,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,617
1993-10-19,1993,10,19,1993,189,0.86,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1993-10-20,1993,10,20,1993,188,0.86,4,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1993-10-21,1993,10,21,1993,185,0.8200000000000001,4,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1993-10-22,1993,10,22,1993,179,0.8200000000000001,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1993-10-23,1993,10,23,1993,178,0.8200000000000001,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1993-10-24,1993,10,24,1993,178,0.8200000000000001,4,31,4,3,2,33,73,0.41,105,0,0,0,0,0,0,31,4,3,2,33,143,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.6,541
1993-10-25,1993,10,25,1993,177,0.8200000000000001,4,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1993-10-26,1993,10,26,1993,177,0.8200000000000001,4,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1993-10-27,1993,10,27,1993,177,0.8200000000000001,4,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1993-10-28,1993,10,28,1993,177,0.8200000000000001,4,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
1993-10-29,1993,10,29,1993,179,0.8200000000000001,4,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.0,551
1993-10-30,1993,10,30,1993,189,0.8200000000000001,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
1993-10-31,1993,10,31,1993,193,0.8200000000000001,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.0,0.0,0.0,0.0,26.2,629
1993-11-01,1993,11,1,1993,212,0.89,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
1993-11-02,1993,11,2,1993,200,0.89,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1993-11-03,1993,11,3,1993,193,0.89,4,29,4,2,2,30,67,0.35,126,0,0,0,0,0,0,29,4,2,2,30,161,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,663
1993-11-04,1993,11,4,1993,182,0.89,4,29,4,2,2,30,67,0.37,115,0,0,0,0,0,0,29,4,2,2,30,150,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
1993-11-05,1993,11,5,1993,185,0.89,4,29,4,2,2,30,67,0.36,118,0,0,0,0,0,0,29,4,2,2,30,153,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,620
1993-11-06,1993,11,6,1993,189,0.89,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1993-11-07,1993,11,7,1993,189,0.89,4,29,4,2,2,30,67,0.35,122,0,0,0,0,0,0,29,4,2,2,30,157,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,640
1993-11-08,1993,11,8,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1993-11-09,1993,11,9,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1993-11-10,1993,11,10,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1993-11-11,1993,11,11,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1993-11-12,1993,11,12,1993,185,0.89,4,29,4,2,2,30,67,0.36,118,0,0,0,0,0,0,29,4,2,2,30,153,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,620
1993-11-13,1993,11,13,1993,192,0.89,4,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,27.6,661
1993-11-14,1993,11,14,1993,188,0.89,4,29,4,2,2,30,67,0.36,121,0,0,0,0,0,0,29,4,2,2,30,156,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1993-11-15,1993,11,15,1993,199,0.89,4,29,4,2,2,30,67,0.34,132,0,0,0,0,0,0,29,4,2,2,30,167,132,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
1993-11-16,1993,11,16,1993,209,0.89,4,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1993-11-17,1993,11,17,1993,224,0.89,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,833
1993-11-18,1993,11,18,1993,234,0.89,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
1993-11-19,1993,11,19,1993,236,0.89,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.5,0.0,0.0,0.0,37.3,895
1993-11-20,1993,11,20,1993,239,0.89,4,29,4,2,2,30,67,0.28,172,0,0,0,0,0,0,29,4,2,2,30,207,172,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,913
1993-11-21,1993,11,21,1993,239,0.67,3,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1993-11-22,1993,11,22,1993,258,0.67,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1993-11-23,1993,11,23,1993,258,0.67,3,36,5,3,2,47,93,0.36,165,0,0,0,0,0,0,36,5,3,2,47,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,871
1993-11-24,1993,11,24,1993,262,0.67,3,36,5,3,2,47,93,0.35,169,0,0,0,0,0,0,36,5,3,2,47,213,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,37.2,893
1993-11-25,1993,11,25,1993,264,0.67,3,36,5,3,2,47,93,0.35,171,0,0,0,0,0,0,36,5,3,2,47,215,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1993-11-26,1993,11,26,1993,273,0.67,3,36,5,3,2,47,93,0.34,180,0,0,0,0,0,0,36,5,3,2,47,224,180,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1993-11-27,1993,11,27,1993,281,0.67,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1993-11-28,1993,11,28,1993,281,0.67,3,36,5,3,2,47,93,0.33,188,0,0,0,0,0,0,36,5,3,2,47,232,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1993-11-29,1993,11,29,1993,287,0.67,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1993-11-30,1993,11,30,1993,287,0.67,3,36,5,3,2,47,93,0.32,194,0,0,0,0,0,0,36,5,3,2,47,238,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
1993-12-01,1993,12,1,1993,287,0.64,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1993-12-02,1993,12,2,1993,287,0.64,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1993-12-03,1993,12,3,1993,287,0.64,3,38,5,4,3,54,104,0.36,183,0,0,0,0,0,0,38,5,4,3,54,230,183,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
1993-12-04,1993,12,4,1993,294,0.64,3,38,5,4,3,54,104,0.35,190,0,0,0,0,0,0,38,5,4,3,54,237,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1993-12-05,1993,12,5,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1993-12-06,1993,12,6,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1993-12-07,1993,12,7,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1993-12-08,1993,12,8,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1993-12-09,1993,12,9,1993,299,0.64,3,38,5,4,3,54,104,0.35,195,0,0,0,0,0,0,38,5,4,3,54,242,195,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
1993-12-10,1993,12,10,1993,294,0.64,3,38,5,4,3,54,104,0.35,190,0,0,0,0,0,0,38,5,4,3,54,237,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1993-12-11,1993,12,11,1993,294,0.78,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.5,1162
1993-12-12,1993,12,12,1993,299,0.78,4,31,5,3,2,36,77,0.26,222,0,0,0,0,0,0,31,5,3,2,36,261,222,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1186
1993-12-13,1993,12,13,1993,290,0.78,4,31,5,3,2,36,77,0.27,213,0,0,0,0,0,0,31,5,3,2,36,252,213,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
1993-12-14,1993,12,14,1993,294,0.78,4,31,5,3,2,36,77,0.26,217,0,0,0,0,0,0,31,5,3,2,36,256,217,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,48.5,1162
1993-12-15,1993,12,15,1993,299,0.78,4,31,5,3,2,36,77,0.26,222,0,0,0,0,0,0,31,5,3,2,36,261,222,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1186
1993-12-16,1993,12,16,1993,302,0.78,4,31,5,3,2,36,77,0.25,225,0,0,0,0,0,0,31,5,3,2,36,264,225,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,50.1,1202
1993-12-17,1993,12,17,1993,306,0.78,4,31,5,3,2,36,77,0.25,229,0,0,0,0,0,0,31,5,3,2,36,268,229,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.9,0.0,0.0,0.0,50.9,1221
1993-12-18,1993,12,18,1993,309,0.78,4,31,5,3,2,36,77,0.25,232,0,0,0,0,0,0,31,5,3,2,36,271,232,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,51.5,1237
1993-12-19,1993,12,19,1993,316,0.78,4,31,5,3,2,36,77,0.24,239,0,0,0,0,0,0,31,5,3,2,36,278,239,0,0,0,990.0,965.0,0.13,0.02,989.8,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.2,0.0,0.0,0.0,53.1,1275
1993-12-20,1993,12,20,1993,320,0.78,4,31,5,3,2,36,77,0.24,243,0,0,0,0,0,0,31,5,3,2,36,282,243,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.0,0.0,0.0,0.0,53.9,1294
1993-12-21,1993,12,21,1993,322,0.92,5,26,4,3,2,24,59,0.18,263,0,0,0,0,0,0,26,4,3,2,24,296,263,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,58.3,1400
1993-12-22,1993,12,22,1993,325,0.92,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,58.9,1413
1993-12-23,1993,12,23,1993,325,0.92,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.2,0.0,0.0,0.0,59.0,1415
1993-12-24,1993,12,24,1993,325,0.92,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.2,0.0,0.0,0.0,59.0,1415
1993-12-25,1993,12,25,1993,325,0.92,5,26,4,3,2,24,59,0.18,266,0,0,0,0,0,0,26,4,3,2,24,299,266,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.2,0.0,0.0,0.0,59.0,1415
1993-12-26,1993,12,26,1993,331,0.92,5,26,4,3,2,24,59,0.18,272,0,0,0,0,0,0,26,4,3,2,24,305,272,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,61.4,0.0,0.0,0.0,60.2,1443
1993-12-27,1993,12,27,1993,338,0.92,5,26,4,3,2,24,59,0.17,279,0,0,0,0,0,0,26,4,3,2,24,312,139,139,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,59.6,1431
1993-12-28,1993,12,28,1993,344,0.92,5,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,142,142,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,61.0,1463
1993-12-29,1993,12,29,1993,350,0.92,5,26,4,3,2,24,59,0.17,291,0,0,0,0,0,0,26,4,3,2,24,324,145,145,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1993-12-30,1993,12,30,1993,360,0.92,5,26,4,3,2,24,59,0.16,301,0,0,0,0,0,0,26,4,3,2,24,334,150,150,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,64.3,1542
1993-12-31,1993,12,31,1993,370,0.92,5,26,4,3,2,24,59,0.16,311,0,0,0,0,0,0,26,4,3,2,24,344,155,155,0,0,990.0,965.3,0.16,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,66.4,1593
1994-01-01,1994,1,1,1993,373,0.96,5,29,5,4,2,33,73,0.2,300,0,0,0,0,0,0,29,5,4,2,33,338,150,150,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1531
1994-01-02,1994,1,2,1993,389,0.96,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.2,1612
1994-01-03,1994,1,3,1993,389,0.96,5,29,5,4,2,33,73,0.19,316,0,0,0,0,0,0,29,5,4,2,33,354,158,158,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.2,1612
1994-01-04,1994,1,4,1993,399,0.96,5,29,5,4,2,33,73,0.18,326,0,0,0,0,0,0,29,5,4,2,33,364,163,163,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,69.4,1666
1994-01-05,1994,1,5,1993,408,0.96,5,29,5,4,2,33,73,0.18,335,0,0,0,0,0,0,29,5,4,2,33,373,167,167,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,71.3,1711
1994-01-06,1994,1,6,1993,420,0.96,5,29,5,4,2,33,73,0.17,347,0,0,0,0,0,0,29,5,4,2,33,385,173,173,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,73.7,1767
1994-01-07,1994,1,7,1993,430,0.96,5,29,5,4,2,33,73,0.17,357,0,0,0,0,0,0,29,5,4,2,33,395,178,178,0,0,990.0,965.5,0.18,0.04,989.8,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,75.9,1820
1994-01-08,1994,1,8,1993,440,0.96,5,29,5,4,2,33,73,0.17,367,0,0,0,0,0,0,29,5,4,2,33,405,183,183,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,77.8,1868
1994-01-09,1994,1,9,1993,445,0.96,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.1,1897
1994-01-10,1994,1,10,1993,445,0.96,5,29,5,4,2,33,73,0.16,372,0,0,0,0,0,0,29,5,4,2,33,410,186,186,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,79.1,1897
1994-01-11,1994,1,11,1993,454,0.86,4,34,5,4,3,45,91,0.2,363,0,0,0,0,0,0,34,5,4,3,45,406,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,76.9,1844
1994-01-12,1994,1,12,1993,455,0.86,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,1847
1994-01-13,1994,1,13,1993,462,0.86,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.6,1885
1994-01-14,1994,1,14,1993,472,0.86,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
1994-01-15,1994,1,15,1993,523,0.86,4,34,5,4,3,45,91,0.17,432,0,0,0,0,0,0,34,5,4,3,45,475,216,216,0,0,990.0,966.0,0.2,0.06,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2192
1994-01-16,1994,1,16,1993,577,0.86,4,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,243,243,0,0,990.0,966.2,0.23,0.07,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,101.9,2446
1994-01-17,1994,1,17,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.8,2323
1994-01-18,1994,1,18,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.8,2323
1994-01-19,1994,1,19,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.8,2323
1994-01-20,1994,1,20,1993,550,0.86,4,34,5,4,3,45,91,0.17,459,0,0,0,0,0,0,34,5,4,3,45,502,229,229,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,96.8,2323
1994-01-21,1994,1,21,1993,562,0.78,4,34,5,4,3,45,91,0.16,471,0,0,0,0,0,0,34,5,4,3,45,514,235,235,0,0,990.0,966.1,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.1,2377
1994-01-22,1994,1,22,1993,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,237,237,0,0,990.0,966.2,0.22,0.07,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.9,50.9,0.0,0.0,99.8,2395
1994-01-23,1994,1,23,1993,566,0.78,4,34,5,4,3,45,91,0.16,475,0,0,0,0,0,0,34,5,4,3,45,518,237,237,0,0,990.0,966.2,0.22,0.07,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.9,50.9,0.0,0.0,99.8,2395
1994-01-24,1994,1,24,1993,595,0.78,4,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,966.3,0.24,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,53.7,53.7,0.0,0.0,105.2,2523
1994-01-25,1994,1,25,1993,601,0.78,4,34,5,4,3,45,91,0.15,510,0,0,0,0,0,0,34,5,4,3,45,553,255,255,0,0,990.0,966.3,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,54.2,54.2,0.0,0.0,106.2,2549
1994-01-26,1994,1,26,1993,615,0.78,4,34,5,4,3,45,91,0.15,524,0,0,0,0,0,0,34,5,4,3,45,567,262,262,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.5,55.5,0.0,0.0,108.7,2609
1994-01-27,1994,1,27,1993,618,0.78,4,34,5,4,3,45,91,0.15,527,0,0,0,0,0,0,34,5,4,3,45,570,263,263,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.7,55.7,0.0,0.0,109.3,2622
1994-01-28,1994,1,28,1993,636,0.78,4,34,5,4,3,45,91,0.14,545,0,0,0,0,0,0,34,5,4,3,45,588,272,272,0,0,990.0,966.4,0.26,0.09,989.7,2,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,57.4,57.4,0.0,0.0,112.4,2698
1994-01-29,1994,1,29,1993,712,0.78,4,34,5,4,3,45,91,0.13,621,0,0,0,0,0,0,34,5,4,3,45,664,207,207,207,0,990.0,966.7,0.3,0.12,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,125.4,3008
1994-01-30,1994,1,30,1993,673,0.78,4,34,5,4,3,45,91,0.14,582,0,0,0,0,0,0,34,5,4,3,45,625,194,194,194,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2822
1994-01-31,1994,1,31,1993,673,0.78,4,34,5,4,3,45,91,0.14,582,0,0,0,0,0,0,34,5,4,3,45,625,194,194,194,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.6,2822
1994-02-01,1994,2,1,1993,684,0.77,4,36,6,5,4,54,105,0.15,579,0,0,0,0,0,0,36,6,5,4,54,626,193,193,193,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,116.8,2803
1994-02-02,1994,2,2,1993,688,0.77,4,36,6,5,4,54,105,0.15,583,0,0,0,0,0,0,36,6,5,4,54,630,194,194,194,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.5,2820
1994-02-03,1994,2,3,1993,702,0.77,4,36,6,5,4,54,105,0.15,597,0,0,0,0,0,0,36,6,5,4,54,644,199,199,199,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,120.4,2888
1994-02-04,1994,2,4,1993,712,0.77,4,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.7,0.3,0.11,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.8,41.8,41.8,0.0,122.2,2933
1994-02-05,1994,2,5,1993,720,0.77,4,36,6,5,4,54,105,0.15,615,0,0,0,0,0,0,36,6,5,4,54,662,205,205,205,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.9,2973
1994-02-06,1994,2,6,1993,728,0.77,4,36,6,5,4,54,105,0.14,623,0,0,0,0,0,0,36,6,5,4,54,670,207,207,207,0,990.0,966.8,0.31,0.12,989.6,3,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3011
1994-02-07,1994,2,7,1993,733,0.77,4,36,6,5,4,54,105,0.14,628,0,0,0,0,0,0,36,6,5,4,54,675,209,209,209,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,126.5,3036
1994-02-08,1994,2,8,1993,743,0.77,4,36,6,5,4,54,105,0.14,638,0,0,0,0,0,0,36,6,5,4,54,685,212,212,212,0,990.0,966.9,0.32,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.4,3080
1994-02-09,1994,2,9,1993,754,0.77,4,36,6,5,4,54,105,0.14,649,0,0,0,0,0,0,36,6,5,4,54,696,216,216,216,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,130.4,3129
1994-02-10,1994,2,10,1993,768,0.77,4,36,6,5,4,54,105,0.14,663,0,0,0,0,0,0,36,6,5,4,54,710,221,221,221,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,132.9,3189
1994-02-11,1994,2,11,1993,779,0.7000000000000001,4,36,6,5,4,54,105,0.13,674,0,0,0,0,0,0,36,6,5,4,54,721,224,224,224,0,990.0,967.0,0.34,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,134.8,3235
1994-02-12,1994,2,12,1993,794,0.7000000000000001,4,36,6,5,4,54,105,0.13,689,0,0,0,0,0,0,36,6,5,4,54,736,229,229,229,0,990.0,967.1,0.34,0.14,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.4,3296
1994-02-13,1994,2,13,1993,803,0.7000000000000001,4,36,6,5,4,54,105,0.13,698,0,0,0,0,0,0,36,6,5,4,54,745,232,232,232,0,990.0,967.1,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,139.0,3334
1994-02-14,1994,2,14,1993,817,0.7000000000000001,4,36,6,5,4,54,105,0.13,712,0,0,0,0,0,0,36,6,5,4,54,759,237,237,237,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,141.3,3391
1994-02-15,1994,2,15,1993,825,0.7000000000000001,4,36,6,5,4,54,105,0.13,720,0,0,0,0,0,0,36,6,5,4,54,767,240,240,240,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,142.7,3423
1994-02-16,1994,2,16,1993,847,0.7000000000000001,4,36,6,5,4,54,105,0.12,742,0,0,0,0,0,0,36,6,5,4,54,789,247,247,247,0,990.0,967.3,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,49.7,49.7,49.7,0.0,146.2,3508
1994-02-17,1994,2,17,1993,858,0.7000000000000001,4,36,6,5,4,54,105,0.12,753,0,0,0,0,0,0,36,6,5,4,54,800,251,251,251,0,990.0,967.3,0.39,0.17,989.4,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,147.9,3548
1994-02-18,1994,2,18,1993,876,0.7000000000000001,4,36,6,5,4,54,105,0.12,771,0,0,0,0,0,0,36,6,5,4,54,818,257,257,257,0,990.0,967.4,0.4,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,150.7,3616
1994-02-19,1994,2,19,1993,885,0.7000000000000001,4,36,6,5,4,54,105,0.12,780,0,0,0,0,0,0,36,6,5,4,54,827,260,260,260,0,990.0,967.4,0.41,0.18,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,51.7,51.7,51.7,0.0,151.9,3645
