Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1996-03-01,1996,3,1,1995,512,1.0,5,36,8,6,4,53,107,0.21,405,0,0,0,0,0,0,36,8,6,4,53,455,202,202,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,85.6,2055
1996-03-02,1996,3,2,1995,523,1.0,5,36,8,6,4,53,107,0.2,416,0,0,0,0,0,0,36,8,6,4,53,466,208,208,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.9,2109
1996-03-03,1996,3,3,1995,527,1.0,5,36,8,6,4,53,107,0.2,420,0,0,0,0,0,0,36,8,6,4,53,470,210,210,0,0,990.0,966.0,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.8,2130
1996-03-04,1996,3,4,1995,537,1.0,5,36,8,6,4,53,107,0.2,430,0,0,0,0,0,0,36,8,6,4,53,480,215,215,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.8,2179
1996-03-05,1996,3,5,1995,540,1.0,5,36,8,6,4,53,107,0.2,433,0,0,0,0,0,0,36,8,6,4,53,483,216,216,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2194
1996-03-06,1996,3,6,1995,544,1.0,5,36,8,6,4,53,107,0.2,437,0,0,0,0,0,0,36,8,6,4,53,487,218,218,0,0,990.0,966.0,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,92.1,2209
1996-03-07,1996,3,7,1995,548,1.0,5,36,8,6,4,53,107,0.2,441,0,0,0,0,0,0,36,8,6,4,53,491,220,220,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2228
1996-03-08,1996,3,8,1995,548,1.0,5,36,8,6,4,53,107,0.2,441,0,0,0,0,0,0,36,8,6,4,53,491,220,220,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,92.9,2228
1996-03-09,1996,3,9,1995,550,1.0,5,36,8,6,4,53,107,0.19,443,0,0,0,0,0,0,36,8,6,4,53,493,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,93.4,2241
1996-03-10,1996,3,10,1995,556,1.0,5,36,8,6,4,53,107,0.19,449,0,0,0,0,0,0,36,8,6,4,53,499,224,224,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,94.4,2266
1996-03-11,1996,3,11,1995,562,1.0,5,36,8,6,4,53,107,0.19,455,0,0,0,0,0,0,36,8,6,4,53,505,227,227,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,95.7,2296
1996-03-12,1996,3,12,1995,563,1.0,5,36,8,6,4,53,107,0.19,456,0,0,0,0,0,0,36,8,6,4,53,506,228,228,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.9,48.9,0.0,0.0,95.9,2301
1996-03-13,1996,3,13,1995,566,1.0,5,36,8,6,4,53,107,0.19,459,0,0,0,0,0,0,36,8,6,4,53,509,229,229,0,0,990.0,966.2,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.2,49.2,0.0,0.0,96.5,2314
1996-03-14,1996,3,14,1995,571,1.0,5,36,8,6,4,53,107,0.19,464,0,0,0,0,0,0,36,8,6,4,53,514,232,232,0,0,990.0,966.2,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,97.4,2337
1996-03-15,1996,3,15,1995,571,1.0,5,36,8,6,4,53,107,0.19,464,0,0,0,0,0,0,36,8,6,4,53,514,232,232,0,0,990.0,966.2,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,97.4,2337
1996-03-16,1996,3,16,1995,583,1.0,5,36,8,6,4,53,107,0.18,476,0,0,0,0,0,0,36,8,6,4,53,526,238,238,0,0,990.0,966.2,0.23,0.07,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,99.5,2388
1996-03-17,1996,3,17,1995,583,1.0,5,36,8,6,4,53,107,0.18,476,0,0,0,0,0,0,36,8,6,4,53,526,238,238,0,0,990.0,966.2,0.23,0.07,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,99.5,2388
1996-03-18,1996,3,18,1995,589,1.0,5,36,8,6,4,53,107,0.18,482,0,0,0,0,0,0,36,8,6,4,53,532,241,241,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,100.7,2416
1996-03-19,1996,3,19,1995,599,1.0,5,36,8,6,4,53,107,0.18,492,0,0,0,0,0,0,36,8,6,4,53,542,246,246,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.3,52.3,0.0,0.0,102.5,2460
1996-03-20,1996,3,20,1995,606,1.0,5,36,8,6,4,53,107,0.18,499,0,0,0,0,0,0,36,8,6,4,53,549,249,249,0,0,990.0,966.3,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.0,53.0,0.0,0.0,103.8,2492
1996-03-21,1996,3,21,1995,615,1.0,5,36,8,6,4,53,107,0.17,508,0,0,0,0,0,0,36,8,6,4,53,558,254,254,0,0,990.0,966.4,0.24,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.8,53.8,0.0,0.0,105.5,2532
1996-03-22,1996,3,22,1995,618,1.0,5,36,8,6,4,53,107,0.17,511,0,0,0,0,0,0,36,8,6,4,53,561,255,255,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,54.1,54.1,0.0,0.0,106.1,2545
1996-03-23,1996,3,23,1995,618,1.0,5,36,8,6,4,53,107,0.17,511,0,0,0,0,0,0,36,8,6,4,53,561,255,255,0,0,990.0,966.4,0.25,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,54.1,54.1,0.0,0.0,106.1,2545
1996-03-24,1996,3,24,1995,623,1.0,5,36,8,6,4,53,107,0.17,516,0,0,0,0,0,0,36,8,6,4,53,566,258,258,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,54.6,54.6,0.0,0.0,107.0,2567
1996-03-25,1996,3,25,1995,630,1.0,5,36,8,6,4,53,107,0.17,523,0,0,0,0,0,0,36,8,6,4,53,573,261,261,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.2,55.2,0.0,0.0,108.1,2594
1996-03-26,1996,3,26,1995,636,1.0,5,36,8,6,4,53,107,0.17,529,0,0,0,0,0,0,36,8,6,4,53,579,264,264,0,0,990.0,966.4,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.8,55.8,0.0,0.0,109.3,2624
1996-03-27,1996,3,27,1995,647,1.0,5,36,8,6,4,53,107,0.17,540,0,0,0,0,0,0,36,8,6,4,53,590,270,270,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.7,56.7,0.0,0.0,111.2,2668
1996-03-28,1996,3,28,1995,654,1.0,5,36,8,6,4,53,107,0.16,547,0,0,0,0,0,0,36,8,6,4,53,597,273,273,0,0,990.0,966.5,0.27,0.09,989.6,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,57.3,57.3,0.0,0.0,112.3,2695
1996-03-29,1996,3,29,1995,659,1.0,5,36,8,6,4,53,107,0.16,552,0,0,0,0,0,0,36,8,6,4,53,602,184,184,184,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.6,2678
1996-03-30,1996,3,30,1995,666,1.0,5,36,8,6,4,53,107,0.16,559,0,0,0,0,0,0,36,8,6,4,53,609,186,186,186,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1996-03-31,1996,3,31,1995,673,1.0,5,36,8,6,4,53,107,0.16,566,0,0,0,0,0,0,36,8,6,4,53,616,188,188,188,0,990.0,966.6,0.28,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.1,2737
1996-04-01,1996,4,1,1995,684,1.0,5,40,10,8,5,62,125,0.18,559,0,0,0,0,0,0,40,10,8,5,62,617,186,186,186,0,990.0,966.6,0.28,0.09,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.5,2699
1996-04-02,1996,4,2,1995,688,1.0,5,40,10,8,5,62,125,0.18,563,0,0,0,0,0,0,40,10,8,5,62,621,187,187,187,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.9,38.9,38.9,0.0,113.1,2715
1996-04-03,1996,4,3,1995,694,1.0,5,40,10,8,5,62,125,0.18,569,0,0,0,0,0,0,40,10,8,5,62,627,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.2,2741
1996-04-04,1996,4,4,1995,702,1.0,5,40,10,8,5,62,125,0.18,577,0,0,0,0,0,0,40,10,8,5,62,635,192,192,192,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,115.9,2781
1996-04-05,1996,4,5,1995,705,1.0,5,40,10,8,5,62,125,0.18,580,0,0,0,0,0,0,40,10,8,5,62,638,193,193,193,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2796
1996-04-06,1996,4,6,1995,705,1.0,5,40,10,8,5,62,125,0.18,580,0,0,0,0,0,0,40,10,8,5,62,638,193,193,193,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,116.5,2796
1996-04-07,1996,4,7,1995,712,1.0,5,40,10,8,5,62,125,0.18,587,0,0,0,0,0,0,40,10,8,5,62,645,195,195,195,0,990.0,966.7,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.4,40.4,40.4,0.0,117.7,2825
1996-04-08,1996,4,8,1995,720,1.0,5,40,10,8,5,62,125,0.17,595,0,0,0,0,0,0,40,10,8,5,62,653,198,198,198,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,119.4,2865
1996-04-09,1996,4,9,1995,723,1.0,5,40,10,8,5,62,125,0.17,598,0,0,0,0,0,0,40,10,8,5,62,656,199,199,199,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
1996-04-10,1996,4,10,1995,731,1.0,5,40,10,8,5,62,125,0.17,606,0,0,0,0,0,0,40,10,8,5,62,664,202,202,202,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.5,2916
1996-04-11,1996,4,11,1995,733,1.0,5,40,10,8,5,62,125,0.17,608,0,0,0,0,0,0,40,10,8,5,62,666,202,202,202,0,990.0,966.8,0.31,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,122.1,2929
1996-04-12,1996,4,12,1995,739,1.0,5,40,10,8,5,62,125,0.17,614,0,0,0,0,0,0,40,10,8,5,62,672,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.2,2957
1996-04-13,1996,4,13,1995,748,1.0,5,40,10,8,5,62,125,0.17,623,0,0,0,0,0,0,40,10,8,5,62,681,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.6,42.6,42.6,0.0,124.9,2997
1996-04-14,1996,4,14,1995,751,1.0,5,40,10,8,5,62,125,0.17,626,0,0,0,0,0,0,40,10,8,5,62,684,208,208,208,0,990.0,966.9,0.32,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,125.5,3012
1996-04-15,1996,4,15,1995,760,1.0,5,40,10,8,5,62,125,0.16,635,0,0,0,0,0,0,40,10,8,5,62,693,211,211,211,0,990.0,966.9,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.4,43.4,43.4,0.0,127.2,3053
1996-04-16,1996,4,16,1995,764,1.0,5,40,10,8,5,62,125,0.16,639,0,0,0,0,0,0,40,10,8,5,62,697,213,213,213,0,990.0,967.0,0.32,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,128.0,3072
1996-04-17,1996,4,17,1995,768,1.0,5,40,10,8,5,62,125,0.16,643,0,0,0,0,0,0,40,10,8,5,62,701,214,214,214,0,990.0,967.0,0.33,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.8,3090
1996-04-18,1996,4,18,1995,768,1.0,5,40,10,8,5,62,125,0.16,643,0,0,0,0,0,0,40,10,8,5,62,701,214,214,214,0,990.0,967.0,0.33,0.12,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.8,43.8,43.8,0.0,128.8,3090
1996-04-19,1996,4,19,1995,779,1.0,5,40,10,8,5,62,125,0.16,654,0,0,0,0,0,0,40,10,8,5,62,712,218,218,218,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3138
1996-04-20,1996,4,20,1995,783,1.0,5,40,10,8,5,62,125,0.16,658,0,0,0,0,0,0,40,10,8,5,62,716,219,219,219,0,990.0,967.0,0.33,0.13,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,131.5,3157
1996-04-21,1996,4,21,1995,794,1.0,5,40,10,8,5,62,125,0.16,669,0,0,0,0,0,0,40,10,8,5,62,727,223,223,223,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.4,3201
1996-04-22,1996,4,22,1995,801,1.0,5,40,10,8,5,62,125,0.16,676,0,0,0,0,0,0,40,10,8,5,62,734,225,225,225,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.6,3229
1996-04-23,1996,4,23,1995,801,1.0,5,40,10,8,5,62,125,0.16,676,0,0,0,0,0,0,40,10,8,5,62,734,225,225,225,0,990.0,967.1,0.34,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,134.6,3229
1996-04-24,1996,4,24,1995,803,1.0,5,40,10,8,5,62,125,0.16,678,0,0,0,0,0,0,40,10,8,5,62,736,226,226,226,0,990.0,967.1,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.0,3240
1996-04-25,1996,4,25,1995,803,1.0,5,40,10,8,5,62,125,0.16,678,0,0,0,0,0,0,40,10,8,5,62,736,226,226,226,0,990.0,967.1,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,135.0,3240
1996-04-26,1996,4,26,1995,817,1.0,5,40,10,8,5,62,125,0.15,692,0,0,0,0,0,0,40,10,8,5,62,750,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.4,3297
1996-04-27,1996,4,27,1995,817,1.0,5,40,10,8,5,62,125,0.15,692,0,0,0,0,0,0,40,10,8,5,62,750,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,137.4,3297
1996-04-28,1996,4,28,1995,819,1.0,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1996-04-29,1996,4,29,1995,819,1.0,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1996-04-30,1996,4,30,1995,819,1.0,5,40,10,8,5,62,125,0.15,694,0,0,0,0,0,0,40,10,8,5,62,752,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.7,3303
1996-05-01,1996,5,1,1995,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,224,224,224,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.4,3200
1996-05-02,1996,5,2,1995,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,224,224,224,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.4,3200
1996-05-03,1996,5,3,1995,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,224,224,224,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.4,3200
1996-05-04,1996,5,4,1995,819,0.99,5,42,9,8,6,82,147,0.18,672,0,0,0,0,0,0,42,9,8,6,82,731,224,224,224,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,133.4,3200
1996-05-05,1996,5,5,1995,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1996-05-06,1996,5,6,1995,817,0.99,5,42,9,8,6,82,147,0.18,670,0,0,0,0,0,0,42,9,8,6,82,729,223,223,223,0,990.0,967.2,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,133.1,3194
1996-05-07,1996,5,7,1995,811,0.99,5,42,9,8,6,82,147,0.18,664,0,0,0,0,0,0,42,9,8,6,82,723,221,221,221,0,990.0,967.1,0.34,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.9,44.9,44.9,0.0,132.0,3167
1996-05-08,1996,5,8,1995,801,0.99,5,42,9,8,6,82,147,0.18,654,0,0,0,0,0,0,42,9,8,6,82,713,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3125
1996-05-09,1996,5,9,1995,801,0.99,5,42,9,8,6,82,147,0.18,654,0,0,0,0,0,0,42,9,8,6,82,713,218,218,218,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.2,3124
1996-05-10,1996,5,10,1995,794,0.99,5,42,9,8,6,82,147,0.19,647,0,0,0,0,0,0,42,9,8,6,82,706,215,215,215,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.9,3094
1996-05-11,1996,5,11,1995,794,1.0,5,42,9,8,6,82,147,0.19,647,0,0,0,0,0,0,42,9,8,6,82,706,215,215,215,0,990.0,967.1,0.33,0.12,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,128.9,3094
1996-05-12,1996,5,12,1995,779,1.0,5,42,9,8,6,82,147,0.19,632,0,0,0,0,0,0,42,9,8,6,82,691,210,210,210,0,990.0,967.0,0.32,0.12,989.6,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,126.1,3025
1996-05-13,1996,5,13,1995,768,1.0,5,42,9,8,6,82,147,0.19,621,0,0,0,0,0,0,42,9,8,6,82,680,207,207,207,0,990.0,967.0,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,124.0,2975
1996-05-14,1996,5,14,1995,751,1.0,5,42,9,8,6,82,147,0.2,604,0,0,0,0,0,0,42,9,8,6,82,663,201,201,201,0,990.0,966.9,0.3,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.7,2896
1996-05-15,1996,5,15,1995,739,1.0,5,42,9,8,6,82,147,0.2,592,0,0,0,0,0,0,42,9,8,6,82,651,197,197,197,0,990.0,966.9,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,118.3,2839
1996-05-16,1996,5,16,1995,728,1.0,5,42,9,8,6,82,147,0.2,581,0,0,0,0,0,0,42,9,8,6,82,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,116.1,2787
1996-05-17,1996,5,17,1995,720,1.0,5,42,9,8,6,82,147,0.2,573,0,0,0,0,0,0,42,9,8,6,82,632,191,191,191,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.5,2748
1996-05-18,1996,5,18,1995,702,1.0,5,42,9,8,6,82,147,0.21,555,0,0,0,0,0,0,42,9,8,6,82,614,185,185,185,0,990.0,966.7,0.28,0.09,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,38.2,38.2,38.2,0.0,111.3,2670
1996-05-19,1996,5,19,1995,668,1.0,5,42,9,8,6,82,147,0.22,521,0,0,0,0,0,0,42,9,8,6,82,580,260,260,0,0,990.0,966.6,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,54.6,54.6,0.0,0.0,106.9,2566
1996-05-20,1996,5,20,1995,654,1.0,5,42,9,8,6,82,147,0.22,507,0,0,0,0,0,0,42,9,8,6,82,566,253,253,0,0,990.0,966.5,0.25,0.07,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,104.5,2507
1996-05-21,1996,5,21,1995,630,0.98,5,42,9,8,6,82,147,0.23,483,0,0,0,0,0,0,42,9,8,6,82,542,241,241,0,0,990.0,966.4,0.23,0.07,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,100.1,2402
1996-05-22,1996,5,22,1995,615,0.98,5,42,9,8,6,82,147,0.24,468,0,0,0,0,0,0,42,9,8,6,82,527,234,234,0,0,990.0,966.4,0.23,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,97.3,2336
1996-05-23,1996,5,23,1995,589,0.98,5,42,9,8,6,82,147,0.25,442,0,0,0,0,0,0,42,9,8,6,82,501,221,221,0,0,990.0,966.3,0.21,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,92.3,2215
1996-05-24,1996,5,24,1995,566,0.98,5,42,9,8,6,82,147,0.26,419,0,0,0,0,0,0,42,9,8,6,82,478,209,209,0,0,990.0,966.2,0.2,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,88.0,2110
1996-05-25,1996,5,25,1995,548,0.98,5,42,9,8,6,82,147,0.27,401,0,0,0,0,0,0,42,9,8,6,82,460,200,200,0,0,990.0,966.1,0.2,0.05,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.1,2017
1996-05-26,1996,5,26,1995,527,0.98,5,42,9,8,6,82,147,0.28,380,0,0,0,0,0,0,42,9,8,6,82,439,190,190,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.5,1908
1996-05-27,1996,5,27,1995,505,0.98,5,42,9,8,6,82,147,0.29,358,0,0,0,0,0,0,42,9,8,6,82,417,179,179,0,0,990.0,965.9,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.8,1794
1996-05-28,1996,5,28,1995,479,0.98,5,42,9,8,6,82,147,0.31,332,0,0,0,0,0,0,42,9,8,6,82,391,166,166,0,0,990.0,965.8,0.17,0.04,989.8,2,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.6,1669
1996-05-29,1996,5,29,1995,470,0.98,5,42,9,8,6,82,147,0.31,323,0,0,0,0,0,0,42,9,8,6,82,382,161,161,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,67.7,1623
1996-05-30,1996,5,30,1995,459,0.98,5,42,9,8,6,82,147,0.32,312,0,0,0,0,0,0,42,9,8,6,82,371,156,156,0,0,990.0,965.7,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,65.4,1569
1996-05-31,1996,5,31,1995,445,0.98,5,42,9,8,6,82,147,0.33,298,0,0,0,0,0,0,42,9,8,6,82,357,149,149,0,0,990.0,965.6,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.6,1501
1996-06-01,1996,6,1,1995,440,0.98,5,39,9,7,5,59,119,0.27,321,0,0,0,0,0,0,39,9,7,5,59,376,160,160,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1621
1996-06-02,1996,6,2,1995,422,0.98,5,39,9,7,5,59,119,0.28,303,0,0,0,0,0,0,39,9,7,5,59,358,151,151,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,63.9,1534
1996-06-03,1996,6,3,1995,420,0.98,5,39,9,7,5,59,119,0.28,301,0,0,0,0,0,0,39,9,7,5,59,356,150,150,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,63.5,1523
1996-06-04,1996,6,4,1995,408,0.98,5,39,9,7,5,59,119,0.29,289,0,0,0,0,0,0,39,9,7,5,59,344,144,144,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.4,31.4,0.0,0.0,60.9,1461
1996-06-05,1996,6,5,1995,398,0.98,5,39,9,7,5,59,119,0.3,279,0,0,0,0,0,0,39,9,7,5,59,334,139,139,0,0,990.0,965.4,0.15,0.03,989.8,2,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1411
1996-06-06,1996,6,6,1995,391,0.98,5,39,9,7,5,59,119,0.3,272,0,0,0,0,0,0,39,9,7,5,59,327,272,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.6,0.0,0.0,0.0,59.4,1426
1996-06-07,1996,6,7,1995,389,0.98,5,39,9,7,5,59,119,0.31,270,0,0,0,0,0,0,39,9,7,5,59,325,270,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,58.9,1413
1996-06-08,1996,6,8,1995,380,0.98,5,39,9,7,5,59,119,0.31,261,0,0,0,0,0,0,39,9,7,5,59,316,261,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,57.2,1373
1996-06-09,1996,6,9,1995,370,0.98,5,39,9,7,5,59,119,0.32,251,0,0,0,0,0,0,39,9,7,5,59,306,251,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,55.1,1322
1996-06-10,1996,6,10,1995,364,0.98,5,39,9,7,5,59,119,0.33,245,0,0,0,0,0,0,39,9,7,5,59,300,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.1,0.0,0.0,0.0,54.0,1295
1996-06-11,1996,6,11,1995,353,0.99,5,39,9,7,5,59,119,0.34,234,0,0,0,0,0,0,39,9,7,5,59,289,234,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.8,0.0,0.0,0.0,51.7,1241
1996-06-12,1996,6,12,1995,350,0.99,5,39,9,7,5,59,119,0.34,231,0,0,0,0,0,0,39,9,7,5,59,286,231,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,50.9,1222
1996-06-13,1996,6,13,1995,346,0.99,5,39,9,7,5,59,119,0.34,227,0,0,0,0,0,0,39,9,7,5,59,282,227,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,50.2,1205
1996-06-14,1996,6,14,1995,344,0.99,5,39,9,7,5,59,119,0.35,225,0,0,0,0,0,0,39,9,7,5,59,280,225,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,49.7,1193
1996-06-15,1996,6,15,1995,340,0.99,5,39,9,7,5,59,119,0.35,221,0,0,0,0,0,0,39,9,7,5,59,276,221,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.9,1172
1996-06-16,1996,6,16,1995,331,0.99,5,39,9,7,5,59,119,0.36,212,0,0,0,0,0,0,39,9,7,5,59,267,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
1996-06-17,1996,6,17,1995,329,0.99,5,39,9,7,5,59,119,0.36,210,0,0,0,0,0,0,39,9,7,5,59,265,210,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.4,1113
1996-06-18,1996,6,18,1995,325,0.99,5,39,9,7,5,59,119,0.37,206,0,0,0,0,0,0,39,9,7,5,59,261,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.6,1095
1996-06-19,1996,6,19,1995,323,0.99,5,39,9,7,5,59,119,0.37,204,0,0,0,0,0,0,39,9,7,5,59,259,204,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,45.2,1084
1996-06-20,1996,6,20,1995,320,0.99,5,39,9,7,5,59,119,0.37,201,0,0,0,0,0,0,39,9,7,5,59,256,201,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,44.4,1066
1996-06-21,1996,6,21,1995,316,0.99,5,39,9,7,5,59,119,0.38,197,0,0,0,0,0,0,39,9,7,5,59,252,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
1996-06-22,1996,6,22,1995,311,0.99,5,39,9,7,5,59,119,0.38,192,0,0,0,0,0,0,39,9,7,5,59,247,192,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.5,0.0,0.0,0.0,42.5,1020
1996-06-23,1996,6,23,1995,309,0.99,5,39,9,7,5,59,119,0.39,190,0,0,0,0,0,0,39,9,7,5,59,245,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1004
1996-06-24,1996,6,24,1995,309,0.99,5,39,9,7,5,59,119,0.39,190,0,0,0,0,0,0,39,9,7,5,59,245,190,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.9,1004
1996-06-25,1996,6,25,1995,302,0.99,5,39,9,7,5,59,119,0.39,183,0,0,0,0,0,0,39,9,7,5,59,238,183,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,40.3,966
1996-06-26,1996,6,26,1995,294,0.99,5,39,9,7,5,59,119,0.4,175,0,0,0,0,0,0,39,9,7,5,59,230,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1996-06-27,1996,6,27,1995,294,0.99,5,39,9,7,5,59,119,0.4,175,0,0,0,0,0,0,39,9,7,5,59,230,175,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.4,922
1996-06-28,1996,6,28,1995,290,0.99,5,39,9,7,5,59,119,0.41,171,0,0,0,0,0,0,39,9,7,5,59,226,171,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
1996-06-29,1996,6,29,1995,287,0.99,5,39,9,7,5,59,119,0.41,168,0,0,0,0,0,0,39,9,7,5,59,223,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,36.7,881
1996-06-30,1996,6,30,1995,283,0.99,5,39,9,7,5,59,119,0.42,164,0,0,0,0,0,0,39,9,7,5,59,219,164,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,35.9,862
1996-07-01,1996,7,1,1995,281,0.99,5,37,8,6,4,53,108,0.38,173,0,0,0,0,0,0,37,8,6,4,53,224,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
1996-07-02,1996,7,2,1995,277,0.99,5,37,8,6,4,53,108,0.39,169,0,0,0,0,0,0,37,8,6,4,53,220,169,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,37.2,892
1996-07-03,1996,7,3,1995,276,0.99,5,37,8,6,4,53,108,0.39,168,0,0,0,0,0,0,37,8,6,4,53,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,883
1996-07-04,1996,7,4,1995,273,0.99,5,37,8,6,4,53,108,0.39,165,0,0,0,0,0,0,37,8,6,4,53,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.2,869
1996-07-05,1996,7,5,1995,273,0.99,5,37,8,6,4,53,108,0.39,165,0,0,0,0,0,0,37,8,6,4,53,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.2,869
1996-07-06,1996,7,6,1995,273,0.99,5,37,8,6,4,53,108,0.39,165,0,0,0,0,0,0,37,8,6,4,53,216,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.2,869
1996-07-07,1996,7,7,1995,266,0.99,5,37,8,6,4,53,108,0.4,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.7,832
1996-07-08,1996,7,8,1995,270,0.99,5,37,8,6,4,53,108,0.4,162,0,0,0,0,0,0,37,8,6,4,53,213,162,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,35.5,851
1996-07-09,1996,7,9,1995,268,0.99,5,37,8,6,4,53,108,0.4,160,0,0,0,0,0,0,37,8,6,4,53,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
1996-07-10,1996,7,10,1995,266,0.99,5,37,8,6,4,53,108,0.41,158,0,0,0,0,0,0,37,8,6,4,53,209,158,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.6,0.0,0.0,0.0,34.5,829
1996-07-11,1996,7,11,1995,264,0.99,5,37,8,6,4,53,108,0.41,156,0,0,0,0,0,0,37,8,6,4,53,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1996-07-12,1996,7,12,1995,258,0.99,5,37,8,6,4,53,108,0.42,150,0,0,0,0,0,0,37,8,6,4,53,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1996-07-13,1996,7,13,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-14,1996,7,14,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-15,1996,7,15,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-16,1996,7,16,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-17,1996,7,17,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-18,1996,7,18,1995,256,0.99,5,37,8,6,4,53,108,0.42,148,0,0,0,0,0,0,37,8,6,4,53,199,148,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,32.4,778
1996-07-19,1996,7,19,1995,249,0.99,5,37,8,6,4,53,108,0.43,141,0,0,0,0,0,0,37,8,6,4,53,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,741
1996-07-20,1996,7,20,1995,249,0.99,5,37,8,6,4,53,108,0.43,141,0,0,0,0,0,0,37,8,6,4,53,192,141,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,30.9,741
1996-07-21,1996,7,21,1995,246,0.99,5,37,8,6,4,53,108,0.44,138,0,0,0,0,0,0,37,8,6,4,53,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1996-07-22,1996,7,22,1995,246,0.99,5,37,8,6,4,53,108,0.44,138,0,0,0,0,0,0,37,8,6,4,53,189,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
1996-07-23,1996,7,23,1995,243,0.99,5,37,8,6,4,53,108,0.44,135,0,0,0,0,0,0,37,8,6,4,53,186,135,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,29.4,706
1996-07-24,1996,7,24,1995,239,0.99,5,37,8,6,4,53,108,0.45,131,0,0,0,0,0,0,37,8,6,4,53,182,131,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,28.6,686
1996-07-25,1996,7,25,1995,236,0.99,5,37,8,6,4,53,108,0.46,128,0,0,0,0,0,0,37,8,6,4,53,179,128,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1996-07-26,1996,7,26,1995,236,0.99,5,37,8,6,4,53,108,0.46,128,0,0,0,0,0,0,37,8,6,4,53,179,128,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1996-07-27,1996,7,27,1995,231,0.99,5,37,8,6,4,53,108,0.47,123,0,0,0,0,0,0,37,8,6,4,53,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,26.8,642
1996-07-28,1996,7,28,1995,229,0.99,5,37,8,6,4,53,108,0.47,121,0,0,0,0,0,0,37,8,6,4,53,172,121,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
1996-07-29,1996,7,29,1995,228,0.99,5,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
1996-07-30,1996,7,30,1995,228,0.99,5,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
1996-07-31,1996,7,31,1995,228,0.99,5,37,8,6,4,53,108,0.47,120,0,0,0,0,0,0,37,8,6,4,53,171,120,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.0,625
1996-08-01,1996,8,1,1995,227,0.99,5,34,7,5,3,44,93,0.41,134,0,0,0,0,0,0,34,7,5,3,44,180,134,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,29.3,702
1996-08-02,1996,8,2,1995,226,0.99,5,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1996-08-03,1996,8,3,1995,224,0.99,5,34,7,5,3,44,93,0.41,131,0,0,0,0,0,0,34,7,5,3,44,177,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1996-08-04,1996,8,4,1995,222,0.99,5,34,7,5,3,44,93,0.42,129,0,0,0,0,0,0,34,7,5,3,44,175,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1996-08-05,1996,8,5,1995,220,0.99,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-08-06,1996,8,6,1995,220,0.99,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-08-07,1996,8,7,1995,220,0.99,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-08-08,1996,8,8,1995,220,0.99,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1996-08-09,1996,8,9,1995,214,0.99,5,34,7,5,3,44,93,0.43,121,0,0,0,0,0,0,34,7,5,3,44,167,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1996-08-10,1996,8,10,1995,212,0.99,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1996-08-11,1996,8,11,1995,212,0.99,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1996-08-12,1996,8,12,1995,206,0.99,5,34,7,5,3,44,93,0.45,113,0,0,0,0,0,0,34,7,5,3,44,159,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,590
1996-08-13,1996,8,13,1995,203,0.99,5,34,7,5,3,44,93,0.46,110,0,0,0,0,0,0,34,7,5,3,44,156,110,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.6,0.0,0.0,0.0,23.9,573
1996-08-14,1996,8,14,1995,202,0.99,5,34,7,5,3,44,93,0.46,109,0,0,0,0,0,0,34,7,5,3,44,155,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.7,568
1996-08-15,1996,8,15,1995,202,0.99,5,34,7,5,3,44,93,0.46,109,0,0,0,0,0,0,34,7,5,3,44,155,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,23.6,565
1996-08-16,1996,8,16,1995,201,0.99,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1996-08-17,1996,8,17,1995,201,0.99,5,34,7,5,3,44,93,0.46,108,0,0,0,0,0,0,34,7,5,3,44,154,108,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.3,559
1996-08-18,1996,8,18,1995,199,0.99,5,34,7,5,3,44,93,0.47,106,0,0,0,0,0,0,34,7,5,3,44,152,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,22.8,546
1996-08-19,1996,8,19,1995,195,0.99,5,34,7,5,3,44,93,0.48,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,21.8,523
1996-08-20,1996,8,20,1995,195,0.99,5,34,7,5,3,44,93,0.47,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,527
1996-08-21,1996,8,21,1995,195,0.99,5,34,7,5,3,44,93,0.47,102,0,0,0,0,0,0,34,7,5,3,44,148,102,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.0,527
1996-08-22,1996,8,22,1995,192,0.99,5,34,7,5,3,44,93,0.48,99,0,0,0,0,0,0,34,7,5,3,44,145,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.0,0.0,0.0,0.0,21.2,509
1996-08-23,1996,8,23,1995,193,0.99,5,34,7,5,3,44,93,0.48,100,0,0,0,0,0,0,34,7,5,3,44,146,100,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,22.1,0.0,0.0,0.0,21.3,511
1996-08-24,1996,8,24,1995,191,0.99,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1996-08-25,1996,8,25,1995,191,0.99,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1996-08-26,1996,8,26,1995,191,0.99,5,34,7,5,3,44,93,0.49,98,0,0,0,0,0,0,34,7,5,3,44,144,98,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.6,0.0,0.0,0.0,20.8,499
1996-08-27,1996,8,27,1995,190,0.99,5,34,7,5,3,44,93,0.49,97,0,0,0,0,0,0,34,7,5,3,44,143,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.6,494
1996-08-28,1996,8,28,1995,190,0.99,5,34,7,5,3,44,93,0.49,97,0,0,0,0,0,0,34,7,5,3,44,143,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.4,0.0,0.0,0.0,20.6,494
1996-08-29,1996,8,29,1995,188,0.99,5,34,7,5,3,44,93,0.49,95,0,0,0,0,0,0,34,7,5,3,44,141,95,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,20.2,484
1996-08-30,1996,8,30,1995,185,0.99,5,34,7,5,3,44,93,0.5,92,0,0,0,0,0,0,34,7,5,3,44,138,92,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,19.5,467
1996-08-31,1996,8,31,1995,182,0.99,5,34,7,5,3,44,93,0.51,89,0,0,0,0,0,0,34,7,5,3,44,135,89,0,0,0,990.0,964.4,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,19.5,0.0,0.0,0.0,18.7,449
1996-09-01,1996,9,1,1995,179,0.99,5,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,556
1996-09-02,1996,9,2,1995,179,0.99,5,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,556
1996-09-03,1996,9,3,1995,178,0.99,5,30,6,4,2,30,72,0.4,106,0,0,0,0,0,0,30,6,4,2,30,146,106,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.8,547
1996-09-04,1996,9,4,1995,177,0.99,5,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,22.5,541
1996-09-05,1996,9,5,1995,175,0.99,5,30,6,4,2,30,72,0.41,103,0,0,0,0,0,0,30,6,4,2,30,143,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
1996-09-06,1996,9,6,1995,171,0.99,5,30,6,4,2,30,72,0.42,99,0,0,0,0,0,0,30,6,4,2,30,139,99,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
1996-09-07,1996,9,7,1995,175,0.99,5,30,6,4,2,30,72,0.41,103,0,0,0,0,0,0,30,6,4,2,30,143,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
1996-09-08,1996,9,8,1995,169,0.99,5,30,6,4,2,30,72,0.43,97,0,0,0,0,0,0,30,6,4,2,30,137,97,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.3,0.0,0.0,0.0,20.5,493
1996-09-09,1996,9,9,1995,166,0.99,5,30,6,4,2,30,72,0.43,94,0,0,0,0,0,0,30,6,4,2,30,134,94,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,19.8,475
1996-09-10,1996,9,10,1995,164,0.99,5,30,6,4,2,30,72,0.44,92,0,0,0,0,0,0,30,6,4,2,30,132,92,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.1,0.0,0.0,0.0,19.4,464
1996-09-11,1996,9,11,1995,159,0.99,5,30,6,4,2,30,72,0.45,87,0,0,0,0,0,0,30,6,4,2,30,127,87,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.9,0.0,0.0,0.0,18.1,434
1996-09-12,1996,9,12,1995,155,0.99,5,30,6,4,2,30,72,0.46,83,0,0,0,0,0,0,30,6,4,2,30,123,83,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,18.1,0.0,0.0,0.0,17.3,416
1996-09-13,1996,9,13,1995,158,0.99,5,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.0,431
1996-09-14,1996,9,14,1995,162,0.99,5,30,6,4,2,30,72,0.44,90,0,0,0,0,0,0,30,6,4,2,30,130,90,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.0,455
1996-09-15,1996,9,15,1995,158,0.99,5,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.7,0.0,0.0,0.0,18.0,431
1996-09-16,1996,9,16,1995,155,0.99,5,30,6,4,2,30,72,0.46,83,0,0,0,0,0,0,30,6,4,2,30,123,83,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,18.1,0.0,0.0,0.0,17.3,416
1996-09-17,1996,9,17,1995,157,0.99,5,30,6,4,2,30,72,0.46,85,0,0,0,0,0,0,30,6,4,2,30,125,85,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.6,0.0,0.0,0.0,17.8,427
1996-09-18,1996,9,18,1995,155,0.99,5,30,6,4,2,30,72,0.46,83,0,0,0,0,0,0,30,6,4,2,30,123,83,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,18.0,0.0,0.0,0.0,17.3,415
1996-09-19,1996,9,19,1995,154,0.99,5,30,6,4,2,30,72,0.47,82,0,0,0,0,0,0,30,6,4,2,30,122,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,17.6,0.0,0.0,0.0,16.9,405
1996-09-20,1996,9,20,1995,154,0.99,5,30,6,4,2,30,72,0.47,82,0,0,0,0,0,0,30,6,4,2,30,122,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,17.6,0.0,0.0,0.0,16.9,405
1996-09-21,1996,9,21,1995,150,0.99,5,30,6,4,2,30,72,0.48,78,0,0,0,0,0,0,30,6,4,2,30,118,78,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,16.6,0.0,0.0,0.0,15.9,382
1996-09-22,1996,9,22,1995,147,0.99,5,30,6,4,2,30,72,0.49,75,0,0,0,0,0,0,30,6,4,2,30,115,75,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,16.0,0.0,0.0,0.0,15.3,367
1996-09-23,1996,9,23,1995,145,0.99,5,30,6,4,2,30,72,0.5,73,0,0,0,0,0,0,30,6,4,2,30,113,73,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.3,0.0,0.0,0.0,14.7,353
1996-09-24,1996,9,24,1995,144,0.99,5,30,6,4,2,30,72,0.5,72,0,0,0,0,0,0,30,6,4,2,30,112,72,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-09-25,1996,9,25,1995,142,0.99,5,30,6,4,2,30,72,0.5,70,0,0,0,0,0,0,30,6,4,2,30,110,70,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,14.6,0.0,0.0,0.0,14.1,337
1996-09-26,1996,9,26,1995,141,0.99,5,30,6,4,2,30,72,0.51,69,0,0,0,0,0,0,30,6,4,2,30,109,69,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,14.3,0.0,0.0,0.0,13.7,328
1996-09-27,1996,9,27,1995,138,0.99,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,13.7,0.0,0.0,0.0,13.1,315
1996-09-28,1996,9,28,1995,138,0.99,5,30,6,4,2,30,72,0.52,66,0,0,0,0,0,0,30,6,4,2,30,106,66,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,13.7,0.0,0.0,0.0,13.1,315
1996-09-29,1996,9,29,1995,137,0.99,5,30,6,4,2,30,72,0.52,65,0,0,0,0,0,0,30,6,4,2,30,105,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,13.4,0.0,0.0,0.0,12.9,308
1996-09-30,1996,9,30,1995,135,0.99,5,30,6,4,2,30,72,0.53,63,0,0,0,0,0,0,30,6,4,2,30,103,63,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.81,0.0,0.0,0.0,12.8,0.0,0.0,0.0,12.3,294
1996-10-01,1996,10,1,1996,134,0.99,5,24,4,2,2,20,52,0.39,82,0,0,0,0,0,0,24,4,2,2,20,112,82,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,17.6,0.0,0.0,0.0,16.9,406
1996-10-02,1996,10,2,1996,133,0.99,5,24,4,2,2,20,52,0.39,81,0,0,0,0,0,0,24,4,2,2,20,111,81,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,17.4,0.0,0.0,0.0,16.7,400
1996-10-03,1996,10,3,1996,132,0.99,5,24,4,2,2,20,52,0.39,80,0,0,0,0,0,0,24,4,2,2,20,110,80,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.86,0.0,0.0,0.0,17.3,0.0,0.0,0.0,16.6,397
1996-10-04,1996,10,4,1996,130,0.99,5,24,4,2,2,20,52,0.4,78,0,0,0,0,0,0,24,4,2,2,20,108,78,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.85,0.0,0.0,0.0,16.7,0.0,0.0,0.0,16.0,383
1996-10-05,1996,10,5,1996,125,0.99,5,24,4,2,2,20,52,0.41,73,0,0,0,0,0,0,24,4,2,2,20,103,73,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.5,0.0,0.0,0.0,14.9,356
1996-10-06,1996,10,6,1996,126,0.99,5,24,4,2,2,20,52,0.41,74,0,0,0,0,0,0,24,4,2,2,20,104,74,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.7,0.0,0.0,0.0,15.1,361
1996-10-07,1996,10,7,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-08,1996,10,8,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-09,1996,10,9,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-10,1996,10,10,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-11,1996,10,11,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-12,1996,10,12,1996,124,0.99,5,24,4,2,2,20,52,0.42,72,0,0,0,0,0,0,24,4,2,2,20,102,72,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.84,0.0,0.0,0.0,15.1,0.0,0.0,0.0,14.5,348
1996-10-13,1996,10,13,1996,119,0.99,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1996-10-14,1996,10,14,1996,119,0.99,5,24,4,2,2,20,52,0.43,67,0,0,0,0,0,0,24,4,2,2,20,97,67,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.83,0.0,0.0,0.0,14.0,0.0,0.0,0.0,13.4,322
1996-10-15,1996,10,15,1996,117,0.99,5,24,4,2,2,20,52,0.44,65,0,0,0,0,0,0,24,4,2,2,20,95,65,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.82,0.0,0.0,0.0,13.3,0.0,0.0,0.0,12.8,306
1996-10-16,1996,10,16,1996,114,0.99,5,24,4,2,2,20,52,0.45,62,0,0,0,0,0,0,24,4,2,2,20,92,62,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.81,0.0,0.0,0.0,12.7,0.0,0.0,0.0,12.2,293
1996-10-17,1996,10,17,1996,112,0.99,5,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,12.2,0.0,0.0,0.0,11.7,280
1996-10-18,1996,10,18,1996,112,0.99,5,24,4,2,2,20,52,0.46,60,0,0,0,0,0,0,24,4,2,2,20,90,60,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,12.2,0.0,0.0,0.0,11.7,280
1996-10-19,1996,10,19,1996,110,0.99,5,24,4,2,2,20,52,0.47,58,0,0,0,0,0,0,24,4,2,2,20,88,58,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.2,269
1996-10-20,1996,10,20,1996,110,0.99,5,24,4,2,2,20,52,0.47,58,0,0,0,0,0,0,24,4,2,2,20,88,58,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.2,269
1996-10-21,1996,10,21,1996,110,0.99,5,24,4,2,2,20,52,0.47,58,0,0,0,0,0,0,24,4,2,2,20,88,58,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,11.7,0.0,0.0,0.0,11.2,269
1996-10-22,1996,10,22,1996,109,0.99,5,24,4,2,2,20,52,0.47,57,0,0,0,0,0,0,24,4,2,2,20,87,57,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.79,0.0,0.0,0.0,11.4,0.0,0.0,0.0,10.9,261
1996-10-23,1996,10,23,1996,108,0.99,5,24,4,2,2,20,52,0.48,56,0,0,0,0,0,0,24,4,2,2,20,86,56,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.79,0.0,0.0,0.0,11.0,0.0,0.0,0.0,10.6,254
1996-10-24,1996,10,24,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-25,1996,10,25,1996,104,0.99,5,24,4,2,2,20,52,0.5,52,0,0,0,0,0,0,24,4,2,2,20,82,52,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.77,0.0,0.0,0.0,10.1,0.0,0.0,0.0,9.7,233
1996-10-26,1996,10,26,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-27,1996,10,27,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-28,1996,10,28,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-29,1996,10,29,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-30,1996,10,30,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-10-31,1996,10,31,1996,106,0.99,5,24,4,2,2,20,52,0.49,54,0,0,0,0,0,0,24,4,2,2,20,84,54,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.78,0.0,0.0,0.0,10.6,0.0,0.0,0.0,10.2,245
1996-11-01,1996,11,1,1996,102,1.0,5,23,4,2,2,19,50,0.49,52,0,0,0,0,0,0,23,4,2,2,19,81,52,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.77,0.0,0.0,0.0,10.1,0.0,0.0,0.0,9.7,233
1996-11-02,1996,11,2,1996,102,1.0,5,23,4,2,2,19,50,0.49,52,0,0,0,0,0,0,23,4,2,2,19,81,52,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.77,0.0,0.0,0.0,10.1,0.0,0.0,0.0,9.7,233
1996-11-03,1996,11,3,1996,110,1.0,5,23,4,2,2,19,50,0.45,60,0,0,0,0,0,0,23,4,2,2,19,89,60,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.8,0.0,0.0,0.0,12.2,0.0,0.0,0.0,11.7,280
1996-11-04,1996,11,4,1996,106,1.0,5,23,4,2,2,19,50,0.47,56,0,0,0,0,0,0,23,4,2,2,19,85,56,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.79,0.0,0.0,0.0,11.1,0.0,0.0,0.0,10.7,256
1996-11-05,1996,11,5,1996,106,1.0,5,23,4,2,2,19,50,0.47,56,0,0,0,0,0,0,23,4,2,2,19,85,56,0,0,0,990.0,964.5,0.07,0.0,989.9,1,25.4,0.0,0.0,0.0,0.79,0.0,0.0,0.0,11.1,0.0,0.0,0.0,10.7,256
