Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1997-06-30,1997,6,30,1996,440,0.86,4,45,10,9,9,88,161,0.37,279,0,0,0,0,0,0,45,10,9,9,88,343,139,139,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.1,30.1,0.0,0.0,58.3,1399
1997-07-01,1997,7,1,1996,430,0.89,4,42,9,8,6,70,135,0.31,295,0,0,0,0,0,0,42,9,8,6,70,354,147,147,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,62.2,1491
1997-07-02,1997,7,2,1996,422,0.89,4,42,9,8,6,70,135,0.32,287,0,0,0,0,0,0,42,9,8,6,70,346,143,143,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,60.4,1449
1997-07-03,1997,7,3,1996,417,0.89,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1426
1997-07-04,1997,7,4,1996,408,0.89,4,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,273,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.5,0.0,0.0,0.0,59.3,1422
1997-07-05,1997,7,5,1996,398,0.89,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.5,0.0,0.0,0.0,57.3,1375
1997-07-06,1997,7,6,1996,391,0.89,4,42,9,8,6,70,135,0.34,256,0,0,0,0,0,0,42,9,8,6,70,315,256,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,56.0,1344
1997-07-07,1997,7,7,1996,386,0.89,4,42,9,8,6,70,135,0.35,251,0,0,0,0,0,0,42,9,8,6,70,310,251,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.1,0.0,0.0,0.0,55.0,1319
1997-07-08,1997,7,8,1996,380,0.89,4,42,9,8,6,70,135,0.36,245,0,0,0,0,0,0,42,9,8,6,70,304,245,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,53.7,1287
1997-07-09,1997,7,9,1996,375,0.89,4,42,9,8,6,70,135,0.36,240,0,0,0,0,0,0,42,9,8,6,70,299,240,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,52.6,1262
1997-07-10,1997,7,10,1996,370,0.89,4,42,9,8,6,70,135,0.36,235,0,0,0,0,0,0,42,9,8,6,70,294,235,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,51.6,1238
1997-07-11,1997,7,11,1996,364,0.93,5,37,8,6,4,53,108,0.3,256,0,0,0,0,0,0,37,8,6,4,53,307,256,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.3,1352
1997-07-12,1997,7,12,1996,353,0.93,5,37,8,6,4,53,108,0.31,245,0,0,0,0,0,0,37,8,6,4,53,296,245,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,54.1,1299
1997-07-13,1997,7,13,1996,350,0.93,5,37,8,6,4,53,108,0.31,242,0,0,0,0,0,0,37,8,6,4,53,293,242,0,0,0,990.0,965.2,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,53.4,1280
1997-07-14,1997,7,14,1996,344,0.93,5,37,8,6,4,53,108,0.31,236,0,0,0,0,0,0,37,8,6,4,53,287,236,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,52.2,1252
1997-07-15,1997,7,15,1996,341,0.93,5,37,8,6,4,53,108,0.32,233,0,0,0,0,0,0,37,8,6,4,53,284,233,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,51.5,1236
1997-07-16,1997,7,16,1996,342,0.93,5,37,8,6,4,53,108,0.32,234,0,0,0,0,0,0,37,8,6,4,53,285,234,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,51.7,1239
1997-07-17,1997,7,17,1996,340,0.93,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.3,1231
1997-07-18,1997,7,18,1996,340,0.93,5,37,8,6,4,53,108,0.32,232,0,0,0,0,0,0,37,8,6,4,53,283,232,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.3,1231
1997-07-19,1997,7,19,1996,331,0.93,5,37,8,6,4,53,108,0.33,223,0,0,0,0,0,0,37,8,6,4,53,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1186
1997-07-20,1997,7,20,1996,331,0.93,5,37,8,6,4,53,108,0.33,223,0,0,0,0,0,0,37,8,6,4,53,274,223,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,49.4,1186
1997-07-21,1997,7,21,1996,323,0.93,5,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1144
1997-07-22,1997,7,22,1996,320,0.93,5,37,8,6,4,53,108,0.34,212,0,0,0,0,0,0,37,8,6,4,53,263,212,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
1997-07-23,1997,7,23,1996,316,0.93,5,37,8,6,4,53,108,0.34,208,0,0,0,0,0,0,37,8,6,4,53,259,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,46.1,1107
1997-07-24,1997,7,24,1996,311,0.93,5,37,8,6,4,53,108,0.35,203,0,0,0,0,0,0,37,8,6,4,53,254,203,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,45.1,1082
1997-07-25,1997,7,25,1996,309,0.93,5,37,8,6,4,53,108,0.35,201,0,0,0,0,0,0,37,8,6,4,53,252,201,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1068
1997-07-26,1997,7,26,1996,306,0.93,5,37,8,6,4,53,108,0.35,198,0,0,0,0,0,0,37,8,6,4,53,249,198,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,43.8,1052
1997-07-27,1997,7,27,1996,299,0.93,5,37,8,6,4,53,108,0.36,191,0,0,0,0,0,0,37,8,6,4,53,242,191,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1013
1997-07-28,1997,7,28,1996,294,0.93,5,37,8,6,4,53,108,0.37,186,0,0,0,0,0,0,37,8,6,4,53,237,186,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,41.2,988
1997-07-29,1997,7,29,1996,290,0.93,5,37,8,6,4,53,108,0.37,182,0,0,0,0,0,0,37,8,6,4,53,233,182,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,40.2,963
1997-07-30,1997,7,30,1996,287,0.93,5,37,8,6,4,53,108,0.38,179,0,0,0,0,0,0,37,8,6,4,53,230,179,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.3,944
1997-07-31,1997,7,31,1996,284,0.93,5,37,8,6,4,53,108,0.38,176,0,0,0,0,0,0,37,8,6,4,53,227,176,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.7,929
1997-08-01,1997,8,1,1996,283,0.93,5,34,7,5,3,44,93,0.33,190,0,0,0,0,0,0,34,7,5,3,44,236,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,42.2,1012
1997-08-02,1997,8,2,1996,281,0.93,5,34,7,5,3,44,93,0.33,188,0,0,0,0,0,0,34,7,5,3,44,234,188,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
1997-08-03,1997,8,3,1996,273,0.93,5,34,7,5,3,44,93,0.34,180,0,0,0,0,0,0,34,7,5,3,44,226,180,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,956
1997-08-04,1997,8,4,1996,271,0.93,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.2,941
1997-08-05,1997,8,5,1996,271,0.93,5,34,7,5,3,44,93,0.34,178,0,0,0,0,0,0,34,7,5,3,44,224,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,39.3,943
1997-08-06,1997,8,6,1996,268,0.93,5,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
1997-08-07,1997,8,7,1996,266,0.93,5,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.1,915
1997-08-08,1997,8,8,1996,264,0.93,5,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1997-08-09,1997,8,9,1996,264,0.93,5,34,7,5,3,44,93,0.35,171,0,0,0,0,0,0,34,7,5,3,44,217,171,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,37.5,900
1997-08-10,1997,8,10,1996,258,0.93,5,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,872
1997-08-11,1997,8,11,1996,249,0.97,5,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,34.3,823
1997-08-12,1997,8,12,1996,246,0.97,5,34,7,5,3,44,93,0.38,153,0,0,0,0,0,0,34,7,5,3,44,199,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,33.5,804
1997-08-13,1997,8,13,1996,243,0.97,5,34,7,5,3,44,93,0.38,150,0,0,0,0,0,0,34,7,5,3,44,196,150,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,789
1997-08-14,1997,8,14,1996,239,0.97,5,34,7,5,3,44,93,0.39,146,0,0,0,0,0,0,34,7,5,3,44,192,146,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,769
1997-08-15,1997,8,15,1996,236,0.97,5,34,7,5,3,44,93,0.39,143,0,0,0,0,0,0,34,7,5,3,44,189,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
1997-08-16,1997,8,16,1996,234,0.97,5,34,7,5,3,44,93,0.4,141,0,0,0,0,0,0,34,7,5,3,44,187,141,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.0,743
1997-08-17,1997,8,17,1996,231,0.97,5,34,7,5,3,44,93,0.4,138,0,0,0,0,0,0,34,7,5,3,44,184,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1997-08-18,1997,8,18,1996,231,0.97,5,34,7,5,3,44,93,0.4,138,0,0,0,0,0,0,34,7,5,3,44,184,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.2,725
1997-08-19,1997,8,19,1996,231,0.97,5,34,7,5,3,44,93,0.4,138,0,0,0,0,0,0,34,7,5,3,44,184,138,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,30.3,726
1997-08-20,1997,8,20,1996,230,0.97,5,34,7,5,3,44,93,0.4,137,0,0,0,0,0,0,34,7,5,3,44,183,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.0,720
1997-08-21,1997,8,21,1996,228,0.97,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1997-08-22,1997,8,22,1996,228,0.97,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1997-08-23,1997,8,23,1996,228,0.97,5,34,7,5,3,44,93,0.41,135,0,0,0,0,0,0,34,7,5,3,44,181,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.6,710
1997-08-24,1997,8,24,1996,226,0.97,5,34,7,5,3,44,93,0.41,133,0,0,0,0,0,0,34,7,5,3,44,179,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,29.1,698
1997-08-25,1997,8,25,1996,224,0.97,5,34,7,5,3,44,93,0.41,131,0,0,0,0,0,0,34,7,5,3,44,177,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.7,689
1997-08-26,1997,8,26,1996,222,0.97,5,34,7,5,3,44,93,0.42,129,0,0,0,0,0,0,34,7,5,3,44,175,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,28.2,676
1997-08-27,1997,8,27,1996,220,0.97,5,34,7,5,3,44,93,0.42,127,0,0,0,0,0,0,34,7,5,3,44,173,127,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.8,667
1997-08-28,1997,8,28,1996,214,0.97,5,34,7,5,3,44,93,0.43,121,0,0,0,0,0,0,34,7,5,3,44,167,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1997-08-29,1997,8,29,1996,212,0.97,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1997-08-30,1997,8,30,1996,212,0.97,5,34,7,5,3,44,93,0.44,119,0,0,0,0,0,0,34,7,5,3,44,165,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,620
1997-08-31,1997,8,31,1996,206,0.97,5,34,7,5,3,44,93,0.45,113,0,0,0,0,0,0,34,7,5,3,44,159,113,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,24.6,590
1997-09-01,1997,9,1,1996,206,0.97,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1997-09-02,1997,9,2,1996,206,0.97,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1997-09-03,1997,9,3,1996,208,0.97,5,30,6,4,2,30,72,0.35,136,0,0,0,0,0,0,30,6,4,2,30,176,136,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.0,719
1997-09-04,1997,9,4,1996,209,0.97,5,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,723
1997-09-05,1997,9,5,1996,206,0.97,5,30,6,4,2,30,72,0.35,134,0,0,0,0,0,0,30,6,4,2,30,174,134,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,29.5,709
1997-09-06,1997,9,6,1996,202,0.97,5,30,6,4,2,30,72,0.36,130,0,0,0,0,0,0,30,6,4,2,30,170,130,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,28.6,685
1997-09-07,1997,9,7,1996,201,0.97,5,30,6,4,2,30,72,0.36,129,0,0,0,0,0,0,30,6,4,2,30,169,129,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,28.3,679
1997-09-08,1997,9,8,1996,200,0.97,5,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,674
1997-09-09,1997,9,9,1996,199,0.97,5,30,6,4,2,30,72,0.36,127,0,0,0,0,0,0,30,6,4,2,30,167,127,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,27.9,668
1997-09-10,1997,9,10,1996,195,0.97,5,30,6,4,2,30,72,0.37,123,0,0,0,0,0,0,30,6,4,2,30,163,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,26.9,646
1997-09-11,1997,9,11,1996,194,0.97,5,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.8,643
1997-09-12,1997,9,12,1996,194,0.97,5,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.8,643
1997-09-13,1997,9,13,1996,192,0.97,5,30,6,4,2,30,72,0.37,120,0,0,0,0,0,0,30,6,4,2,30,160,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,632
1997-09-14,1997,9,14,1996,193,0.97,5,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1997-09-15,1997,9,15,1996,193,0.97,5,30,6,4,2,30,72,0.37,121,0,0,0,0,0,0,30,6,4,2,30,161,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
1997-09-16,1997,9,16,1996,191,0.97,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
1997-09-17,1997,9,17,1996,189,0.97,5,30,6,4,2,30,72,0.38,117,0,0,0,0,0,0,30,6,4,2,30,157,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,611
1997-09-18,1997,9,18,1996,188,0.97,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.4,608
1997-09-19,1997,9,19,1996,188,0.97,5,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.4,608
1997-09-20,1997,9,20,1996,190,0.97,5,30,6,4,2,30,72,0.38,118,0,0,0,0,0,0,30,6,4,2,30,158,118,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1997-09-21,1997,9,21,1996,187,0.97,5,30,6,4,2,30,72,0.38,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,604
1997-09-22,1997,9,22,1996,191,0.97,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
1997-09-23,1997,9,23,1996,191,0.97,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
1997-09-24,1997,9,24,1996,191,0.97,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
1997-09-25,1997,9,25,1996,191,0.97,5,30,6,4,2,30,72,0.38,119,0,0,0,0,0,0,30,6,4,2,30,159,119,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
1997-09-26,1997,9,26,1996,187,0.97,5,30,6,4,2,30,72,0.38,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,604
1997-09-27,1997,9,27,1996,187,0.97,5,30,6,4,2,30,72,0.38,115,0,0,0,0,0,0,30,6,4,2,30,155,115,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,604
1997-09-28,1997,9,28,1996,184,0.97,5,30,6,4,2,30,72,0.39,112,0,0,0,0,0,0,30,6,4,2,30,152,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,585
1997-09-29,1997,9,29,1996,181,0.97,5,30,6,4,2,30,72,0.4,109,0,0,0,0,0,0,30,6,4,2,30,149,109,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,23.6,567
1997-09-30,1997,9,30,1996,179,0.97,5,30,6,4,2,30,72,0.4,107,0,0,0,0,0,0,30,6,4,2,30,147,107,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,23.2,556
1997-10-01,1997,10,1,1997,178,0.96,5,24,4,2,2,20,52,0.29,126,0,0,0,0,0,0,24,4,2,2,20,156,126,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.7,664
1997-10-02,1997,10,2,1997,176,0.96,5,24,4,2,2,20,52,0.3,124,0,0,0,0,0,0,24,4,2,2,20,154,124,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,27.1,651
1997-10-03,1997,10,3,1997,187,0.96,5,24,4,2,2,20,52,0.28,135,0,0,0,0,0,0,24,4,2,2,20,165,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1997-10-04,1997,10,4,1997,187,0.96,5,24,4,2,2,20,52,0.28,135,0,0,0,0,0,0,24,4,2,2,20,165,135,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,29.9,717
1997-10-05,1997,10,5,1997,181,0.96,5,24,4,2,2,20,52,0.29,129,0,0,0,0,0,0,24,4,2,2,20,159,129,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,681
1997-10-06,1997,10,6,1997,173,0.96,5,24,4,2,2,20,52,0.3,121,0,0,0,0,0,0,24,4,2,2,20,151,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1997-10-07,1997,10,7,1997,173,0.96,5,24,4,2,2,20,52,0.3,121,0,0,0,0,0,0,24,4,2,2,20,151,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1997-10-08,1997,10,8,1997,173,0.96,5,24,4,2,2,20,52,0.3,121,0,0,0,0,0,0,24,4,2,2,20,151,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1997-10-09,1997,10,9,1997,173,0.96,5,24,4,2,2,20,52,0.3,121,0,0,0,0,0,0,24,4,2,2,20,151,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1997-10-10,1997,10,10,1997,173,0.96,5,24,4,2,2,20,52,0.3,121,0,0,0,0,0,0,24,4,2,2,20,151,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.6,637
1997-10-11,1997,10,11,1997,169,0.94,5,24,4,2,2,20,52,0.31,117,0,0,0,0,0,0,24,4,2,2,20,147,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,615
1997-10-12,1997,10,12,1997,166,0.94,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,597
1997-10-13,1997,10,13,1997,166,0.94,5,24,4,2,2,20,52,0.31,114,0,0,0,0,0,0,24,4,2,2,20,144,114,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,24.9,597
1997-10-14,1997,10,14,1997,165,0.94,5,24,4,2,2,20,52,0.31,113,0,0,0,0,0,0,24,4,2,2,20,143,113,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,24.5,588
1997-10-15,1997,10,15,1997,164,0.94,5,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
1997-10-16,1997,10,16,1997,163,0.94,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-17,1997,10,17,1997,163,0.94,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-18,1997,10,18,1997,156,0.94,5,24,4,2,2,20,52,0.33,104,0,0,0,0,0,0,24,4,2,2,20,134,104,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.4,536
1997-10-19,1997,10,19,1997,158,0.94,5,24,4,2,2,20,52,0.33,106,0,0,0,0,0,0,24,4,2,2,20,136,106,0,0,0,990.0,964.5,0.08,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,22.9,548
1997-10-20,1997,10,20,1997,163,0.94,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-21,1997,10,21,1997,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-22,1997,10,22,1997,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-23,1997,10,23,1997,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-24,1997,10,24,1997,164,0.95,5,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1997-10-25,1997,10,25,1997,164,0.95,5,24,4,2,2,20,52,0.32,112,0,0,0,0,0,0,24,4,2,2,20,142,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.3,582
1997-10-26,1997,10,26,1997,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-27,1997,10,27,1997,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-28,1997,10,28,1997,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-29,1997,10,29,1997,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-30,1997,10,30,1997,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-10-31,1997,10,31,1997,163,0.95,5,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.7,0.0,0.0,0.0,24.0,575
1997-11-01,1997,11,1,1997,163,0.93,5,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1997-11-02,1997,11,2,1997,163,0.93,5,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1997-11-03,1997,11,3,1997,163,0.93,5,23,4,2,2,19,50,0.31,113,0,0,0,0,0,0,23,4,2,2,19,142,113,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,24.4,586
1997-11-04,1997,11,4,1997,166,0.93,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,603
1997-11-05,1997,11,5,1997,169,0.93,5,23,4,2,2,19,50,0.29,119,0,0,0,0,0,0,23,4,2,2,19,148,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.1,626
1997-11-06,1997,11,6,1997,173,0.93,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1997-11-07,1997,11,7,1997,191,0.93,5,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,31.1,745
1997-11-08,1997,11,8,1997,178,0.93,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1997-11-09,1997,11,9,1997,173,0.93,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1997-11-10,1997,11,10,1997,173,0.93,5,23,4,2,2,19,50,0.29,123,0,0,0,0,0,0,23,4,2,2,19,152,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.0,648
1997-11-11,1997,11,11,1997,171,0.91,5,23,4,2,2,19,50,0.29,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
1997-11-12,1997,11,12,1997,168,0.91,5,23,4,2,2,19,50,0.3,118,0,0,0,0,0,0,23,4,2,2,19,147,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
1997-11-13,1997,11,13,1997,166,0.91,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.4,608
1997-11-14,1997,11,14,1997,166,0.91,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.4,608
1997-11-15,1997,11,15,1997,166,0.91,5,23,4,2,2,19,50,0.3,116,0,0,0,0,0,0,23,4,2,2,19,145,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.4,608
1997-11-16,1997,11,16,1997,178,0.91,5,23,4,2,2,19,50,0.28,128,0,0,0,0,0,0,23,4,2,2,19,157,128,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.1,675
1997-11-17,1997,11,17,1997,187,0.91,5,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,728
1997-11-18,1997,11,18,1997,187,0.91,5,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,728
1997-11-19,1997,11,19,1997,187,0.91,5,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,728
1997-11-20,1997,11,20,1997,187,0.91,5,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,728
1997-11-21,1997,11,21,1997,187,0.95,5,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,728
1997-11-22,1997,11,22,1997,187,0.95,5,23,4,2,2,19,50,0.27,137,0,0,0,0,0,0,23,4,2,2,19,166,137,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,30.3,728
1997-11-23,1997,11,23,1997,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,742
1997-11-24,1997,11,24,1997,190,0.95,5,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,30.9,742
1997-11-25,1997,11,25,1997,193,0.95,5,23,4,2,2,19,50,0.26,143,0,0,0,0,0,0,23,4,2,2,19,172,143,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,31.7,760
1997-11-26,1997,11,26,1997,196,0.95,5,23,4,2,2,19,50,0.26,146,0,0,0,0,0,0,23,4,2,2,19,175,146,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,32.2,773
1997-11-27,1997,11,27,1997,200,0.95,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1997-11-28,1997,11,28,1997,200,0.95,5,23,4,2,2,19,50,0.25,150,0,0,0,0,0,0,23,4,2,2,19,179,150,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,799
1997-11-29,1997,11,29,1997,203,0.95,5,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,964.4,0.1,0.01,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,33.9,812
1997-11-30,1997,11,30,1997,208,0.95,5,23,4,2,2,19,50,0.24,158,0,0,0,0,0,0,23,4,2,2,19,187,158,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.2,0.0,0.0,0.0,35.1,843
1997-12-01,1997,12,1,1997,208,0.96,5,26,4,3,2,24,59,0.28,149,0,0,0,0,0,0,26,4,3,2,24,182,149,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.1,0.0,0.0,0.0,33.1,793
1997-12-02,1997,12,2,1997,209,0.96,5,26,4,3,2,24,59,0.28,150,0,0,0,0,0,0,26,4,3,2,24,183,150,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,33.3,798
1997-12-03,1997,12,3,1997,213,0.96,5,26,4,3,2,24,59,0.28,154,0,0,0,0,0,0,26,4,3,2,24,187,154,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
1997-12-04,1997,12,4,1997,216,0.96,5,26,4,3,2,24,59,0.27,157,0,0,0,0,0,0,26,4,3,2,24,190,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1997-12-05,1997,12,5,1997,216,0.96,5,26,4,3,2,24,59,0.27,157,0,0,0,0,0,0,26,4,3,2,24,190,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,834
1997-12-06,1997,12,6,1997,223,0.96,5,26,4,3,2,24,59,0.26,164,0,0,0,0,0,0,26,4,3,2,24,197,164,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,36.3,870
1997-12-07,1997,12,7,1997,230,0.96,5,26,4,3,2,24,59,0.26,171,0,0,0,0,0,0,26,4,3,2,24,204,171,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,909
1997-12-08,1997,12,8,1997,232,0.96,5,26,4,3,2,24,59,0.25,173,0,0,0,0,0,0,26,4,3,2,24,206,173,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,38.3,918
1997-12-09,1997,12,9,1997,236,0.96,5,26,4,3,2,24,59,0.25,177,0,0,0,0,0,0,26,4,3,2,24,210,177,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,946
1997-12-10,1997,12,10,1997,243,0.96,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.0,985
1997-12-11,1997,12,11,1997,246,0.97,5,26,4,3,2,24,59,0.24,187,0,0,0,0,0,0,26,4,3,2,24,220,187,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1004
1997-12-12,1997,12,12,1997,246,0.97,5,26,4,3,2,24,59,0.24,187,0,0,0,0,0,0,26,4,3,2,24,220,187,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,41.8,1004
1997-12-13,1997,12,13,1997,243,0.97,5,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.1,0.0,0.0,0.0,41.0,985
1997-12-14,1997,12,14,1997,256,0.97,5,26,4,3,2,24,59,0.23,197,0,0,0,0,0,0,26,4,3,2,24,230,197,0,0,0,990.0,964.7,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.0,0.0,0.0,0.0,44.1,1059
1997-12-15,1997,12,15,1997,264,0.97,5,26,4,3,2,24,59,0.22,205,0,0,0,0,0,0,26,4,3,2,24,238,205,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,45.8,1099
1997-12-16,1997,12,16,1997,274,0.97,5,26,4,3,2,24,59,0.21,215,0,0,0,0,0,0,26,4,3,2,24,248,215,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,48.1,1154
1997-12-17,1997,12,17,1997,283,0.97,5,26,4,3,2,24,59,0.21,224,0,0,0,0,0,0,26,4,3,2,24,257,224,0,0,0,990.0,964.8,0.13,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,50.1,1202
1997-12-18,1997,12,18,1997,295,0.97,5,26,4,3,2,24,59,0.2,236,0,0,0,0,0,0,26,4,3,2,24,269,236,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,52.7,1265
1997-12-19,1997,12,19,1997,312,0.97,5,26,4,3,2,24,59,0.19,253,0,0,0,0,0,0,26,4,3,2,24,286,253,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,56.3,1350
1997-12-20,1997,12,20,1997,312,0.97,5,26,4,3,2,24,59,0.19,253,0,0,0,0,0,0,26,4,3,2,24,286,253,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,56.3,1350
1997-12-21,1997,12,21,1997,410,0.93,5,26,4,3,2,24,59,0.14,351,0,0,0,0,0,0,26,4,3,2,24,384,175,175,0,0,990.0,965.4,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1791
1997-12-22,1997,12,22,1997,335,0.93,5,26,4,3,2,24,59,0.18,276,0,0,0,0,0,0,26,4,3,2,24,309,138,138,0,0,990.0,965.1,0.14,0.03,989.8,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.1,1419
1997-12-23,1997,12,23,1997,342,0.93,5,26,4,3,2,24,59,0.17,283,0,0,0,0,0,0,26,4,3,2,24,316,141,141,0,0,990.0,965.1,0.15,0.03,989.8,2,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
1997-12-24,1997,12,24,1997,350,0.93,5,26,4,3,2,24,59,0.17,291,0,0,0,0,0,0,26,4,3,2,24,324,145,145,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,62.3,1495
1997-12-25,1997,12,25,1997,366,0.93,5,26,4,3,2,24,59,0.16,307,0,0,0,0,0,0,26,4,3,2,24,340,153,153,0,0,990.0,965.2,0.16,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.5,1572
1997-12-26,1997,12,26,1997,390,0.93,5,26,4,3,2,24,59,0.15,331,0,0,0,0,0,0,26,4,3,2,24,364,165,165,0,0,990.0,965.4,0.16,0.04,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.6,1694
1997-12-27,1997,12,27,1997,410,0.93,5,26,4,3,2,24,59,0.14,351,0,0,0,0,0,0,26,4,3,2,24,384,175,175,0,0,990.0,965.4,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1791
1997-12-28,1997,12,28,1997,410,0.93,5,26,4,3,2,24,59,0.14,351,0,0,0,0,0,0,26,4,3,2,24,384,175,175,0,0,990.0,965.4,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1791
1997-12-29,1997,12,29,1997,410,0.93,5,26,4,3,2,24,59,0.14,351,0,0,0,0,0,0,26,4,3,2,24,384,175,175,0,0,990.0,965.4,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1791
1997-12-30,1997,12,30,1997,410,0.93,5,26,4,3,2,24,59,0.14,351,0,0,0,0,0,0,26,4,3,2,24,384,175,175,0,0,990.0,965.4,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1791
1997-12-31,1997,12,31,1997,410,0.93,5,26,4,3,2,24,59,0.14,351,0,0,0,0,0,0,26,4,3,2,24,384,175,175,0,0,990.0,965.4,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,74.7,1791
1998-01-01,1998,1,1,1997,410,0.75,4,34,5,4,3,45,91,0.22,319,0,0,0,0,0,0,34,5,4,3,45,362,159,159,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,67.6,1621
1998-01-02,1998,1,2,1997,414,0.75,4,34,5,4,3,45,91,0.22,323,0,0,0,0,0,0,34,5,4,3,45,366,161,161,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,68.5,1644
1998-01-03,1998,1,3,1997,432,0.75,4,34,5,4,3,45,91,0.21,341,0,0,0,0,0,0,34,5,4,3,45,384,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1730
1998-01-04,1998,1,4,1997,440,0.75,4,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,73.8,1772
1998-01-05,1998,1,5,1997,455,0.75,4,34,5,4,3,45,91,0.2,364,0,0,0,0,0,0,34,5,4,3,45,407,182,182,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,77.0,1846
1998-01-06,1998,1,6,1997,462,0.75,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1884
1998-01-07,1998,1,7,1997,471,0.75,4,34,5,4,3,45,91,0.19,380,0,0,0,0,0,0,34,5,4,3,45,423,190,190,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1930
1998-01-08,1998,1,8,1997,472,0.75,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1936
1998-01-09,1998,1,9,1997,472,0.75,4,34,5,4,3,45,91,0.19,381,0,0,0,0,0,0,34,5,4,3,45,424,190,190,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1936
1998-01-10,1998,1,10,1997,491,0.75,4,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
1998-01-11,1998,1,11,1997,506,0.78,4,34,5,4,3,45,91,0.18,415,0,0,0,0,0,0,34,5,4,3,45,458,207,207,0,0,990.0,965.9,0.2,0.05,989.7,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
1998-01-12,1998,1,12,1997,512,0.78,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2144
1998-01-13,1998,1,13,1997,517,0.78,4,34,5,4,3,45,91,0.18,426,0,0,0,0,0,0,34,5,4,3,45,469,213,213,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.2,2165
1998-01-14,1998,1,14,1997,519,0.78,4,34,5,4,3,45,91,0.18,428,0,0,0,0,0,0,34,5,4,3,45,471,214,214,0,0,990.0,965.9,0.2,0.06,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,90.7,2176
1998-01-15,1998,1,15,1997,526,0.78,4,34,5,4,3,45,91,0.17,435,0,0,0,0,0,0,34,5,4,3,45,478,217,217,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
1998-01-16,1998,1,16,1997,536,0.78,4,34,5,4,3,45,91,0.17,445,0,0,0,0,0,0,34,5,4,3,45,488,222,222,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.0,2256
1998-01-17,1998,1,17,1997,569,0.78,4,34,5,4,3,45,91,0.16,478,0,0,0,0,0,0,34,5,4,3,45,521,239,239,0,0,990.0,966.2,0.22,0.07,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,100.3,2406
1998-01-18,1998,1,18,1997,619,0.78,4,34,5,4,3,45,91,0.15,528,0,0,0,0,0,0,34,5,4,3,45,571,264,264,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,109.4,2625
1998-01-19,1998,1,19,1997,648,0.78,4,34,5,4,3,45,91,0.14,557,0,0,0,0,0,0,34,5,4,3,45,600,185,185,185,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
1998-01-20,1998,1,20,1997,651,0.78,4,34,5,4,3,45,91,0.14,560,0,0,0,0,0,0,34,5,4,3,45,603,186,186,186,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,39.0,39.0,39.0,0.0,113.4,2720
1998-01-21,1998,1,21,1997,655,0.53,3,41,6,4,3,66,120,0.18,535,0,0,0,0,0,0,41,6,4,3,66,586,267,267,0,0,990.0,966.5,0.26,0.08,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.2,56.2,0.0,0.0,110.1,2642
1998-01-22,1998,1,22,1997,657,0.53,3,41,6,4,3,66,120,0.18,537,0,0,0,0,0,0,41,6,4,3,66,588,268,268,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.3,56.3,0.0,0.0,110.4,2649
1998-01-23,1998,1,23,1997,657,0.53,3,41,6,4,3,66,120,0.18,537,0,0,0,0,0,0,41,6,4,3,66,588,268,268,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.3,56.3,0.0,0.0,110.4,2649
1998-01-24,1998,1,24,1997,657,0.53,3,41,6,4,3,66,120,0.18,537,0,0,0,0,0,0,41,6,4,3,66,588,268,268,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.3,56.3,0.0,0.0,110.4,2649
1998-01-25,1998,1,25,1997,661,0.53,3,41,6,4,3,66,120,0.18,541,0,0,0,0,0,0,41,6,4,3,66,592,270,270,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.7,56.7,0.0,0.0,111.0,2665
1998-01-26,1998,1,26,1997,669,0.53,3,41,6,4,3,66,120,0.18,549,0,0,0,0,0,0,41,6,4,3,66,600,274,274,0,0,990.0,966.6,0.27,0.09,989.6,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,57.4,57.4,0.0,0.0,112.4,2697
1998-01-27,1998,1,27,1997,677,0.53,3,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,185,185,185,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.2,2693
1998-01-28,1998,1,28,1997,687,0.53,3,41,6,4,3,66,120,0.17,567,0,0,0,0,0,0,41,6,4,3,66,618,189,189,189,0,990.0,966.6,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,114.0,2736
1998-01-29,1998,1,29,1997,689,0.53,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2746
1998-01-30,1998,1,30,1997,689,0.53,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2746
1998-01-31,1998,1,31,1997,689,0.53,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2746
1998-02-01,1998,2,1,1997,713,0.62,3,43,7,5,4,78,137,0.19,576,0,0,0,0,0,0,43,7,5,4,78,631,192,192,192,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.3,2768
1998-02-02,1998,2,2,1997,713,0.62,3,43,7,5,4,78,137,0.19,576,0,0,0,0,0,0,43,7,5,4,78,631,192,192,192,0,990.0,966.8,0.29,0.1,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.3,2768
1998-02-03,1998,2,3,1997,724,0.62,3,43,7,5,4,78,137,0.19,587,0,0,0,0,0,0,43,7,5,4,78,642,195,195,195,0,990.0,966.8,0.29,0.1,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,117.5,2819
1998-02-04,1998,2,4,1997,736,0.62,3,43,7,5,4,78,137,0.19,599,0,0,0,0,0,0,43,7,5,4,78,654,199,199,199,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,119.9,2878
1998-02-05,1998,2,5,1997,749,0.62,3,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.6,2941
1998-02-06,1998,2,6,1997,760,0.62,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2989
1998-02-07,1998,2,7,1997,785,0.62,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.33,0.12,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3108
1998-02-08,1998,2,8,1997,824,0.62,3,43,7,5,4,78,137,0.17,687,0,0,0,0,0,0,43,7,5,4,78,742,229,229,229,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.2,3269
1998-02-09,1998,2,9,1997,838,0.62,3,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,233,233,233,0,990.0,967.3,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.5,3324
1998-02-10,1998,2,10,1997,853,0.62,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,238,238,238,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.1,3386
1998-02-11,1998,2,11,1997,869,0.55,3,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,244,244,244,0,990.0,967.4,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.7,3448
1998-02-12,1998,2,12,1997,892,0.55,3,43,7,5,4,78,137,0.15,755,0,0,0,0,0,0,43,7,5,4,78,810,251,251,251,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,147.2,3531
1998-02-13,1998,2,13,1997,906,0.55,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3583
1998-02-14,1998,2,14,1997,906,0.55,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3583
1998-02-15,1998,2,15,1997,906,0.55,3,43,7,5,4,78,137,0.15,769,0,0,0,0,0,0,43,7,5,4,78,824,256,256,256,0,990.0,967.5,0.41,0.17,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3583
1998-02-16,1998,2,16,1997,964,0.55,3,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,206,206,206,206,990.0,967.8,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.6,3759
1998-02-17,1998,2,17,1997,1025,0.55,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
1998-02-18,1998,2,18,1997,1062,0.55,3,43,7,5,4,78,137,0.13,925,0,0,0,0,0,0,43,7,5,4,78,980,231,231,231,231,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4138
1998-02-19,1998,2,19,1997,1093,0.55,3,43,7,5,4,78,137,0.13,956,0,0,0,0,0,0,43,7,5,4,78,1011,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,177.0,4247
1998-02-20,1998,2,20,1997,1330,0.55,3,43,7,5,4,78,137,0.1,1100,93,29,4,3,2,53,72,11,8,6,131,1192,275,275,275,275,990.0,968.9,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.6,48.6,48.6,48.6,190.5,4570
1998-02-21,1998,2,21,1997,1424,0.45,3,43,7,5,4,78,137,0.1,1100,187,57,9,6,5,108,100,16,11,9,186,1228,275,275,275,275,990.0,969.2,0.89,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
1998-02-22,1998,2,22,1997,1638,0.45,3,43,7,5,4,78,137,0.08,1100,401,57,11,14,11,306,100,18,19,15,384,1237,275,275,275,275,990.0,969.9,0.91,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.2,4300
1998-02-23,1998,2,23,1997,1747,0.45,3,43,7,5,4,78,137,0.08,1100,510,57,10,18,14,408,100,18,23,18,486,1241,275,275,275,275,990.0,970.3,0.92,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,175.3,4207
1998-02-24,1998,2,24,1997,1793,0.45,3,43,7,5,4,78,137,0.08,1100,556,57,11,20,16,452,100,18,25,20,530,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.7,4168
1998-02-25,1998,2,25,1997,1840,0.45,3,43,7,5,4,78,137,0.07,1100,603,57,10,20,17,497,100,18,25,21,575,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4126
1998-02-26,1998,2,26,1997,1901,0.45,3,43,7,5,4,78,137,0.07,1100,664,57,11,20,19,557,100,18,25,23,635,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.6,4070
1998-02-27,1998,2,27,1997,2083,0.45,3,43,7,5,4,78,137,0.07,1100,846,57,11,20,24,733,100,18,25,28,811,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
1998-02-28,1998,2,28,1997,2201,0.45,3,43,7,5,4,78,137,0.06,1100,964,57,11,20,28,848,100,18,25,32,926,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.3,3846
1998-03-01,1998,3,1,1997,2232,0.24,2,59,11,12,13,144,239,0.11,1100,893,41,7,13,48,784,100,18,25,61,928,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3825
1998-03-02,1998,3,2,1997,2275,0.24,2,59,11,12,13,144,239,0.11,1100,936,40,7,13,50,824,100,18,25,63,968,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
1998-03-03,1998,3,3,1997,2287,0.24,2,59,11,12,13,144,239,0.1,1100,948,40,7,13,51,836,100,18,25,64,980,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,157.9,3788
1998-03-04,1998,3,4,1997,2306,0.24,2,59,11,12,13,144,239,0.1,1100,967,41,7,13,52,853,100,18,25,65,997,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.4,3776
