Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2000-02-06,2000,2,6,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,110.6,2653
2000-02-07,2000,2,7,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,110.6,2653
2000-02-08,2000,2,8,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,110.6,2653
2000-02-09,2000,2,9,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,110.6,2653
2000-02-10,2000,2,10,1999,619,0.95,5,31,6,4,3,41,85,0.14,534,0,0,0,0,0,0,31,6,4,3,41,575,267,267,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,56.4,56.4,0.0,0.0,110.6,2653
2000-02-11,2000,2,11,1999,619,0.9,4,36,6,5,4,54,105,0.17,514,0,0,0,0,0,0,36,6,5,4,54,561,257,257,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,106.6,2558
2000-02-12,2000,2,12,1999,626,0.9,4,36,6,5,4,54,105,0.17,521,0,0,0,0,0,0,36,6,5,4,54,568,260,260,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,107.9,2588
2000-02-13,2000,2,13,1999,626,0.9,4,36,6,5,4,54,105,0.17,521,0,0,0,0,0,0,36,6,5,4,54,568,260,260,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,107.9,2588
2000-02-14,2000,2,14,1999,626,0.9,4,36,6,5,4,54,105,0.17,521,0,0,0,0,0,0,36,6,5,4,54,568,260,260,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.0,55.0,0.0,0.0,107.9,2588
2000-02-15,2000,2,15,1999,662,0.9,4,36,6,5,4,54,105,0.16,557,0,0,0,0,0,0,36,6,5,4,54,604,185,185,185,0,990.0,966.5,0.27,0.09,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.4,2698
2000-02-16,2000,2,16,1999,696,0.9,4,36,6,5,4,54,105,0.15,591,0,0,0,0,0,0,36,6,5,4,54,638,197,197,197,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,119.2,2860
2000-02-17,2000,2,17,1999,736,0.9,4,36,6,5,4,54,105,0.14,631,0,0,0,0,0,0,36,6,5,4,54,678,210,210,210,0,990.0,966.8,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,127.0,3048
2000-02-18,2000,2,18,1999,756,0.9,4,36,6,5,4,54,105,0.14,651,0,0,0,0,0,0,36,6,5,4,54,698,217,217,217,0,990.0,966.9,0.32,0.13,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,130.8,3138
2000-02-19,2000,2,19,1999,798,0.9,4,36,6,5,4,54,105,0.13,693,0,0,0,0,0,0,36,6,5,4,54,740,231,231,231,0,990.0,967.1,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,138.0,3312
2000-02-20,2000,2,20,1999,820,0.9,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-02-21,2000,2,21,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-02-22,2000,2,22,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-02-23,2000,2,23,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-02-24,2000,2,24,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-02-25,2000,2,25,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-02-26,2000,2,26,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-02-27,2000,2,27,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-02-28,2000,2,28,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-02-29,2000,2,29,1999,820,0.8200000000000001,4,36,6,5,4,54,105,0.13,715,0,0,0,0,0,0,36,6,5,4,54,762,238,238,238,0,990.0,967.2,0.36,0.15,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,141.7,3400
2000-03-01,2000,3,1,1999,820,0.86,4,41,8,7,6,67,129,0.16,691,0,0,0,0,0,0,41,8,7,6,67,747,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,137.0,3288
2000-03-02,2000,3,2,1999,820,0.86,4,41,8,7,6,67,129,0.16,691,0,0,0,0,0,0,41,8,7,6,67,747,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,137.0,3288
2000-03-03,2000,3,3,1999,820,0.86,4,41,8,7,6,67,129,0.16,691,0,0,0,0,0,0,41,8,7,6,67,747,230,230,230,0,990.0,967.2,0.35,0.14,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,137.0,3288
2000-03-04,2000,3,4,1999,824,0.86,4,41,8,7,6,67,129,0.16,695,0,0,0,0,0,0,41,8,7,6,67,751,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.8,3306
2000-03-05,2000,3,5,1999,824,0.86,4,41,8,7,6,67,129,0.16,695,0,0,0,0,0,0,41,8,7,6,67,751,231,231,231,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,137.8,3306
2000-03-06,2000,3,6,1999,869,0.86,4,41,8,7,6,67,129,0.15,740,0,0,0,0,0,0,41,8,7,6,67,796,246,246,246,0,990.0,967.4,0.38,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,145.2,3483
2000-03-07,2000,3,7,1999,888,0.86,4,41,8,7,6,67,129,0.15,759,0,0,0,0,0,0,41,8,7,6,67,815,253,253,253,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,148.0,3551
2000-03-08,2000,3,8,1999,897,0.86,4,41,8,7,6,67,129,0.14,768,0,0,0,0,0,0,41,8,7,6,67,824,256,256,256,0,990.0,967.5,0.41,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.8,50.8,50.8,0.0,149.3,3583
2000-03-09,2000,3,9,1999,906,0.86,4,41,8,7,6,67,129,0.14,777,0,0,0,0,0,0,41,8,7,6,67,833,259,259,259,0,990.0,967.5,0.42,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,150.8,3619
2000-03-10,2000,3,10,1999,916,0.86,4,41,8,7,6,67,129,0.14,787,0,0,0,0,0,0,41,8,7,6,67,843,262,262,262,0,990.0,967.6,0.43,0.18,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,152.3,3654
2000-03-11,2000,3,11,1999,945,0.85,4,41,8,7,6,67,129,0.14,816,0,0,0,0,0,0,41,8,7,6,67,872,272,272,272,0,990.0,967.7,0.45,0.2,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.2,53.2,53.2,0.0,156.4,3753
2000-03-12,2000,3,12,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-13,2000,3,13,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-14,2000,3,14,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-15,2000,3,15,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-16,2000,3,16,1999,972,0.85,4,41,8,7,6,67,129,0.13,843,0,0,0,0,0,0,41,8,7,6,67,899,210,210,210,210,990.0,967.8,0.48,0.23,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.5,3828
2000-03-17,2000,3,17,1999,998,0.85,4,41,8,7,6,67,129,0.13,869,0,0,0,0,0,0,41,8,7,6,67,925,217,217,217,217,990.0,967.9,0.5,0.25,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,163.7,3928
2000-03-18,2000,3,18,1999,1036,0.85,4,41,8,7,6,67,129,0.12,907,0,0,0,0,0,0,41,8,7,6,67,963,226,226,226,226,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.8,4076
2000-03-19,2000,3,19,1999,1045,0.85,4,41,8,7,6,67,129,0.12,916,0,0,0,0,0,0,41,8,7,6,67,972,229,229,229,229,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.2,4108
2000-03-20,2000,3,20,1999,1072,0.85,4,41,8,7,6,67,129,0.12,943,0,0,0,0,0,0,41,8,7,6,67,999,235,235,235,235,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.4,4209
2000-03-21,2000,3,21,1999,1076,0.85,4,41,8,7,6,67,129,0.12,947,0,0,0,0,0,0,41,8,7,6,67,1003,236,236,236,236,990.0,968.1,0.57,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,176.0,4223
2000-03-22,2000,3,22,1999,1080,0.85,4,41,8,7,6,67,129,0.12,951,0,0,0,0,0,0,41,8,7,6,67,1007,237,237,237,237,990.0,968.2,0.58,0.31,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.6,4237
2000-03-23,2000,3,23,1999,1088,0.85,4,41,8,7,6,67,129,0.12,959,0,0,0,0,0,0,41,8,7,6,67,1015,239,239,239,239,990.0,968.2,0.58,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.6,4261
2000-03-24,2000,3,24,1999,1399,0.85,4,41,8,7,6,67,129,0.09,1100,170,54,10,9,7,89,95,18,16,13,156,1229,275,275,275,275,990.0,969.2,0.89,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.5,4500
2000-03-25,2000,3,25,1999,1590,0.85,4,41,8,7,6,67,129,0.08,1100,361,59,10,18,16,258,100,18,25,22,325,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
2000-03-26,2000,3,26,1999,1919,0.85,4,41,8,7,6,67,129,0.07,1100,690,59,10,18,32,571,100,18,25,38,638,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2000-03-27,2000,3,27,1999,1931,0.85,4,41,8,7,6,67,129,0.07,1100,702,59,10,18,32,582,100,18,25,38,649,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
2000-03-28,2000,3,28,1999,2162,0.85,4,41,8,7,6,67,129,0.06,1100,933,59,10,18,43,802,100,18,25,49,869,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2000-03-29,2000,3,29,1999,2402,0.85,4,41,8,7,6,67,129,0.05,1100,1173,59,10,18,54,1031,100,18,25,60,1098,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.7,3713
2000-03-30,2000,3,30,1999,2726,0.85,4,41,8,7,6,67,129,0.05,1100,1497,58,10,18,69,1340,100,18,25,75,1407,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,145.6,3495
2000-03-31,2000,3,31,1999,2750,0.85,4,41,8,7,6,67,129,0.05,1100,1521,59,10,18,70,1363,100,18,25,76,1430,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2000-04-01,2000,4,1,1999,3016,0.66,3,54,13,14,19,117,217,0.07,1100,1699,46,5,11,61,1576,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2000-04-02,2000,4,2,1999,3110,0.66,3,54,13,14,19,117,217,0.07,1100,1793,46,5,10,61,1670,100,18,25,80,1787,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.2,3245
2000-04-03,2000,4,3,1999,3108,0.66,3,54,13,14,19,117,217,0.07,1100,1791,46,5,11,61,1668,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2000-04-04,2000,4,4,1999,3188,0.66,3,54,13,14,19,117,217,0.07,1100,1871,46,5,11,61,1748,100,18,25,80,1865,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,133.2,3197
2000-04-05,2000,4,5,1999,3298,0.66,3,54,13,14,19,117,217,0.07,1100,1981,46,5,10,61,1858,100,18,25,80,1975,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,130.6,3133
2000-04-06,2000,4,6,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2000-04-07,2000,4,7,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2000-04-08,2000,4,8,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2000-04-09,2000,4,9,1999,3411,0.66,3,54,13,14,19,117,217,0.06,1100,2094,46,5,11,61,1971,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2000-04-10,2000,4,10,1999,3393,0.66,3,54,13,14,19,117,217,0.06,1100,2076,46,5,11,61,1953,100,18,25,80,2070,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,128.2,3076
2000-04-11,2000,4,11,1999,3373,0.39,2,70,14,18,25,168,295,0.09,1100,1978,30,4,7,55,1882,100,18,25,80,2050,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.7,3088
2000-04-12,2000,4,12,1999,3361,0.39,2,70,14,18,25,168,295,0.09,1100,1966,30,4,6,55,1870,100,18,25,80,2038,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,129.0,3095
2000-04-13,2000,4,13,1999,3343,0.39,2,70,14,18,25,168,295,0.09,1100,1948,30,4,7,55,1852,100,18,25,80,2020,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.4,3106
2000-04-14,2000,4,14,1999,3329,0.39,2,70,14,18,25,168,295,0.09,1100,1934,30,4,7,55,1838,100,18,25,80,2006,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.8,13.8,13.8,13.8,0.9,0.9,0.9,0.9,33.4,33.4,33.4,33.4,129.8,3114
2000-04-15,2000,4,15,1999,3016,0.39,2,70,14,18,25,168,295,0.1,1100,1621,30,4,7,55,1525,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2000-04-16,2000,4,16,1999,2975,0.39,2,70,14,18,25,168,295,0.1,1100,1580,30,4,7,55,1484,100,18,25,80,1652,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.9,3332
2000-04-17,2000,4,17,1999,2962,0.39,2,70,14,18,25,168,295,0.1,1100,1567,30,4,7,55,1471,100,18,25,80,1639,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,139.2,3341
2000-04-18,2000,4,18,1999,2942,0.39,2,70,14,18,25,168,295,0.1,1100,1547,30,4,7,55,1451,100,18,25,80,1619,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.8,3354
2000-04-19,2000,4,19,1999,2917,0.39,2,70,14,18,25,168,295,0.1,1100,1522,30,4,7,55,1426,100,18,25,80,1594,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3370
2000-04-20,2000,4,20,1999,2904,0.39,2,70,14,18,25,168,295,0.1,1100,1509,30,4,7,55,1413,100,18,25,80,1581,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3379
2000-04-21,2000,4,21,1999,2876,0.54,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.6,3397
2000-04-22,2000,4,22,1999,2876,0.54,3,54,13,14,19,117,217,0.08,1100,1559,46,5,11,61,1436,100,18,25,80,1553,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.6,3397
2000-04-23,2000,4,23,1999,2772,0.54,3,54,13,14,19,117,217,0.08,1100,1455,46,5,11,61,1332,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2000-04-24,2000,4,24,1999,2772,0.54,3,54,13,14,19,117,217,0.08,1100,1455,46,5,11,61,1332,100,18,25,80,1449,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,144.4,3465
2000-04-25,2000,4,25,1999,2760,0.54,3,54,13,14,19,117,217,0.08,1100,1443,46,5,11,61,1320,100,18,25,80,1437,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.7,3473
2000-04-26,2000,4,26,1999,2749,0.54,3,54,13,14,19,117,217,0.08,1100,1432,46,5,11,61,1309,100,18,25,80,1426,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3480
2000-04-27,2000,4,27,1999,2750,0.54,3,54,13,14,19,117,217,0.08,1100,1433,46,5,11,61,1310,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2000-04-28,2000,4,28,1999,2711,0.54,3,54,13,14,19,117,217,0.08,1100,1394,46,5,11,61,1271,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.1,3505
2000-04-29,2000,4,29,1999,2699,0.54,3,54,13,14,19,117,217,0.08,1100,1382,46,5,11,61,1259,100,18,25,80,1376,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3513
2000-04-30,2000,4,30,1999,2579,0.54,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2000-05-01,2000,5,1,1999,2562,0.53,3,55,13,13,17,178,276,0.11,1100,1186,45,5,12,63,1061,100,18,25,80,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3603
2000-05-02,2000,5,2,1999,2529,0.53,3,55,13,13,17,178,276,0.11,1100,1153,45,5,12,63,1028,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2000-05-03,2000,5,3,1999,2498,0.53,3,55,13,13,17,178,276,0.11,1100,1122,44,4,11,63,997,100,18,25,80,1175,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
2000-05-04,2000,5,4,1999,2472,0.53,3,55,13,13,17,178,276,0.11,1100,1096,45,5,12,63,971,100,18,25,80,1149,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.6,3662
2000-05-05,2000,5,5,1999,2457,0.53,3,55,13,13,17,178,276,0.11,1100,1081,45,5,12,63,956,100,18,25,80,1134,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.1,3673
2000-05-06,2000,5,6,1999,2422,0.53,3,55,13,13,17,178,276,0.11,1100,1046,44,5,12,63,921,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
2000-05-07,2000,5,7,1999,2382,0.53,3,55,13,13,17,178,276,0.12,1100,1006,45,5,12,62,882,100,18,25,79,1060,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
2000-05-08,2000,5,8,1999,2344,0.53,3,55,13,13,17,178,276,0.12,1100,968,45,5,12,59,846,100,18,25,76,1024,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3751
2000-05-09,2000,5,9,1999,2338,0.53,3,55,13,13,17,178,276,0.12,1100,962,45,5,12,59,841,100,18,25,76,1019,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,3755
2000-05-10,2000,5,10,1999,2332,0.53,3,55,13,13,17,178,276,0.12,1100,956,45,5,12,58,835,100,18,25,75,1013,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.7,3759
2000-05-11,2000,5,11,1999,2311,0.56,3,55,13,13,17,178,276,0.12,1100,935,45,5,12,57,815,100,18,25,74,993,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.2,3773
2000-05-12,2000,5,12,1999,2282,0.56,3,55,13,13,17,178,276,0.12,1100,906,45,5,12,55,789,100,18,25,72,967,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3792
2000-05-13,2000,5,13,1999,2224,0.56,3,55,13,13,17,178,276,0.12,1100,848,45,5,12,52,734,100,18,25,69,912,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3831
2000-05-14,2000,5,14,1999,2202,0.56,3,55,13,13,17,178,276,0.13,1100,826,45,5,12,50,713,100,18,25,67,891,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
2000-05-15,2000,5,15,1999,2196,0.56,3,55,13,13,17,178,276,0.13,1100,820,45,5,12,50,707,100,18,25,67,885,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3849
2000-05-16,2000,5,16,1999,2169,0.56,3,55,13,13,17,178,276,0.13,1100,793,45,5,12,48,682,100,18,25,65,860,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.2,3867
2000-05-17,2000,5,17,1999,2145,0.56,3,55,13,13,17,178,276,0.13,1100,769,45,5,12,47,660,100,18,25,64,838,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.8,3883
2000-05-18,2000,5,18,1999,2122,0.56,3,55,13,13,17,178,276,0.13,1100,746,45,5,12,45,638,100,18,25,62,816,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2000-05-19,2000,5,19,1999,2071,0.56,3,55,13,13,17,178,276,0.13,1100,695,45,5,12,42,590,100,18,25,59,768,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.9,3933
2000-05-20,2000,5,20,1999,2035,0.56,3,55,13,13,17,178,276,0.14,1100,659,45,5,12,40,556,100,18,25,57,734,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.9,3957
2000-05-21,2000,5,21,1999,2011,0.52,3,55,13,13,17,178,276,0.14,1100,635,44,5,12,39,534,100,18,25,56,712,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2000-05-22,2000,5,22,1999,1959,0.52,3,55,13,13,17,178,276,0.14,1100,583,45,5,12,35,485,100,18,25,52,663,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.4,4018
2000-05-23,2000,5,23,1999,1923,0.52,3,55,13,13,17,178,276,0.14,1100,547,45,5,12,33,451,100,18,25,50,629,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.8,4050
2000-05-24,2000,5,24,1999,1927,0.52,3,55,13,13,17,178,276,0.14,1100,551,45,4,11,33,455,100,18,25,50,633,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.6,4046
2000-05-25,2000,5,25,1999,1903,0.52,3,55,13,13,17,178,276,0.14,1100,527,45,5,12,32,432,100,18,25,49,610,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,169.5,4068
2000-05-26,2000,5,26,1999,1788,0.52,3,55,13,13,17,178,276,0.15,1100,412,45,5,12,25,324,100,18,25,42,502,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.9,4172
2000-05-27,2000,5,27,1999,1771,0.52,3,55,13,13,17,178,276,0.16,1100,395,44,5,12,24,308,100,18,25,41,486,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,174.4,4186
2000-05-28,2000,5,28,1999,1726,0.52,3,55,13,13,17,178,276,0.16,1100,350,45,5,12,21,267,100,18,25,38,445,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2000-05-29,2000,5,29,1999,1718,0.52,3,55,13,13,17,178,276,0.16,1100,342,45,5,12,21,259,100,18,25,38,437,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4231
2000-05-30,2000,5,30,1999,1666,0.52,3,55,13,13,17,178,276,0.17,1100,290,45,4,11,17,210,100,18,25,34,388,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2000-05-31,2000,5,31,1999,1620,0.52,3,55,13,13,17,178,276,0.17,1100,244,45,5,11,15,168,100,18,24,32,346,1242,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.7,4311
2000-06-01,2000,6,1,1999,1590,0.54,3,53,12,12,13,120,210,0.13,1100,280,47,6,13,17,197,100,18,25,30,317,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
2000-06-02,2000,6,2,1999,1571,0.54,3,53,12,12,13,120,210,0.13,1100,261,47,6,13,16,179,100,18,25,29,299,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.3,4351
2000-06-03,2000,6,3,1999,1536,0.54,3,53,12,12,13,120,210,0.14,1100,226,46,6,12,14,146,100,18,24,27,266,1242,275,275,275,275,990.0,969.6,0.93,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.5,4380
2000-06-04,2000,6,4,1999,1518,0.54,3,53,12,12,13,120,210,0.14,1100,208,47,5,11,12,130,100,18,23,25,250,1241,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.1,4395
2000-06-05,2000,6,5,1999,1437,0.54,3,53,12,12,13,120,210,0.15,1100,127,32,6,7,7,74,85,18,19,20,194,1222,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.4,4473
2000-06-06,2000,6,6,1999,1404,0.54,3,53,12,12,13,120,210,0.15,1100,94,23,5,5,5,53,76,17,17,18,173,1211,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4504
2000-06-07,2000,6,7,1999,1374,0.54,3,53,12,12,13,120,210,0.15,1100,64,16,3,3,3,36,69,15,15,16,156,1200,275,275,275,275,990.0,969.1,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,188.9,4532
2000-06-08,2000,6,8,1999,1346,0.54,3,53,12,12,13,120,210,0.16,1100,36,9,2,2,2,20,62,14,14,15,140,1190,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.5,48.5,48.5,48.5,190.0,4559
2000-06-09,2000,6,9,1999,1211,0.54,3,53,12,12,13,120,210,0.17,1001,0,0,0,0,0,0,53,12,12,13,120,1078,250,250,250,250,990.0,968.6,0.67,0.35,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.5,4332
2000-06-10,2000,6,10,1999,1203,0.54,3,53,12,12,13,120,210,0.17,993,0,0,0,0,0,0,53,12,12,13,120,1070,248,248,248,248,990.0,968.5,0.66,0.34,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,179.6,4309
2000-06-11,2000,6,11,1999,1172,0.55,3,53,12,12,13,120,210,0.18,962,0,0,0,0,0,0,53,12,12,13,120,1039,240,240,240,240,990.0,968.4,0.61,0.32,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.6,4214
2000-06-12,2000,6,12,1999,1157,0.55,3,53,12,12,13,120,210,0.18,947,0,0,0,0,0,0,53,12,12,13,120,1024,236,236,236,236,990.0,968.4,0.59,0.31,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,44.3,44.3,44.3,44.3,173.5,4164
2000-06-13,2000,6,13,1999,1131,0.55,3,53,12,12,13,120,210,0.19,921,0,0,0,0,0,0,53,12,12,13,120,998,230,230,230,230,990.0,968.3,0.57,0.29,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,169.5,4067
2000-06-14,2000,6,14,1999,1110,0.55,3,53,12,12,13,120,210,0.19,900,0,0,0,0,0,0,53,12,12,13,120,977,225,225,225,225,990.0,968.2,0.55,0.27,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.3,3990
2000-06-15,2000,6,15,1999,1086,0.55,3,53,12,12,13,120,210,0.19,876,0,0,0,0,0,0,53,12,12,13,120,953,219,219,219,219,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.4,3898
2000-06-16,2000,6,16,1999,1036,0.55,3,53,12,12,13,120,210,0.2,826,0,0,0,0,0,0,53,12,12,13,120,903,206,206,206,206,990.0,968.0,0.48,0.21,989.3,4,21.0,21.0,21.0,21.0,0.93,0.93,0.93,0.93,39.7,39.7,39.7,39.7,154.2,3701
2000-06-17,2000,6,17,1999,999,0.55,3,53,12,12,13,120,210,0.21,789,0,0,0,0,0,0,53,12,12,13,120,866,263,263,263,0,990.0,967.9,0.45,0.18,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,150.0,3599
2000-06-18,2000,6,18,1999,945,0.55,3,53,12,12,13,120,210,0.22,735,0,0,0,0,0,0,53,12,12,13,120,812,245,245,245,0,990.0,967.7,0.4,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,142.0,3408
2000-06-19,2000,6,19,1999,933,0.55,3,53,12,12,13,120,210,0.22,723,0,0,0,0,0,0,53,12,12,13,120,800,241,241,241,0,990.0,967.6,0.39,0.15,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,47.7,47.7,47.7,0.0,140.1,3363
2000-06-20,2000,6,20,1999,910,0.55,3,53,12,12,13,120,210,0.23,700,0,0,0,0,0,0,53,12,12,13,120,777,233,233,233,0,990.0,967.5,0.37,0.14,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.4,3272
2000-06-21,2000,6,21,1999,889,0.66,3,53,12,12,13,120,210,0.24,679,0,0,0,0,0,0,53,12,12,13,120,756,226,226,226,0,990.0,967.5,0.36,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,132.9,3189
2000-06-22,2000,6,22,1999,864,0.66,3,53,12,12,13,120,210,0.24,654,0,0,0,0,0,0,53,12,12,13,120,731,218,218,218,0,990.0,967.4,0.34,0.13,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.7,43.7,43.7,0.0,128.5,3083
2000-06-23,2000,6,23,1999,765,0.66,3,53,12,12,13,120,210,0.27,555,0,0,0,0,0,0,53,12,12,13,120,632,185,185,185,0,990.0,967.0,0.29,0.09,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,109.9,2638
2000-06-24,2000,6,24,1999,742,0.66,3,53,12,12,13,120,210,0.28,532,0,0,0,0,0,0,53,12,12,13,120,609,266,266,0,0,990.0,966.9,0.27,0.08,989.6,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,54.9,54.9,0.0,0.0,107.7,2584
2000-06-25,2000,6,25,1999,722,0.66,3,53,12,12,13,120,210,0.29,512,0,0,0,0,0,0,53,12,12,13,120,589,256,256,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,53.1,53.1,0.0,0.0,104.1,2498
2000-06-26,2000,6,26,1999,708,0.66,3,53,12,12,13,120,210,0.3,498,0,0,0,0,0,0,53,12,12,13,120,575,249,249,0,0,990.0,966.7,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,101.7,2440
2000-06-27,2000,6,27,1999,670,0.66,3,53,12,12,13,120,210,0.31,460,0,0,0,0,0,0,53,12,12,13,120,537,230,230,0,0,990.0,966.6,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.8,2274
2000-06-28,2000,6,28,1999,636,0.66,3,53,12,12,13,120,210,0.33,426,0,0,0,0,0,0,53,12,12,13,120,503,213,213,0,0,990.0,966.4,0.21,0.06,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.0,45.0,0.0,0.0,88.2,2116
2000-06-29,2000,6,29,1999,604,0.66,3,53,12,12,13,120,210,0.35,394,0,0,0,0,0,0,53,12,12,13,120,471,197,197,0,0,990.0,966.3,0.2,0.05,989.7,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,81.5,1955
2000-06-30,2000,6,30,1999,595,0.66,3,53,12,12,13,120,210,0.35,385,0,0,0,0,0,0,53,12,12,13,120,462,192,192,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.6,1910
2000-07-01,2000,7,1,1999,586,0.71,4,42,9,8,6,70,135,0.23,451,0,0,0,0,0,0,42,9,8,6,70,510,225,225,0,0,990.0,966.2,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,94.3,2263
2000-07-02,2000,7,2,1999,586,0.71,4,42,9,8,6,70,135,0.23,451,0,0,0,0,0,0,42,9,8,6,70,510,225,225,0,0,990.0,966.2,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.1,48.1,0.0,0.0,94.3,2263
2000-07-03,2000,7,3,1999,569,0.71,4,42,9,8,6,70,135,0.24,434,0,0,0,0,0,0,42,9,8,6,70,493,217,217,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,91.0,2184
2000-07-04,2000,7,4,1999,557,0.71,4,42,9,8,6,70,135,0.24,422,0,0,0,0,0,0,42,9,8,6,70,481,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2126
2000-07-05,2000,7,5,1999,536,0.71,4,42,9,8,6,70,135,0.25,401,0,0,0,0,0,0,42,9,8,6,70,460,200,200,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.4,2025
2000-07-06,2000,7,6,1999,526,0.71,4,42,9,8,6,70,135,0.26,391,0,0,0,0,0,0,42,9,8,6,70,450,195,195,0,0,990.0,966.0,0.19,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.1,1970
2000-07-07,2000,7,7,1999,512,0.71,4,42,9,8,6,70,135,0.26,377,0,0,0,0,0,0,42,9,8,6,70,436,188,188,0,0,990.0,965.9,0.19,0.05,989.8,2,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,79.2,1900
2000-07-08,2000,7,8,1999,498,0.71,4,42,9,8,6,70,135,0.27,363,0,0,0,0,0,0,42,9,8,6,70,422,181,181,0,0,990.0,965.8,0.18,0.04,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.0,1823
2000-07-09,2000,7,9,1999,486,0.71,4,42,9,8,6,70,135,0.28,351,0,0,0,0,0,0,42,9,8,6,70,410,175,175,0,0,990.0,965.8,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,37.9,37.9,0.0,0.0,73.6,1765
2000-07-10,2000,7,10,1999,472,0.71,4,42,9,8,6,70,135,0.29,337,0,0,0,0,0,0,42,9,8,6,70,396,168,168,0,0,990.0,965.7,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1696
2000-07-11,2000,7,11,1999,471,0.74,4,42,9,8,6,70,135,0.29,336,0,0,0,0,0,0,42,9,8,6,70,395,168,168,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.5,1690
2000-07-12,2000,7,12,1999,462,0.74,4,42,9,8,6,70,135,0.29,327,0,0,0,0,0,0,42,9,8,6,70,386,163,163,0,0,990.0,965.7,0.17,0.04,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,68.7,1648
2000-07-13,2000,7,13,1999,458,0.74,4,42,9,8,6,70,135,0.29,323,0,0,0,0,0,0,42,9,8,6,70,382,161,161,0,0,990.0,965.7,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,67.8,1628
2000-07-14,2000,7,14,1999,444,0.74,4,42,9,8,6,70,135,0.3,309,0,0,0,0,0,0,42,9,8,6,70,368,154,154,0,0,990.0,965.6,0.17,0.03,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,64.9,1558
2000-07-15,2000,7,15,1999,436,0.74,4,42,9,8,6,70,135,0.31,301,0,0,0,0,0,0,42,9,8,6,70,360,150,150,0,0,990.0,965.6,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,63.3,1518
2000-07-16,2000,7,16,1999,432,0.74,4,42,9,8,6,70,135,0.31,297,0,0,0,0,0,0,42,9,8,6,70,356,148,148,0,0,990.0,965.5,0.16,0.03,989.8,2,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,62.4,1497
2000-07-17,2000,7,17,1999,420,0.74,4,42,9,8,6,70,135,0.32,285,0,0,0,0,0,0,42,9,8,6,70,344,142,142,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,60.0,1440
2000-07-18,2000,7,18,1999,417,0.74,4,42,9,8,6,70,135,0.32,282,0,0,0,0,0,0,42,9,8,6,70,341,141,141,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,59.4,1425
2000-07-19,2000,7,19,1999,414,0.74,4,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,139,139,0,0,990.0,965.5,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.8,1410
2000-07-20,2000,7,20,1999,410,0.74,4,42,9,8,6,70,135,0.33,275,0,0,0,0,0,0,42,9,8,6,70,334,137,137,0,0,990.0,965.4,0.15,0.03,989.8,2,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1387
2000-07-21,2000,7,21,1999,403,0.79,4,42,9,8,6,70,135,0.33,268,0,0,0,0,0,0,42,9,8,6,70,327,268,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.5,0.0,0.0,0.0,58.3,1400
2000-07-22,2000,7,22,1999,398,0.79,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,57.5,1379
2000-07-23,2000,7,23,1999,398,0.79,4,42,9,8,6,70,135,0.34,263,0,0,0,0,0,0,42,9,8,6,70,322,263,0,0,0,990.0,965.4,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.6,0.0,0.0,0.0,57.5,1379
2000-07-24,2000,7,24,1999,392,0.79,4,42,9,8,6,70,135,0.34,257,0,0,0,0,0,0,42,9,8,6,70,316,257,0,0,0,990.0,965.4,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.4,0.0,0.0,0.0,56.2,1349
2000-07-25,2000,7,25,1999,388,0.79,4,42,9,8,6,70,135,0.35,253,0,0,0,0,0,0,42,9,8,6,70,312,253,0,0,0,990.0,965.3,0.15,0.02,989.8,1,24.0,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.5,0.0,0.0,0.0,55.4,1329
2000-07-26,2000,7,26,1999,382,0.79,4,42,9,8,6,70,135,0.35,247,0,0,0,0,0,0,42,9,8,6,70,306,247,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,54.2,1300
2000-07-27,2000,7,27,1999,378,0.79,4,42,9,8,6,70,135,0.36,243,0,0,0,0,0,0,42,9,8,6,70,302,243,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,53.2,1277
2000-07-28,2000,7,28,1999,373,0.79,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.3,1254
2000-07-29,2000,7,29,1999,373,0.79,4,42,9,8,6,70,135,0.36,238,0,0,0,0,0,0,42,9,8,6,70,297,238,0,0,0,990.0,965.3,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.3,1254
2000-07-30,2000,7,30,1999,354,0.79,4,42,9,8,6,70,135,0.38,219,0,0,0,0,0,0,42,9,8,6,70,278,219,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,48.2,1156
2000-07-31,2000,7,31,1999,350,0.79,4,42,9,8,6,70,135,0.39,215,0,0,0,0,0,0,42,9,8,6,70,274,215,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,47.4,1137
2000-08-01,2000,8,1,1999,345,0.78,4,39,7,5,4,60,115,0.33,230,0,0,0,0,0,0,39,7,5,4,60,281,230,0,0,0,990.0,965.1,0.13,0.02,989.8,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.7,1217
2000-08-02,2000,8,2,1999,341,0.78,4,39,7,5,4,60,115,0.34,226,0,0,0,0,0,0,39,7,5,4,60,277,226,0,0,0,990.0,965.1,0.13,0.02,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,50.0,1200
2000-08-03,2000,8,3,1999,335,0.78,4,39,7,5,4,60,115,0.34,220,0,0,0,0,0,0,39,7,5,4,60,271,220,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,48.8,1170
2000-08-04,2000,8,4,1999,332,0.78,4,39,7,5,4,60,115,0.35,217,0,0,0,0,0,0,39,7,5,4,60,268,217,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.0,0.0,0.0,0.0,48.0,1151
2000-08-05,2000,8,5,1999,330,0.78,4,39,7,5,4,60,115,0.35,215,0,0,0,0,0,0,39,7,5,4,60,266,215,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2000-08-06,2000,8,6,1999,326,0.78,4,39,7,5,4,60,115,0.35,211,0,0,0,0,0,0,39,7,5,4,60,262,211,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.7,1121
2000-08-07,2000,8,7,1999,324,0.78,4,39,7,5,4,60,115,0.35,209,0,0,0,0,0,0,39,7,5,4,60,260,209,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,46.3,1112
2000-08-08,2000,8,8,1999,322,0.78,4,39,7,5,4,60,115,0.36,207,0,0,0,0,0,0,39,7,5,4,60,258,207,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1101
2000-08-09,2000,8,9,1999,320,0.78,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1092
2000-08-10,2000,8,10,1999,320,0.78,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.3,1087
2000-08-11,2000,8,11,1999,320,0.85,4,39,7,5,4,60,115,0.36,205,0,0,0,0,0,0,39,7,5,4,60,256,205,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.3,1087
2000-08-12,2000,8,12,1999,312,0.85,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
2000-08-13,2000,8,13,1999,312,0.85,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1047
2000-08-14,2000,8,14,1999,312,0.85,4,39,7,5,4,60,115,0.37,197,0,0,0,0,0,0,39,7,5,4,60,248,197,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.5,0.0,0.0,0.0,43.6,1045
2000-08-15,2000,8,15,1999,307,0.85,4,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,42.4,1018
2000-08-16,2000,8,16,1999,299,0.85,4,39,7,5,4,60,115,0.38,184,0,0,0,0,0,0,39,7,5,4,60,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.7,0.0,0.0,0.0,40.7,976
2000-08-17,2000,8,17,1999,295,0.85,4,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,952
2000-08-18,2000,8,18,1999,291,0.85,4,39,7,5,4,60,115,0.39,176,0,0,0,0,0,0,39,7,5,4,60,227,176,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,38.6,927
2000-08-19,2000,8,19,1999,288,0.85,4,39,7,5,4,60,115,0.4,173,0,0,0,0,0,0,39,7,5,4,60,224,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2000-08-20,2000,8,20,1999,283,0.85,4,39,7,5,4,60,115,0.41,168,0,0,0,0,0,0,39,7,5,4,60,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.0,0.0,0.0,0.0,36.8,883
2000-08-21,2000,8,21,1999,282,0.8300000000000001,4,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,36.5,876
2000-08-22,2000,8,22,1999,276,0.8300000000000001,4,39,7,5,4,60,115,0.42,161,0,0,0,0,0,0,39,7,5,4,60,212,161,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2000-08-23,2000,8,23,1999,274,0.8300000000000001,4,39,7,5,4,60,115,0.42,159,0,0,0,0,0,0,39,7,5,4,60,210,159,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,34.8,835
2000-08-24,2000,8,24,1999,271,0.8300000000000001,4,39,7,5,4,60,115,0.42,156,0,0,0,0,0,0,39,7,5,4,60,207,156,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.1,818
2000-08-25,2000,8,25,1999,267,0.8300000000000001,4,39,7,5,4,60,115,0.43,152,0,0,0,0,0,0,39,7,5,4,60,203,152,0,0,0,990.0,964.8,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,33.2,796
2000-08-26,2000,8,26,1999,264,0.8300000000000001,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2000-08-27,2000,8,27,1999,264,0.8300000000000001,4,39,7,5,4,60,115,0.44,149,0,0,0,0,0,0,39,7,5,4,60,200,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,779
2000-08-28,2000,8,28,1999,261,0.8300000000000001,4,39,7,5,4,60,115,0.44,146,0,0,0,0,0,0,39,7,5,4,60,197,146,0,0,0,990.0,964.7,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2000-08-29,2000,8,29,1999,262,0.8300000000000001,4,39,7,5,4,60,115,0.44,147,0,0,0,0,0,0,39,7,5,4,60,198,147,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,32.1,771
2000-08-30,2000,8,30,1999,260,0.8300000000000001,4,39,7,5,4,60,115,0.44,145,0,0,0,0,0,0,39,7,5,4,60,196,145,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,31.6,758
2000-08-31,2000,8,31,1999,259,0.8300000000000001,4,39,7,5,4,60,115,0.44,144,0,0,0,0,0,0,39,7,5,4,60,195,144,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.4,0.0,0.0,0.0,31.4,754
2000-09-01,2000,9,1,1999,256,0.85,4,34,6,4,3,44,91,0.35,165,0,0,0,0,0,0,34,6,4,3,44,209,165,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.3,871
2000-09-02,2000,9,2,1999,251,0.85,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2000-09-03,2000,9,3,1999,251,0.85,4,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2000-09-04,2000,9,4,1999,246,0.85,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,34.1,819
2000-09-05,2000,9,5,1999,246,0.85,4,34,6,4,3,44,91,0.37,155,0,0,0,0,0,0,34,6,4,3,44,199,155,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.1,0.0,0.0,0.0,34.0,816
2000-09-06,2000,9,6,1999,244,0.85,4,34,6,4,3,44,91,0.37,153,0,0,0,0,0,0,34,6,4,3,44,197,153,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,33.6,807
2000-09-07,2000,9,7,1999,243,0.85,4,34,6,4,3,44,91,0.37,152,0,0,0,0,0,0,34,6,4,3,44,196,152,0,0,0,990.0,964.7,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.4,0.0,0.0,0.0,33.4,801
2000-09-08,2000,9,8,1999,240,0.85,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
2000-09-09,2000,9,9,1999,240,0.85,4,34,6,4,3,44,91,0.38,149,0,0,0,0,0,0,34,6,4,3,44,193,149,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,32.6,782
2000-09-10,2000,9,10,1999,236,0.85,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2000-09-11,2000,9,11,1999,236,0.8,4,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2000-09-12,2000,9,12,1999,234,0.8,4,34,6,4,3,44,91,0.39,143,0,0,0,0,0,0,34,6,4,3,44,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,31.3,751
2000-09-13,2000,9,13,1999,231,0.8,4,34,6,4,3,44,91,0.39,140,0,0,0,0,0,0,34,6,4,3,44,184,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.7,736
2000-09-14,2000,9,14,1999,226,0.8,4,34,6,4,3,44,91,0.4,135,0,0,0,0,0,0,34,6,4,3,44,179,135,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,712
2000-09-15,2000,9,15,1999,223,0.8,4,34,6,4,3,44,91,0.41,132,0,0,0,0,0,0,34,6,4,3,44,176,132,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,28.9,693
2000-09-16,2000,9,16,1999,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2000-09-17,2000,9,17,1999,220,0.8,4,34,6,4,3,44,91,0.41,129,0,0,0,0,0,0,34,6,4,3,44,173,129,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,28.2,675
2000-09-18,2000,9,18,1999,216,0.8,4,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,27.4,657
2000-09-19,2000,9,19,1999,213,0.8,4,34,6,4,3,44,91,0.43,122,0,0,0,0,0,0,34,6,4,3,44,166,122,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
2000-09-20,2000,9,20,1999,209,0.8,4,34,6,4,3,44,91,0.43,118,0,0,0,0,0,0,34,6,4,3,44,162,118,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,25.8,618
2000-09-21,2000,9,21,1999,208,0.8200000000000001,4,34,6,4,3,44,91,0.44,117,0,0,0,0,0,0,34,6,4,3,44,161,117,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,25.6,613
2000-09-22,2000,9,22,1999,203,0.8200000000000001,4,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,24.2,581
