Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2003-04-22,2003,4,22,2002,3657,0.4,2,70,14,18,25,168,295,0.08,1100,2262,30,4,7,55,2166,100,18,25,80,2334,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,121.7,2920
2003-04-23,2003,4,23,2002,3790,0.4,2,70,14,18,25,168,295,0.08,1100,2395,30,4,7,55,2299,100,18,25,80,2467,1243,275,275,275,275,990.0,975.2,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,118.3,2839
2003-04-24,2003,4,24,2002,3808,0.4,2,70,14,18,25,168,295,0.08,1100,2413,30,4,7,55,2317,100,18,25,80,2485,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,117.9,2828
2003-04-25,2003,4,25,2002,3846,0.4,2,70,14,18,25,168,295,0.08,1100,2451,30,3,7,55,2355,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
2003-04-26,2003,4,26,2002,3839,0.4,2,70,14,18,25,168,295,0.08,1100,2444,30,4,7,55,2348,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.1,2809
2003-04-27,2003,4,27,2002,3839,0.4,2,70,14,18,25,168,295,0.08,1100,2444,30,4,7,55,2348,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.1,2809
2003-04-28,2003,4,28,2002,3839,0.4,2,70,14,18,25,168,295,0.08,1100,2444,30,4,7,55,2348,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.1,2809
2003-04-29,2003,4,29,2002,3832,0.4,2,70,14,18,25,168,295,0.08,1100,2437,30,4,7,55,2341,100,18,25,80,2509,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.2,2813
2003-04-30,2003,4,30,2002,3829,0.4,2,70,14,18,25,168,295,0.08,1100,2434,30,4,7,55,2338,100,18,25,80,2506,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.3,2815
2003-05-01,2003,5,1,2002,3846,0.17,2,65,14,17,23,202,321,0.08,1100,2425,35,4,8,57,2321,100,18,25,80,2523,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,116.9,2805
2003-05-02,2003,5,2,2002,3800,0.17,2,65,14,17,23,202,321,0.08,1100,2379,35,4,8,57,2275,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.1,2833
2003-05-03,2003,5,3,2002,3747,0.17,2,65,14,17,23,202,321,0.09,1100,2326,35,4,7,57,2222,100,18,25,80,2424,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.4,2866
2003-05-04,2003,5,4,2002,3694,0.17,2,65,14,17,23,202,321,0.09,1100,2273,35,4,8,57,2169,100,18,25,80,2371,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,120.8,2899
2003-05-05,2003,5,5,2002,3590,0.17,2,65,14,17,23,202,321,0.09,1100,2169,35,4,8,57,2065,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2003-05-06,2003,5,6,2002,3564,0.17,2,65,14,17,23,202,321,0.09,1100,2143,35,4,8,57,2039,100,18,25,80,2241,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,124.0,2975
2003-05-07,2003,5,7,2002,3528,0.17,2,65,14,17,23,202,321,0.09,1100,2107,35,4,8,57,2003,100,18,25,80,2205,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,124.9,2996
2003-05-08,2003,5,8,2002,3524,0.17,2,65,14,17,23,202,321,0.09,1100,2103,35,4,8,57,1999,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,2998
2003-05-09,2003,5,9,2002,3498,0.17,2,65,14,17,23,202,321,0.09,1100,2077,35,4,8,57,1973,100,18,25,80,2175,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.6,3014
2003-05-10,2003,5,10,2002,3487,0.17,2,65,14,17,23,202,321,0.09,1100,2066,35,4,8,57,1962,100,18,25,80,2164,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,125.9,3020
2003-05-11,2003,5,11,2002,3420,0.15,2,65,14,17,23,202,321,0.09,1100,1999,35,4,8,57,1895,100,18,25,80,2097,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.5,3060
2003-05-12,2003,5,12,2002,3367,0.15,2,65,14,17,23,202,321,0.1,1100,1946,35,4,8,57,1842,100,18,25,80,2044,1243,275,275,275,275,990.0,974.3,0.93,0.48,988.6,4,13.7,13.7,13.7,13.7,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,128.8,3092
2003-05-13,2003,5,13,2002,3295,0.15,2,65,14,17,23,202,321,0.1,1100,1874,35,4,8,57,1770,100,18,25,80,1972,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.6,3135
2003-05-14,2003,5,14,2002,3222,0.15,2,65,14,17,23,202,321,0.1,1100,1801,35,4,8,57,1697,100,18,25,80,1899,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,34.1,34.1,34.1,34.1,132.4,3178
2003-05-15,2003,5,15,2002,3165,0.15,2,65,14,17,23,202,321,0.1,1100,1744,35,4,8,57,1640,100,18,25,80,1842,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,133.8,3210
2003-05-16,2003,5,16,2002,3108,0.15,2,65,14,17,23,202,321,0.1,1100,1687,35,4,8,57,1583,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.3,3246
2003-05-17,2003,5,17,2002,3101,0.15,2,65,14,17,23,202,321,0.1,1100,1680,35,4,8,56,1576,100,18,25,80,1778,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.5,3251
2003-05-18,2003,5,18,2002,2995,0.15,2,65,14,17,23,202,321,0.11,1100,1574,35,4,8,56,1470,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2003-05-19,2003,5,19,2002,2939,0.15,2,65,14,17,23,202,321,0.11,1100,1518,35,4,8,57,1414,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2003-05-20,2003,5,20,2002,2905,0.15,2,65,14,17,23,202,321,0.11,1100,1484,35,4,8,57,1380,100,18,25,80,1582,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,140.8,3378
2003-05-21,2003,5,21,2002,2873,0.16,2,65,14,17,23,202,321,0.11,1100,1452,35,4,8,57,1348,100,18,25,80,1550,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,141.6,3399
2003-05-22,2003,5,22,2002,2835,0.16,2,65,14,17,23,202,321,0.11,1100,1414,35,4,8,57,1310,100,18,25,80,1512,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,142.7,3424
2003-05-23,2003,5,23,2002,2783,0.16,2,65,14,17,23,202,321,0.12,1100,1362,35,3,8,57,1258,100,18,25,80,1460,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,144.1,3458
2003-05-24,2003,5,24,2002,2721,0.16,2,65,14,17,23,202,321,0.12,1100,1300,35,4,8,57,1196,100,18,25,80,1398,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.8,3498
2003-05-25,2003,5,25,2002,2698,0.16,2,65,14,17,23,202,321,0.12,1100,1277,35,4,8,57,1173,100,18,25,80,1375,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,146.4,3513
2003-05-26,2003,5,26,2002,2632,0.16,2,65,14,17,23,202,321,0.12,1100,1211,35,4,8,57,1107,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2003-05-27,2003,5,27,2002,2581,0.16,2,65,14,17,23,202,321,0.12,1100,1160,35,4,8,57,1056,100,18,25,80,1258,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.6,3590
2003-05-28,2003,5,28,2002,2531,0.16,2,65,14,17,23,202,321,0.13,1100,1110,35,4,8,57,1006,100,18,25,80,1208,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3623
2003-05-29,2003,5,29,2002,2484,0.16,2,65,14,17,23,202,321,0.13,1100,1063,35,4,8,57,959,100,18,25,80,1161,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.3,3654
2003-05-30,2003,5,30,2002,2433,0.16,2,65,14,17,23,202,321,0.13,1100,1012,35,4,8,57,908,100,18,25,80,1110,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
2003-05-31,2003,5,31,2002,2382,0.16,2,65,14,17,23,202,321,0.13,1100,961,35,4,7,57,857,100,18,25,80,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
2003-06-01,2003,6,1,2002,2353,0.14,2,62,12,14,16,153,257,0.11,1100,996,38,6,11,62,879,100,18,25,78,1032,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2003-06-02,2003,6,2,2002,2320,0.14,2,62,12,14,16,153,257,0.11,1100,963,38,6,11,59,848,100,18,25,75,1001,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.0,3767
2003-06-03,2003,6,3,2002,2294,0.14,2,62,12,14,16,153,257,0.11,1100,937,38,6,11,58,824,100,18,25,74,977,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.93,0.93,0.93,0.93,40.5,40.5,40.5,40.5,157.7,3784
2003-06-04,2003,6,4,2002,2268,0.14,2,62,12,14,16,153,257,0.11,1100,911,38,6,11,56,799,100,18,25,72,952,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,3802
2003-06-05,2003,6,5,2002,2232,0.14,2,62,12,14,16,153,257,0.12,1100,875,38,6,11,54,766,100,18,25,70,919,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3825
2003-06-06,2003,6,6,2002,2162,0.14,2,62,12,14,16,153,257,0.12,1100,805,38,6,11,50,700,100,18,25,66,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2003-06-07,2003,6,7,2002,2136,0.14,2,62,12,14,16,153,257,0.12,1100,779,38,6,11,48,675,100,18,25,64,828,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.1,3889
2003-06-08,2003,6,8,2002,2106,0.14,2,62,12,14,16,153,257,0.12,1100,749,38,6,11,46,647,100,18,25,62,800,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2003-06-09,2003,6,9,2002,2053,0.14,2,62,12,14,16,153,257,0.13,1100,696,38,6,11,43,598,100,18,25,59,751,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,164.4,3945
2003-06-10,2003,6,10,2002,2011,0.14,2,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,558,100,18,25,56,711,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2003-06-11,2003,6,11,2002,1978,0.11,2,62,12,14,16,153,257,0.13,1100,621,38,5,11,38,527,100,18,25,54,680,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.7,4000
2003-06-12,2003,6,12,2002,1957,0.11,2,62,12,14,16,153,257,0.13,1100,600,38,5,11,37,508,100,18,25,53,661,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2003-06-13,2003,6,13,2002,1895,0.11,2,62,12,14,16,153,257,0.14,1100,538,38,6,11,33,450,100,18,25,49,603,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,169.8,4075
2003-06-14,2003,6,14,2002,1850,0.11,2,62,12,14,16,153,257,0.14,1100,493,38,6,11,30,407,100,18,25,46,560,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2003-06-15,2003,6,15,2002,1788,0.11,2,62,12,14,16,153,257,0.14,1100,431,37,5,11,26,349,100,18,25,42,502,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.8,4172
2003-06-16,2003,6,16,2002,1756,0.11,2,62,12,14,16,153,257,0.15,1100,399,38,6,11,24,319,100,18,25,40,472,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2003-06-17,2003,6,17,2002,1713,0.11,2,62,12,14,16,153,257,0.15,1100,356,38,6,11,22,279,100,18,25,38,432,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.5,4235
2003-06-18,2003,6,18,2002,1656,0.11,2,62,12,14,16,153,257,0.16,1100,299,38,6,11,18,225,100,18,25,34,378,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,178.4,4282
2003-06-19,2003,6,19,2002,1612,0.11,2,62,12,14,16,153,257,0.16,1100,255,38,6,10,15,184,100,18,25,31,337,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,179.9,4318
2003-06-20,2003,6,20,2002,1536,0.11,2,62,12,14,16,153,257,0.17,1100,179,37,5,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4381
2003-06-21,2003,6,21,2002,1488,0.12,2,62,12,14,16,153,257,0.17,1100,131,31,6,7,8,78,93,18,21,24,231,1232,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,184.4,4426
2003-06-22,2003,6,22,2002,1448,0.12,2,62,12,14,16,153,257,0.18,1100,91,22,4,4,5,54,84,16,18,21,207,1219,275,275,275,275,990.0,969.3,0.87,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.0,4465
2003-06-23,2003,6,23,2002,1406,0.12,2,62,12,14,16,153,257,0.18,1100,49,11,2,2,3,29,73,14,16,19,182,1204,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4505
2003-06-24,2003,6,24,2002,1367,0.12,2,62,12,14,16,153,257,0.19,1100,10,2,0,0,0,6,64,12,14,16,159,1191,275,275,275,275,990.0,969.1,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.2,4541
2003-06-25,2003,6,25,2002,1320,0.12,2,62,12,14,16,153,257,0.19,1063,0,0,0,0,0,0,62,12,14,16,153,1151,265,265,265,265,990.0,968.9,0.77,0.43,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
2003-06-26,2003,6,26,2002,1256,0.12,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4289
2003-06-27,2003,6,27,2002,1222,0.12,2,62,12,14,16,153,257,0.21,965,0,0,0,0,0,0,62,12,14,16,153,1053,241,241,241,241,990.0,968.6,0.63,0.32,989.0,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.4,4186
2003-06-28,2003,6,28,2002,1198,0.12,2,62,12,14,16,153,257,0.21,941,0,0,0,0,0,0,62,12,14,16,153,1029,235,235,235,235,990.0,968.5,0.6,0.3,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,171.1,4106
2003-06-29,2003,6,29,2002,1173,0.12,2,62,12,14,16,153,257,0.22,916,0,0,0,0,0,0,62,12,14,16,153,1004,229,229,229,229,990.0,968.4,0.57,0.28,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.2,4012
2003-06-30,2003,6,30,2002,1144,0.12,2,62,12,14,16,153,257,0.22,887,0,0,0,0,0,0,62,12,14,16,153,975,221,221,221,221,990.0,968.4,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.7,3904
2003-07-01,2003,7,1,2002,1130,0.15,2,58,11,11,11,136,227,0.2,903,0,0,0,0,0,0,58,11,11,11,136,983,225,225,225,225,990.0,968.3,0.56,0.27,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,42.5,42.5,42.5,42.5,166.1,3987
2003-07-02,2003,7,2,2002,1093,0.15,2,58,11,11,11,136,227,0.21,866,0,0,0,0,0,0,58,11,11,11,136,946,216,216,216,216,990.0,968.2,0.52,0.24,989.2,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.2,3845
2003-07-03,2003,7,3,2002,1072,0.15,2,58,11,11,11,136,227,0.21,845,0,0,0,0,0,0,58,11,11,11,136,925,211,211,211,211,990.0,968.1,0.5,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.9,3765
2003-07-04,2003,7,4,2002,1025,0.15,2,58,11,11,11,136,227,0.22,798,0,0,0,0,0,0,58,11,11,11,136,878,266,266,266,0,990.0,968.0,0.46,0.19,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,150.9,3621
2003-07-05,2003,7,5,2002,972,0.15,2,58,11,11,11,136,227,0.23,745,0,0,0,0,0,0,58,11,11,11,136,825,248,248,248,0,990.0,967.8,0.41,0.16,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,143.1,3433
2003-07-06,2003,7,6,2002,952,0.15,2,58,11,11,11,136,227,0.24,725,0,0,0,0,0,0,58,11,11,11,136,805,241,241,241,0,990.0,967.7,0.39,0.15,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,139.9,3357
2003-07-07,2003,7,7,2002,916,0.15,2,58,11,11,11,136,227,0.25,689,0,0,0,0,0,0,58,11,11,11,136,769,229,229,229,0,990.0,967.6,0.36,0.14,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.1,3219
2003-07-08,2003,7,8,2002,892,0.15,2,58,11,11,11,136,227,0.25,665,0,0,0,0,0,0,58,11,11,11,136,745,221,221,221,0,990.0,967.5,0.35,0.13,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,130.1,3122
2003-07-09,2003,7,9,2002,864,0.15,2,58,11,11,11,136,227,0.26,637,0,0,0,0,0,0,58,11,11,11,136,717,212,212,212,0,990.0,967.4,0.33,0.12,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,124.9,2997
2003-07-10,2003,7,10,2002,838,0.15,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
2003-07-11,2003,7,11,2002,838,0.2,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
2003-07-12,2003,7,12,2002,760,0.2,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.27,0.08,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.4,2577
2003-07-13,2003,7,13,2002,743,0.2,2,58,11,11,11,136,227,0.31,516,0,0,0,0,0,0,58,11,11,11,136,596,258,258,0,0,990.0,966.9,0.27,0.08,989.7,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,104.5,2507
2003-07-14,2003,7,14,2002,725,0.2,2,58,11,11,11,136,227,0.31,498,0,0,0,0,0,0,58,11,11,11,136,578,249,249,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,101.4,2433
2003-07-15,2003,7,15,2002,707,0.2,2,58,11,11,11,136,227,0.32,480,0,0,0,0,0,0,58,11,11,11,136,560,240,240,0,0,990.0,966.7,0.24,0.07,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,98.1,2353
2003-07-16,2003,7,16,2002,686,0.2,2,58,11,11,11,136,227,0.33,459,0,0,0,0,0,0,58,11,11,11,136,539,229,229,0,0,990.0,966.6,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.1,2259
2003-07-17,2003,7,17,2002,661,0.2,2,58,11,11,11,136,227,0.34,434,0,0,0,0,0,0,58,11,11,11,136,514,217,217,0,0,990.0,966.5,0.22,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2146
2003-07-18,2003,7,18,2002,648,0.2,2,58,11,11,11,136,227,0.35,421,0,0,0,0,0,0,58,11,11,11,136,501,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2003-07-19,2003,7,19,2002,619,0.2,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
2003-07-20,2003,7,20,2002,600,0.2,2,58,11,11,11,136,227,0.38,373,0,0,0,0,0,0,58,11,11,11,136,453,186,186,0,0,990.0,966.3,0.2,0.04,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,76.6,1839
2003-07-21,2003,7,21,2002,572,0.24,2,58,11,11,11,136,227,0.4,345,0,0,0,0,0,0,58,11,11,11,136,425,172,172,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,36.7,36.7,0.0,0.0,71.2,1707
2003-07-22,2003,7,22,2002,567,0.24,2,58,11,11,11,136,227,0.4,340,0,0,0,0,0,0,58,11,11,11,136,420,170,170,0,0,990.0,966.2,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.2,1683
2003-07-23,2003,7,23,2002,557,0.24,2,58,11,11,11,136,227,0.41,330,0,0,0,0,0,0,58,11,11,11,136,410,165,165,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,68.1,1635
2003-07-24,2003,7,24,2002,553,0.24,2,58,11,11,11,136,227,0.41,326,0,0,0,0,0,0,58,11,11,11,136,406,163,163,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,67.3,1615
2003-07-25,2003,7,25,2002,542,0.24,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
2003-07-26,2003,7,26,2002,531,0.24,2,58,11,11,11,136,227,0.43,304,0,0,0,0,0,0,58,11,11,11,136,384,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
2003-07-27,2003,7,27,2002,526,0.24,2,58,11,11,11,136,227,0.43,299,0,0,0,0,0,0,58,11,11,11,136,379,149,149,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2003-07-28,2003,7,28,2002,512,0.24,2,58,11,11,11,136,227,0.44,285,0,0,0,0,0,0,58,11,11,11,136,365,142,142,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,30.4,30.4,0.0,0.0,59.0,1415
2003-07-29,2003,7,29,2002,506,0.24,2,58,11,11,11,136,227,0.45,279,0,0,0,0,0,0,58,11,11,11,136,359,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
2003-07-30,2003,7,30,2002,498,0.24,2,58,11,11,11,136,227,0.46,271,0,0,0,0,0,0,58,11,11,11,136,351,271,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.0,0.0,0.0,0.0,57.8,1387
2003-07-31,2003,7,31,2002,491,0.24,2,58,11,11,11,136,227,0.46,264,0,0,0,0,0,0,58,11,11,11,136,344,264,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,56.6,1358
2003-08-01,2003,8,1,2002,486,0.32,2,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,62.9,1508
2003-08-02,2003,8,2,2002,481,0.32,2,54,9,8,6,107,184,0.38,297,0,0,0,0,0,0,54,9,8,6,107,368,148,148,0,0,990.0,965.8,0.17,0.03,989.8,2,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,61.9,1485
2003-08-03,2003,8,3,2002,475,0.32,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2003-08-04,2003,8,4,2002,462,0.32,2,54,9,8,6,107,184,0.4,278,0,0,0,0,0,0,54,9,8,6,107,349,139,139,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,29.9,29.9,0.0,0.0,57.9,1389
2003-08-05,2003,8,5,2002,456,0.32,2,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,272,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.7,0.0,0.0,0.0,58.5,1405
2003-08-06,2003,8,6,2002,449,0.32,2,54,9,8,6,107,184,0.41,265,0,0,0,0,0,0,54,9,8,6,107,336,265,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.3,0.0,0.0,0.0,57.2,1372
2003-08-07,2003,8,7,2002,444,0.32,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,56.2,1348
2003-08-08,2003,8,8,2002,440,0.32,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.4,1330
2003-08-09,2003,8,9,2002,437,0.32,2,54,9,8,6,107,184,0.42,253,0,0,0,0,0,0,54,9,8,6,107,324,253,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.9,0.0,0.0,0.0,54.8,1314
2003-08-10,2003,8,10,2002,432,0.32,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,248,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,53.7,1289
2003-08-11,2003,8,11,2002,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1232
2003-08-12,2003,8,12,2002,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,51.4,1233
2003-08-13,2003,8,13,2002,419,0.36,2,54,9,8,6,107,184,0.44,235,0,0,0,0,0,0,54,9,8,6,107,306,235,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.2,1228
2003-08-14,2003,8,14,2002,414,0.36,2,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,230,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,50.2,1203
2003-08-15,2003,8,15,2002,403,0.36,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
2003-08-16,2003,8,16,2002,398,0.36,2,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,46.8,1122
2003-08-17,2003,8,17,2002,394,0.36,2,54,9,8,6,107,184,0.47,210,0,0,0,0,0,0,54,9,8,6,107,281,210,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,45.9,1100
2003-08-18,2003,8,18,2002,390,0.36,2,54,9,8,6,107,184,0.47,206,0,0,0,0,0,0,54,9,8,6,107,277,206,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.0,1079
2003-08-19,2003,8,19,2002,381,0.36,2,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1034
2003-08-20,2003,8,20,2002,379,0.36,2,54,9,8,6,107,184,0.48,195,0,0,0,0,0,0,54,9,8,6,107,266,195,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,42.6,1023
2003-08-21,2003,8,21,2002,373,0.41,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1148
2003-08-22,2003,8,22,2002,372,0.41,3,47,8,6,5,89,155,0.42,217,0,0,0,0,0,0,47,8,6,5,89,278,217,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,47.5,1140
2003-08-23,2003,8,23,2002,362,0.41,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
2003-08-24,2003,8,24,2002,354,0.41,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2003-08-25,2003,8,25,2002,351,0.41,3,47,8,6,5,89,155,0.44,196,0,0,0,0,0,0,47,8,6,5,89,257,196,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.0,1033
2003-08-26,2003,8,26,2002,346,0.41,3,47,8,6,5,89,155,0.45,191,0,0,0,0,0,0,47,8,6,5,89,252,191,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,42.0,1007
2003-08-27,2003,8,27,2002,341,0.41,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,40.8,978
2003-08-28,2003,8,28,2002,340,0.41,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2003-08-29,2003,8,29,2002,335,0.41,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
2003-08-30,2003,8,30,2002,332,0.41,3,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,923
2003-08-31,2003,8,31,2002,330,0.41,3,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.2,0.0,0.0,0.0,38.0,911
2003-09-01,2003,9,1,2002,330,0.45,3,40,6,4,3,65,118,0.36,212,0,0,0,0,0,0,40,6,4,3,65,262,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1124
2003-09-02,2003,9,2,2002,324,0.45,3,40,6,4,3,65,118,0.36,206,0,0,0,0,0,0,40,6,4,3,65,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1095
2003-09-03,2003,9,3,2002,312,0.45,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1030
2003-09-04,2003,9,4,2002,305,0.45,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2003-09-05,2003,9,5,2002,305,0.45,3,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.3,0.0,0.0,0.0,41.3,990
2003-09-06,2003,9,6,2002,303,0.45,3,40,6,4,3,65,118,0.39,185,0,0,0,0,0,0,40,6,4,3,65,235,185,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.9,0.0,0.0,0.0,40.9,982
2003-09-07,2003,9,7,2002,295,0.45,3,40,6,4,3,65,118,0.4,177,0,0,0,0,0,0,40,6,4,3,65,227,177,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,38.9,934
2003-09-08,2003,9,8,2002,291,0.45,3,40,6,4,3,65,118,0.4,173,0,0,0,0,0,0,40,6,4,3,65,223,173,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,37.9,910
2003-09-09,2003,9,9,2002,290,0.45,3,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.7,904
2003-09-10,2003,9,10,2002,289,0.45,3,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.4,898
2003-09-11,2003,9,11,2002,287,0.52,3,40,6,4,3,65,118,0.41,169,0,0,0,0,0,0,40,6,4,3,65,219,169,0,0,0,990.0,964.9,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,37.1,889
2003-09-12,2003,9,12,2002,283,0.52,3,40,6,4,3,65,118,0.42,165,0,0,0,0,0,0,40,6,4,3,65,215,165,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,36.1,867
2003-09-13,2003,9,13,2002,278,0.52,3,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
2003-09-14,2003,9,14,2002,278,0.52,3,40,6,4,3,65,118,0.42,160,0,0,0,0,0,0,40,6,4,3,65,210,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,841
2003-09-15,2003,9,15,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2003-09-16,2003,9,16,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2003-09-17,2003,9,17,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2003-09-18,2003,9,18,2002,267,0.52,3,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,32.5,780
2003-09-19,2003,9,19,2002,264,0.52,3,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.8,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.8,0.0,0.0,0.0,31.8,762
2003-09-20,2003,9,20,2002,256,0.52,3,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,30.1,722
2003-09-21,2003,9,21,2002,251,0.53,3,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.0,696
2003-09-22,2003,9,22,2002,245,0.53,3,40,6,4,3,65,118,0.48,127,0,0,0,0,0,0,40,6,4,3,65,177,127,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,27.6,662
2003-09-23,2003,9,23,2002,243,0.53,3,40,6,4,3,65,118,0.48,125,0,0,0,0,0,0,40,6,4,3,65,175,125,0,0,0,990.0,964.7,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,27.3,655
2003-09-24,2003,9,24,2002,240,0.53,3,40,6,4,3,65,118,0.49,122,0,0,0,0,0,0,40,6,4,3,65,172,122,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2003-09-25,2003,9,25,2002,238,0.53,3,40,6,4,3,65,118,0.5,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,623
2003-09-26,2003,9,26,2002,236,0.53,3,40,6,4,3,65,118,0.5,118,0,0,0,0,0,0,40,6,4,3,65,168,118,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,25.7,615
2003-09-27,2003,9,27,2002,234,0.53,3,40,6,4,3,65,118,0.5,116,0,0,0,0,0,0,40,6,4,3,65,166,116,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.1,601
2003-09-28,2003,9,28,2002,231,0.53,3,40,6,4,3,65,118,0.51,113,0,0,0,0,0,0,40,6,4,3,65,163,113,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
2003-09-29,2003,9,29,2002,226,0.53,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,23.3,560
2003-09-30,2003,9,30,2002,226,0.53,3,40,6,4,3,65,118,0.52,108,0,0,0,0,0,0,40,6,4,3,65,158,108,0,0,0,990.0,964.6,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.2,556
2003-10-01,2003,10,1,2003,222,0.65,3,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,27.4,658
2003-10-02,2003,10,2,2003,216,0.65,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2003-10-03,2003,10,3,2003,216,0.65,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2003-10-04,2003,10,4,2003,213,0.65,3,37,5,3,2,50,97,0.45,116,0,0,0,0,0,0,37,5,3,2,50,161,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
2003-10-05,2003,10,5,2003,209,0.65,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
2003-10-06,2003,10,6,2003,209,0.65,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
2003-10-07,2003,10,7,2003,227,0.65,3,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
2003-10-08,2003,10,8,2003,237,0.65,3,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,30.6,734
2003-10-09,2003,10,9,2003,259,0.65,3,37,5,3,2,50,97,0.37,162,0,0,0,0,0,0,37,5,3,2,50,207,162,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,35.6,853
2003-10-10,2003,10,10,2003,240,0.65,3,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,31.2,749
2003-10-11,2003,10,11,2003,216,0.47,3,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,25.9,622
2003-10-12,2003,10,12,2003,209,0.47,3,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,24.4,584
2003-10-13,2003,10,13,2003,201,0.47,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,22.5,539
2003-10-14,2003,10,14,2003,200,0.47,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.1,531
2003-10-15,2003,10,15,2003,201,0.47,3,37,5,3,2,50,97,0.48,104,0,0,0,0,0,0,37,5,3,2,50,149,104,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,22.3,535
2003-10-16,2003,10,16,2003,200,0.47,3,37,5,3,2,50,97,0.48,103,0,0,0,0,0,0,37,5,3,2,50,148,103,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.8,0.0,0.0,0.0,22.0,528
2003-10-17,2003,10,17,2003,198,0.47,3,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,21.6,518
2003-10-18,2003,10,18,2003,196,0.47,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2003-10-19,2003,10,19,2003,196,0.47,3,37,5,3,2,50,97,0.49,99,0,0,0,0,0,0,37,5,3,2,50,144,99,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.0,504
2003-10-20,2003,10,20,2003,194,0.47,3,37,5,3,2,50,97,0.5,97,0,0,0,0,0,0,37,5,3,2,50,142,97,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,20.7,497
2003-10-21,2003,10,21,2003,193,0.74,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.1,0.0,0.0,0.0,26.3,631
2003-10-22,2003,10,22,2003,194,0.74,4,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
2003-10-23,2003,10,23,2003,193,0.74,4,31,4,3,2,33,73,0.38,120,0,0,0,0,0,0,31,4,3,2,33,158,120,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.2,0.0,0.0,0.0,26.4,633
2003-10-24,2003,10,24,2003,190,0.74,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2003-10-25,2003,10,25,2003,190,0.74,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,613
2003-10-26,2003,10,26,2003,189,0.74,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
2003-10-27,2003,10,27,2003,189,0.74,4,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,25.2,605
2003-10-28,2003,10,28,2003,190,0.74,4,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,25.5,612
2003-10-29,2003,10,29,2003,194,0.74,4,31,4,3,2,33,73,0.38,121,0,0,0,0,0,0,31,4,3,2,33,159,121,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.3,0.0,0.0,0.0,26.5,635
2003-10-30,2003,10,30,2003,195,0.74,4,31,4,3,2,33,73,0.37,122,0,0,0,0,0,0,31,4,3,2,33,160,122,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.5,0.0,0.0,0.0,26.7,639
2003-10-31,2003,10,31,2003,196,0.74,4,31,4,3,2,33,73,0.37,123,0,0,0,0,0,0,31,4,3,2,33,161,123,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2003-11-01,2003,11,1,2003,198,0.8200000000000001,4,29,4,2,2,30,67,0.34,131,0,0,0,0,0,0,29,4,2,2,30,166,131,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,28.9,692
2003-11-02,2003,11,2,2003,200,0.8200000000000001,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
2003-11-03,2003,11,3,2003,200,0.8200000000000001,4,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
2003-11-04,2003,11,4,2003,202,0.8200000000000001,4,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,964.4,0.1,0.0,989.9,1,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,29.7,713
2003-11-05,2003,11,5,2003,212,0.8200000000000001,4,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,31.9,766
2003-11-06,2003,11,6,2003,220,0.8200000000000001,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
2003-11-07,2003,11,7,2003,220,0.8200000000000001,4,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,33.7,809
2003-11-08,2003,11,8,2003,216,0.8200000000000001,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,790
2003-11-09,2003,11,9,2003,216,0.8200000000000001,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,790
2003-11-10,2003,11,10,2003,216,0.8200000000000001,4,29,4,2,2,30,67,0.31,149,0,0,0,0,0,0,29,4,2,2,30,184,149,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,32.9,790
2003-11-11,2003,11,11,2003,214,0.68,3,36,5,3,2,47,93,0.43,121,0,0,0,0,0,0,36,5,3,2,47,165,121,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.4,0.0,0.0,0.0,26.5,637
2003-11-12,2003,11,12,2003,212,0.68,3,36,5,3,2,47,93,0.44,119,0,0,0,0,0,0,36,5,3,2,47,163,119,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.0,624
2003-11-13,2003,11,13,2003,209,0.68,3,36,5,3,2,47,93,0.44,116,0,0,0,0,0,0,36,5,3,2,47,160,116,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,25.3,607
2003-11-14,2003,11,14,2003,208,0.68,3,36,5,3,2,47,93,0.45,115,0,0,0,0,0,0,36,5,3,2,47,159,115,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.9,0.0,0.0,0.0,25.1,602
2003-11-15,2003,11,15,2003,216,0.68,3,36,5,3,2,47,93,0.43,123,0,0,0,0,0,0,36,5,3,2,47,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2003-11-16,2003,11,16,2003,216,0.68,3,36,5,3,2,47,93,0.43,123,0,0,0,0,0,0,36,5,3,2,47,167,123,0,0,0,990.0,964.5,0.09,0.0,989.9,1,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.7,0.0,0.0,0.0,26.9,645
2003-11-17,2003,11,17,2003,230,0.68,3,36,5,3,2,47,93,0.4,137,0,0,0,0,0,0,36,5,3,2,47,181,137,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,30.1,721
2003-11-18,2003,11,18,2003,226,0.68,3,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.6,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,29.2,701
2003-11-19,2003,11,19,2003,224,0.68,3,36,5,3,2,47,93,0.41,131,0,0,0,0,0,0,36,5,3,2,47,175,131,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,28.8,690
2003-11-20,2003,11,20,2003,223,0.68,3,36,5,3,2,47,93,0.42,130,0,0,0,0,0,0,36,5,3,2,47,174,130,0,0,0,990.0,964.5,0.1,0.0,989.9,1,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,28.4,682
2003-11-21,2003,11,21,2003,226,0.72,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2003-11-22,2003,11,22,2003,224,0.72,4,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.5,0.1,0.01,989.9,1,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,34.8,834
2003-11-23,2003,11,23,2003,226,0.72,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2003-11-24,2003,11,24,2003,226,0.72,4,29,4,2,2,30,67,0.3,159,0,0,0,0,0,0,29,4,2,2,30,194,159,0,0,0,990.0,964.6,0.1,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,35.2,845
2003-11-25,2003,11,25,2003,230,0.72,4,29,4,2,2,30,67,0.29,163,0,0,0,0,0,0,29,4,2,2,30,198,163,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,36.1,865
2003-11-26,2003,11,26,2003,232,0.72,4,29,4,2,2,30,67,0.29,165,0,0,0,0,0,0,29,4,2,2,30,200,165,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.5,0.0,0.0,0.0,36.4,874
2003-11-27,2003,11,27,2003,234,0.72,4,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.1,0.0,0.0,0.0,37.0,887
2003-11-28,2003,11,28,2003,236,0.72,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
2003-11-29,2003,11,29,2003,240,0.72,4,29,4,2,2,30,67,0.28,173,0,0,0,0,0,0,29,4,2,2,30,208,173,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,38.2,916
2003-11-30,2003,11,30,2003,246,0.72,4,29,4,2,2,30,67,0.27,179,0,0,0,0,0,0,29,4,2,2,30,214,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,39.8,955
2003-12-01,2003,12,1,2003,251,0.8300000000000001,4,31,5,3,2,36,77,0.31,174,0,0,0,0,0,0,31,5,3,2,36,213,174,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.6,0.0,0.0,0.0,38.5,923
2003-12-02,2003,12,2,2003,259,0.8300000000000001,4,31,5,3,2,36,77,0.3,182,0,0,0,0,0,0,31,5,3,2,36,221,182,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,40.4,970
2003-12-03,2003,12,3,2003,264,0.8300000000000001,4,31,5,3,2,36,77,0.29,187,0,0,0,0,0,0,31,5,3,2,36,226,187,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.7,0.0,0.0,0.0,41.7,1000
2003-12-04,2003,12,4,2003,267,0.8300000000000001,4,31,5,3,2,36,77,0.29,190,0,0,0,0,0,0,31,5,3,2,36,229,190,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2003-12-05,2003,12,5,2003,271,0.8300000000000001,4,31,5,3,2,36,77,0.28,194,0,0,0,0,0,0,31,5,3,2,36,233,194,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.1,0.0,0.0,0.0,43.3,1038
2003-12-06,2003,12,6,2003,276,0.8300000000000001,4,31,5,3,2,36,77,0.28,199,0,0,0,0,0,0,31,5,3,2,36,238,199,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,45.4,0.0,0.0,0.0,44.5,1067
2003-12-07,2003,12,7,2003,283,0.8300000000000001,4,31,5,3,2,36,77,0.27,206,0,0,0,0,0,0,31,5,3,2,36,245,206,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.0,1103
2003-12-08,2003,12,8,2003,287,0.8300000000000001,4,31,5,3,2,36,77,0.27,210,0,0,0,0,0,0,31,5,3,2,36,249,210,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1125
2003-12-09,2003,12,9,2003,292,0.8300000000000001,4,31,5,3,2,36,77,0.26,215,0,0,0,0,0,0,31,5,3,2,36,254,215,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.9,0.0,0.0,0.0,47.9,1149
2003-12-10,2003,12,10,2003,297,0.8300000000000001,4,31,5,3,2,36,77,0.26,220,0,0,0,0,0,0,31,5,3,2,36,259,220,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,49.0,1176
2003-12-11,2003,12,11,2003,303,0.8,4,31,5,3,2,36,77,0.25,226,0,0,0,0,0,0,31,5,3,2,36,265,226,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,50.5,1211
2003-12-12,2003,12,12,2003,305,0.8,4,31,5,3,2,36,77,0.25,228,0,0,0,0,0,0,31,5,3,2,36,267,228,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,50.8,1218
2003-12-13,2003,12,13,2003,312,0.8,4,31,5,3,2,36,77,0.25,235,0,0,0,0,0,0,31,5,3,2,36,274,235,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.2,1253
