Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2003-12-14,2003,12,14,2003,320,0.8,4,31,5,3,2,36,77,0.24,243,0,0,0,0,0,0,31,5,3,2,36,282,243,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.2,0.0,0.0,0.0,54.1,1297
2003-12-15,2003,12,15,2003,328,0.8,4,31,5,3,2,36,77,0.23,251,0,0,0,0,0,0,31,5,3,2,36,290,251,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,55.6,1334
2003-12-16,2003,12,16,2003,334,0.8,4,31,5,3,2,36,77,0.23,257,0,0,0,0,0,0,31,5,3,2,36,296,257,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.1,0.0,0.0,0.0,57.0,1366
2003-12-17,2003,12,17,2003,341,0.8,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.4,1400
2003-12-18,2003,12,18,2003,348,0.8,4,31,5,3,2,36,77,0.22,271,0,0,0,0,0,0,31,5,3,2,36,310,271,0,0,0,990.0,965.1,0.15,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,59.7,1431
2003-12-19,2003,12,19,2003,341,0.8,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.4,0.0,0.0,0.0,58.2,1397
2003-12-20,2003,12,20,2003,348,0.8,4,31,5,3,2,36,77,0.22,271,0,0,0,0,0,0,31,5,3,2,36,310,271,0,0,0,990.0,965.1,0.15,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,59.7,1431
2003-12-21,2003,12,21,2003,380,0.79,4,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,64.6,1549
2003-12-22,2003,12,22,2003,410,0.79,4,31,5,3,2,36,77,0.19,333,0,0,0,0,0,0,31,5,3,2,36,372,166,166,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.4,36.4,0.0,0.0,70.7,1695
2003-12-23,2003,12,23,2003,408,0.79,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
2003-12-24,2003,12,24,2003,403,0.79,4,31,5,3,2,36,77,0.19,326,0,0,0,0,0,0,31,5,3,2,36,365,163,163,0,0,990.0,965.4,0.16,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,69.3,1663
2003-12-25,2003,12,25,2003,398,0.79,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1639
2003-12-26,2003,12,26,2003,398,0.79,4,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.03,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,68.3,1639
2003-12-27,2003,12,27,2003,408,0.79,4,31,5,3,2,36,77,0.19,331,0,0,0,0,0,0,31,5,3,2,36,370,165,165,0,0,990.0,965.4,0.17,0.04,989.8,2,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,70.3,1686
2003-12-28,2003,12,28,2003,421,0.79,4,31,5,3,2,36,77,0.18,344,0,0,0,0,0,0,31,5,3,2,36,383,172,172,0,0,990.0,965.5,0.17,0.04,989.8,2,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1754
2003-12-29,2003,12,29,2003,440,0.79,4,31,5,3,2,36,77,0.17,363,0,0,0,0,0,0,31,5,3,2,36,402,181,181,0,0,990.0,965.6,0.18,0.04,989.8,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,39.7,39.7,0.0,0.0,77.0,1847
2003-12-30,2003,12,30,2003,447,0.79,4,31,5,3,2,36,77,0.17,370,0,0,0,0,0,0,31,5,3,2,36,409,185,185,0,0,990.0,965.6,0.18,0.04,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1884
2003-12-31,2003,12,31,2003,457,0.79,4,31,5,3,2,36,77,0.17,380,0,0,0,0,0,0,31,5,3,2,36,419,190,190,0,0,990.0,965.7,0.18,0.05,989.8,2,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
2004-01-01,2004,1,1,2003,462,0.71,4,34,5,4,3,45,91,0.2,371,0,0,0,0,0,0,34,5,4,3,45,414,185,185,0,0,990.0,965.7,0.18,0.04,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.4,40.4,0.0,0.0,78.5,1884
2004-01-02,2004,1,2,2003,471,0.71,4,34,5,4,3,45,91,0.19,380,0,0,0,0,0,0,34,5,4,3,45,423,190,190,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1930
2004-01-03,2004,1,3,2003,471,0.71,4,34,5,4,3,45,91,0.19,380,0,0,0,0,0,0,34,5,4,3,45,423,190,190,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,80.4,1930
2004-01-04,2004,1,4,2003,466,0.71,4,34,5,4,3,45,91,0.2,375,0,0,0,0,0,0,34,5,4,3,45,418,187,187,0,0,990.0,965.7,0.18,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.8,40.8,0.0,0.0,79.3,1903
2004-01-05,2004,1,5,2003,483,0.71,4,34,5,4,3,45,91,0.19,392,0,0,0,0,0,0,34,5,4,3,45,435,196,196,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.6,42.6,0.0,0.0,83.2,1996
2004-01-06,2004,1,6,2003,491,0.71,4,34,5,4,3,45,91,0.19,400,0,0,0,0,0,0,34,5,4,3,45,443,200,200,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.4,43.4,0.0,0.0,85.0,2039
2004-01-07,2004,1,7,2003,500,0.71,4,34,5,4,3,45,91,0.18,409,0,0,0,0,0,0,34,5,4,3,45,452,204,204,0,0,990.0,965.9,0.2,0.05,989.8,2,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,86.8,2084
2004-01-08,2004,1,8,2003,512,0.71,4,34,5,4,3,45,91,0.18,421,0,0,0,0,0,0,34,5,4,3,45,464,210,210,0,0,990.0,965.9,0.2,0.05,989.7,2,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2144
2004-01-09,2004,1,9,2003,526,0.71,4,34,5,4,3,45,91,0.17,435,0,0,0,0,0,0,34,5,4,3,45,478,217,217,0,0,990.0,966.0,0.2,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,92.0,2207
2004-01-10,2004,1,10,2003,536,0.71,4,34,5,4,3,45,91,0.17,445,0,0,0,0,0,0,34,5,4,3,45,488,222,222,0,0,990.0,966.0,0.21,0.06,989.7,2,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,94.0,2256
2004-01-11,2004,1,11,2003,519,0.67,3,41,6,4,3,66,120,0.23,399,0,0,0,0,0,0,41,6,4,3,66,450,199,199,0,0,990.0,965.9,0.19,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
2004-01-12,2004,1,12,2003,519,0.67,3,41,6,4,3,66,120,0.23,399,0,0,0,0,0,0,41,6,4,3,66,450,199,199,0,0,990.0,965.9,0.19,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,43.1,43.1,0.0,0.0,84.2,2021
2004-01-13,2004,1,13,2003,554,0.67,3,41,6,4,3,66,120,0.22,434,0,0,0,0,0,0,41,6,4,3,66,485,217,217,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,91.4,2193
2004-01-14,2004,1,14,2003,563,0.67,3,41,6,4,3,66,120,0.21,443,0,0,0,0,0,0,41,6,4,3,66,494,221,221,0,0,990.0,966.1,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,93.1,2233
2004-01-15,2004,1,15,2003,572,0.67,3,41,6,4,3,66,120,0.21,452,0,0,0,0,0,0,41,6,4,3,66,503,226,226,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,48.3,48.3,0.0,0.0,94.7,2273
2004-01-16,2004,1,16,2003,580,0.67,3,41,6,4,3,66,120,0.21,460,0,0,0,0,0,0,41,6,4,3,66,511,230,230,0,0,990.0,966.2,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.1,49.1,0.0,0.0,96.3,2310
2004-01-17,2004,1,17,2003,604,0.67,3,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.0,966.3,0.23,0.07,989.7,2,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,100.8,2419
2004-01-18,2004,1,18,2003,626,0.67,3,41,6,4,3,66,120,0.19,506,0,0,0,0,0,0,41,6,4,3,66,557,253,253,0,0,990.0,966.4,0.24,0.07,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,104.9,2516
2004-01-19,2004,1,19,2003,632,0.67,3,41,6,4,3,66,120,0.19,512,0,0,0,0,0,0,41,6,4,3,66,563,256,256,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,54.1,54.1,0.0,0.0,106.1,2545
2004-01-20,2004,1,20,2003,648,0.67,3,41,6,4,3,66,120,0.18,528,0,0,0,0,0,0,41,6,4,3,66,579,264,264,0,0,990.0,966.5,0.26,0.08,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,55.6,55.6,0.0,0.0,108.9,2613
2004-01-21,2004,1,21,2003,661,0.52,3,41,6,4,3,66,120,0.18,541,0,0,0,0,0,0,41,6,4,3,66,592,270,270,0,0,990.0,966.5,0.26,0.09,989.7,2,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,56.7,56.7,0.0,0.0,111.0,2665
2004-01-22,2004,1,22,2003,677,0.52,3,41,6,4,3,66,120,0.18,557,0,0,0,0,0,0,41,6,4,3,66,608,185,185,185,0,990.0,966.6,0.27,0.09,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.2,2693
2004-01-23,2004,1,23,2003,689,0.52,3,41,6,4,3,66,120,0.17,569,0,0,0,0,0,0,41,6,4,3,66,620,189,189,189,0,990.0,966.7,0.28,0.1,989.6,3,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,114.4,2746
2004-01-24,2004,1,24,2003,708,0.52,3,41,6,4,3,66,120,0.17,588,0,0,0,0,0,0,41,6,4,3,66,639,196,196,196,0,990.0,966.7,0.29,0.11,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,118.1,2835
2004-01-25,2004,1,25,2003,721,0.52,3,41,6,4,3,66,120,0.17,601,0,0,0,0,0,0,41,6,4,3,66,652,200,200,200,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.7,2897
2004-01-26,2004,1,26,2003,721,0.52,3,41,6,4,3,66,120,0.17,601,0,0,0,0,0,0,41,6,4,3,66,652,200,200,200,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.3,41.3,41.3,0.0,120.7,2897
2004-01-27,2004,1,27,2003,725,0.52,3,41,6,4,3,66,120,0.17,605,0,0,0,0,0,0,41,6,4,3,66,656,201,201,201,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,121.6,2917
2004-01-28,2004,1,28,2003,733,0.52,3,41,6,4,3,66,120,0.16,613,0,0,0,0,0,0,41,6,4,3,66,664,204,204,204,0,990.0,966.8,0.3,0.11,989.6,3,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,42.1,42.1,42.1,0.0,123.2,2955
2004-01-29,2004,1,29,2003,736,0.52,3,41,6,4,3,66,120,0.16,616,0,0,0,0,0,0,41,6,4,3,66,667,205,205,205,0,990.0,966.8,0.31,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.3,42.3,42.3,0.0,123.7,2969
2004-01-30,2004,1,30,2003,739,0.52,3,41,6,4,3,66,120,0.16,619,0,0,0,0,0,0,41,6,4,3,66,670,206,206,206,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.4,42.4,42.4,0.0,124.3,2982
2004-01-31,2004,1,31,2003,743,0.52,3,41,6,4,3,66,120,0.16,623,0,0,0,0,0,0,41,6,4,3,66,674,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.7,42.7,42.7,0.0,125.0,3000
2004-02-01,2004,2,1,2003,749,0.49,3,43,7,5,4,78,137,0.18,612,0,0,0,0,0,0,43,7,5,4,78,667,204,204,204,0,990.0,966.9,0.31,0.11,989.6,3,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,122.6,2941
2004-02-02,2004,2,2,2003,760,0.49,3,43,7,5,4,78,137,0.18,623,0,0,0,0,0,0,43,7,5,4,78,678,207,207,207,0,990.0,966.9,0.31,0.12,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2989
2004-02-03,2004,2,3,2003,785,0.49,3,43,7,5,4,78,137,0.17,648,0,0,0,0,0,0,43,7,5,4,78,703,216,216,216,0,990.0,967.0,0.33,0.12,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,129.5,3108
2004-02-04,2004,2,4,2003,798,0.49,3,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,220,220,220,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.7,3160
2004-02-05,2004,2,5,2003,820,0.49,3,43,7,5,4,78,137,0.17,683,0,0,0,0,0,0,43,7,5,4,78,738,227,227,227,0,990.0,967.2,0.35,0.13,989.5,3,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.1,46.1,46.1,0.0,135.5,3251
2004-02-06,2004,2,6,2003,824,0.49,3,43,7,5,4,78,137,0.17,687,0,0,0,0,0,0,43,7,5,4,78,742,229,229,229,0,990.0,967.2,0.35,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.2,3269
2004-02-07,2004,2,7,2003,838,0.49,3,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,233,233,233,0,990.0,967.3,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.5,3324
2004-02-08,2004,2,8,2003,853,0.49,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,238,238,238,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.1,3386
2004-02-09,2004,2,9,2003,853,0.49,3,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,238,238,238,0,990.0,967.3,0.37,0.15,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,141.1,3386
2004-02-10,2004,2,10,2003,880,0.49,3,43,7,5,4,78,137,0.16,743,0,0,0,0,0,0,43,7,5,4,78,798,247,247,247,0,990.0,967.4,0.39,0.16,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,145.4,3489
2004-02-11,2004,2,11,2003,888,0.49,3,43,7,5,4,78,137,0.15,751,0,0,0,0,0,0,43,7,5,4,78,806,250,250,250,0,990.0,967.5,0.39,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,146.5,3516
2004-02-12,2004,2,12,2003,927,0.49,3,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,263,263,263,0,990.0,967.6,0.43,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.5,3660
2004-02-13,2004,2,13,2003,933,0.49,3,43,7,5,4,78,137,0.15,796,0,0,0,0,0,0,43,7,5,4,78,851,265,265,265,0,990.0,967.6,0.43,0.19,989.4,3,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,153.4,3681
2004-02-14,2004,2,14,2003,958,0.49,3,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,273,273,273,0,990.0,967.7,0.46,0.21,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,156.8,3762
2004-02-15,2004,2,15,2003,972,0.49,3,43,7,5,4,78,137,0.14,835,0,0,0,0,0,0,43,7,5,4,78,890,208,208,208,208,990.0,967.8,0.47,0.22,989.3,4,21.2,21.2,21.2,21.2,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.0,3791
2004-02-16,2004,2,16,2003,998,0.49,3,43,7,5,4,78,137,0.14,861,0,0,0,0,0,0,43,7,5,4,78,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.2,3891
2004-02-17,2004,2,17,2003,1030,0.49,3,43,7,5,4,78,137,0.13,893,0,0,0,0,0,0,43,7,5,4,78,948,223,223,223,223,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.4,4016
2004-02-18,2004,2,18,2003,1060,0.49,3,43,7,5,4,78,137,0.13,923,0,0,0,0,0,0,43,7,5,4,78,978,230,230,230,230,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,172.1,4131
2004-02-19,2004,2,19,2003,1080,0.49,3,43,7,5,4,78,137,0.13,943,0,0,0,0,0,0,43,7,5,4,78,998,235,235,235,235,990.0,968.2,0.57,0.3,989.1,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,44.7,175.2,4203
2004-02-20,2004,2,20,2003,1131,0.49,3,43,7,5,4,78,137,0.12,994,0,0,0,0,0,0,43,7,5,4,78,1049,248,248,248,248,990.0,968.3,0.62,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
2004-02-21,2004,2,21,2003,1152,0.47,3,43,7,5,4,78,137,0.12,1015,0,0,0,0,0,0,43,7,5,4,78,1070,253,253,253,253,990.0,968.4,0.66,0.37,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4433
2004-02-22,2004,2,22,2003,1222,0.47,3,43,7,5,4,78,137,0.11,1085,0,0,0,0,0,0,43,7,5,4,78,1140,271,271,271,271,990.0,968.6,0.76,0.46,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.6,4623
2004-02-23,2004,2,23,2003,1309,0.47,3,43,7,5,4,78,137,0.1,1100,72,22,3,2,2,41,65,10,7,6,119,1184,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.3,4590
2004-02-24,2004,2,24,2003,1359,0.47,3,43,7,5,4,78,137,0.1,1100,122,38,6,4,3,69,81,13,9,7,147,1204,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.3,4543
2004-02-25,2004,2,25,2003,1406,0.47,3,43,7,5,4,78,137,0.1,1100,169,53,8,6,4,96,96,15,11,8,174,1222,275,275,275,275,990.0,969.2,0.88,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.8,47.8,47.8,47.8,187.4,4498
2004-02-26,2004,2,26,2003,1460,0.47,3,43,7,5,4,78,137,0.09,1100,223,57,10,8,6,140,100,18,13,10,218,1231,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.4,4450
2004-02-27,2004,2,27,2003,1518,0.47,3,43,7,5,4,78,137,0.09,1100,281,57,11,10,8,195,100,18,15,12,273,1233,275,275,275,275,990.0,969.5,0.9,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.4,4401
2004-02-28,2004,2,28,2003,1570,0.47,3,43,7,5,4,78,137,0.09,1100,333,56,11,12,9,244,100,18,17,13,322,1235,275,275,275,275,990.0,969.7,0.91,0.48,988.6,4,18.4,18.4,18.4,18.4,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4357
2004-02-29,2004,2,29,2003,1638,0.47,3,43,7,5,4,78,137,0.08,1100,401,57,11,14,11,306,100,18,19,15,384,1237,275,275,275,275,990.0,969.9,0.91,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.2,4300
2004-03-01,2004,3,1,2003,1718,0.39,2,59,11,12,13,144,239,0.14,1100,379,41,7,13,20,297,100,18,25,33,441,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4231
2004-03-02,2004,3,2,2003,1761,0.39,2,59,11,12,13,144,239,0.14,1100,422,40,7,13,22,338,100,18,25,35,482,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,174.8,4194
2004-03-03,2004,3,3,2003,1810,0.39,2,59,11,12,13,144,239,0.13,1100,471,41,7,13,25,384,100,18,25,38,528,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.1,4153
2004-03-04,2004,3,4,2003,1871,0.39,2,59,11,12,13,144,239,0.13,1100,532,41,6,13,28,442,100,18,25,41,586,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
2004-03-05,2004,3,5,2003,1935,0.39,2,59,11,12,13,144,239,0.12,1100,596,41,7,13,32,503,100,18,25,45,647,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4039
2004-03-06,2004,3,6,2003,2029,0.39,2,59,11,12,13,144,239,0.12,1100,690,41,7,13,37,591,100,18,25,50,735,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2004-03-07,2004,3,7,2003,2143,0.39,2,59,11,12,13,144,239,0.11,1100,804,41,7,13,43,699,100,18,25,56,843,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.9,3884
2004-03-08,2004,3,8,2003,2201,0.39,2,59,11,12,13,144,239,0.11,1100,862,41,7,13,46,754,100,18,25,59,898,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,160.3,3846
2004-03-09,2004,3,9,2003,2267,0.39,2,59,11,12,13,144,239,0.11,1100,928,41,7,13,50,816,100,18,25,63,960,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,3802
2004-03-10,2004,3,10,2003,2309,0.39,2,59,11,12,13,144,239,0.1,1100,970,41,7,13,52,856,100,18,25,65,1000,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.3,3774
2004-03-11,2004,3,11,2003,2353,0.39,2,59,11,12,13,144,239,0.1,1100,1014,41,7,13,55,898,100,18,25,68,1042,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2004-03-12,2004,3,12,2003,2433,0.39,2,59,11,12,13,144,239,0.1,1100,1094,41,7,13,59,974,100,18,25,72,1118,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
2004-03-13,2004,3,13,2003,2562,0.39,2,59,11,12,13,144,239,0.09,1100,1223,41,6,13,66,1095,100,18,25,79,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
2004-03-14,2004,3,14,2003,2755,0.39,2,59,11,12,13,144,239,0.09,1100,1416,41,7,13,67,1288,100,18,25,80,1432,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,144.9,3476
2004-03-15,2004,3,15,2003,2853,0.39,2,59,11,12,13,144,239,0.08,1100,1514,41,7,13,67,1386,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2004-03-16,2004,3,16,2003,2981,0.39,2,59,11,12,13,144,239,0.08,1100,1642,41,7,13,67,1514,100,18,25,80,1658,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.7,3329
2004-03-17,2004,3,17,2003,3126,0.39,2,59,11,12,13,144,239,0.08,1100,1787,41,7,13,67,1659,100,18,25,80,1803,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.8,3235
2004-03-18,2004,3,18,2003,3289,0.39,2,59,11,12,13,144,239,0.07,1100,1950,41,7,13,67,1822,100,18,25,80,1966,1243,275,275,275,275,990.0,974.2,0.93,0.48,988.6,4,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,130.8,3138
2004-03-19,2004,3,19,2003,3478,0.39,2,59,11,12,13,144,239,0.07,1100,2139,41,7,13,67,2011,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2004-03-20,2004,3,20,2003,3590,0.39,2,59,11,12,13,144,239,0.07,1100,2251,41,7,13,66,2123,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2004-03-21,2004,3,21,2003,3813,0.27,2,59,11,12,13,144,239,0.06,1100,2474,41,7,13,67,2346,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.7,2825
2004-03-22,2004,3,22,2003,3931,0.27,2,59,11,12,13,144,239,0.06,1100,2592,41,7,13,67,2464,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2752
2004-03-23,2004,3,23,2003,3983,0.27,2,59,11,12,13,144,239,0.06,1100,2644,41,6,13,67,2516,100,18,25,80,2660,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.4,2721
2004-03-24,2004,3,24,2003,4044,0.27,2,59,11,12,13,144,239,0.06,1100,2705,41,7,13,67,2577,100,18,25,80,2721,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,112.0,2687
2004-03-25,2004,3,25,2003,4110,0.27,2,59,11,12,13,144,239,0.06,1100,2771,41,7,13,67,2643,100,18,25,80,2787,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,110.6,2653
2004-03-26,2004,3,26,2003,4210,0.27,2,59,11,12,13,144,239,0.06,1100,2871,41,7,13,67,2743,100,18,25,80,2887,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.9,27.9,27.9,27.9,108.3,2600
2004-03-27,2004,3,27,2003,4267,0.27,2,59,11,12,13,144,239,0.06,1100,2928,41,7,13,67,2800,100,18,25,80,2944,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.4,27.4,27.4,27.4,106.5,2554
2004-03-28,2004,3,28,2003,4284,0.27,2,59,11,12,13,144,239,0.06,1100,2945,41,7,13,67,2817,100,18,25,80,2961,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.3,27.3,27.3,27.3,105.9,2541
2004-03-29,2004,3,29,2003,4307,0.27,2,59,11,12,13,144,239,0.06,1100,2968,41,7,13,67,2840,100,18,25,80,2984,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2524
2004-03-30,2004,3,30,2003,4338,0.27,2,59,11,12,13,144,239,0.06,1100,2999,41,7,13,67,2871,100,18,25,80,3015,1243,275,275,275,275,990.0,976.3,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,26.8,26.8,26.8,26.8,104.1,2499
2004-03-31,2004,3,31,2003,4307,0.27,2,59,11,12,13,144,239,0.06,1100,2968,41,7,13,67,2840,100,18,25,80,2984,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.8,11.8,11.8,11.8,0.85,0.85,0.85,0.85,27.1,27.1,27.1,27.1,105.2,2524
2004-04-01,2004,4,1,2003,4284,0.23,2,70,14,18,25,168,295,0.07,1100,2889,30,4,7,55,2793,100,18,25,80,2961,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.3,27.3,27.3,27.3,105.9,2541
2004-04-02,2004,4,2,2003,4170,0.23,2,70,14,18,25,168,295,0.07,1100,2775,30,4,7,55,2679,100,18,25,80,2847,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.1,12.1,12.1,12.1,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,109.2,2621
2004-04-03,2004,4,3,2003,4093,0.23,2,70,14,18,25,168,295,0.07,1100,2698,30,4,7,55,2602,100,18,25,80,2770,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,110.9,2661
2004-04-04,2004,4,4,2003,4065,0.23,2,70,14,18,25,168,295,0.07,1100,2670,30,4,7,55,2574,100,18,25,80,2742,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.5,2676
2004-04-05,2004,4,5,2003,4093,0.23,2,70,14,18,25,168,295,0.07,1100,2698,30,4,7,55,2602,100,18,25,80,2770,1243,275,275,275,275,990.0,975.9,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.6,28.6,28.6,28.6,110.9,2661
2004-04-06,2004,4,6,2003,4065,0.23,2,70,14,18,25,168,295,0.07,1100,2670,30,4,7,55,2574,100,18,25,80,2742,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.5,2676
2004-04-07,2004,4,7,2003,4051,0.23,2,70,14,18,25,168,295,0.07,1100,2656,30,4,7,55,2560,100,18,25,80,2728,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,111.8,2684
2004-04-08,2004,4,8,2003,4018,0.23,2,70,14,18,25,168,295,0.07,1100,2623,30,4,7,55,2527,100,18,25,80,2695,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2701
2004-04-09,2004,4,9,2003,4014,0.23,2,70,14,18,25,168,295,0.07,1100,2619,30,4,7,55,2523,100,18,25,80,2691,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2703
2004-04-10,2004,4,10,2003,4014,0.23,2,70,14,18,25,168,295,0.07,1100,2619,30,4,7,55,2523,100,18,25,80,2691,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2703
2004-04-11,2004,4,11,2003,3983,0.24,2,70,14,18,25,168,295,0.07,1100,2588,30,3,7,55,2492,100,18,25,80,2660,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.4,2721
2004-04-12,2004,4,12,2003,3967,0.24,2,70,14,18,25,168,295,0.07,1100,2572,30,4,7,55,2476,100,18,25,80,2644,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.8,2731
2004-04-13,2004,4,13,2003,3969,0.24,2,70,14,18,25,168,295,0.07,1100,2574,30,4,7,55,2478,100,18,25,80,2646,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2729
2004-04-14,2004,4,14,2003,3969,0.24,2,70,14,18,25,168,295,0.07,1100,2574,30,4,7,55,2478,100,18,25,80,2646,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2729
2004-04-15,2004,4,15,2003,3936,0.24,2,70,14,18,25,168,295,0.07,1100,2541,30,4,7,55,2445,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,114.6,2749
2004-04-16,2004,4,16,2003,3936,0.24,2,70,14,18,25,168,295,0.07,1100,2541,30,4,7,55,2445,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,114.6,2749
2004-04-17,2004,4,17,2003,3931,0.24,2,70,14,18,25,168,295,0.08,1100,2536,30,3,7,55,2440,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2752
2004-04-18,2004,4,18,2003,3931,0.24,2,70,14,18,25,168,295,0.08,1100,2536,30,3,7,55,2440,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2752
2004-04-19,2004,4,19,2003,3936,0.24,2,70,14,18,25,168,295,0.07,1100,2541,30,4,7,55,2445,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,114.6,2749
2004-04-20,2004,4,20,2003,3936,0.24,2,70,14,18,25,168,295,0.07,1100,2541,30,4,7,55,2445,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,114.6,2749
2004-04-21,2004,4,21,2003,3969,0.2,2,70,14,18,25,168,295,0.07,1100,2574,30,4,7,55,2478,100,18,25,80,2646,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2729
2004-04-22,2004,4,22,2003,3983,0.2,2,70,14,18,25,168,295,0.07,1100,2588,30,3,7,55,2492,100,18,25,80,2660,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,113.4,2721
2004-04-23,2004,4,23,2003,3969,0.2,2,70,14,18,25,168,295,0.07,1100,2574,30,4,7,55,2478,100,18,25,80,2646,1243,275,275,275,275,990.0,975.6,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,113.7,2729
2004-04-24,2004,4,24,2003,3936,0.2,2,70,14,18,25,168,295,0.07,1100,2541,30,4,7,55,2445,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,114.6,2749
2004-04-25,2004,4,25,2003,3931,0.2,2,70,14,18,25,168,295,0.08,1100,2536,30,3,7,55,2440,100,18,25,80,2608,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.7,2752
2004-04-26,2004,4,26,2003,3915,0.2,2,70,14,18,25,168,295,0.08,1100,2520,30,4,7,55,2424,100,18,25,80,2592,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.1,2762
2004-04-27,2004,4,27,2003,3915,0.2,2,70,14,18,25,168,295,0.08,1100,2520,30,4,7,55,2424,100,18,25,80,2592,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.1,2762
2004-04-28,2004,4,28,2003,3922,0.2,2,70,14,18,25,168,295,0.08,1100,2527,30,3,7,55,2431,100,18,25,80,2599,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,114.9,2758
2004-04-29,2004,4,29,2003,3906,0.2,2,70,14,18,25,168,295,0.08,1100,2511,30,4,7,55,2415,100,18,25,80,2583,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.4,2768
2004-04-30,2004,4,30,2003,3889,0.2,2,70,14,18,25,168,295,0.08,1100,2494,30,4,7,55,2398,100,18,25,80,2566,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,115.8,2778
2004-05-01,2004,5,1,2003,3839,0.14,2,65,14,17,23,202,321,0.08,1100,2418,35,4,8,57,2314,100,18,25,80,2516,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,117.1,2809
2004-05-02,2004,5,2,2003,3813,0.14,2,65,14,17,23,202,321,0.08,1100,2392,35,4,7,57,2288,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.7,2825
2004-05-03,2004,5,3,2003,3800,0.14,2,65,14,17,23,202,321,0.08,1100,2379,35,4,8,57,2275,100,18,25,80,2477,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.4,30.4,30.4,30.4,118.1,2833
2004-05-04,2004,5,4,2003,3738,0.14,2,65,14,17,23,202,321,0.09,1100,2317,35,4,8,57,2213,100,18,25,80,2415,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.7,2872
2004-05-05,2004,5,5,2003,3686,0.14,2,65,14,17,23,202,321,0.09,1100,2265,35,4,8,57,2161,100,18,25,80,2363,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.0,2904
2004-05-06,2004,5,6,2003,3630,0.14,2,65,14,17,23,202,321,0.09,1100,2209,35,4,8,57,2105,100,18,25,80,2307,1243,275,275,275,275,990.0,974.9,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,122.4,2936
2004-05-07,2004,5,7,2003,3574,0.14,2,65,14,17,23,202,321,0.09,1100,2153,35,4,8,57,2049,100,18,25,80,2251,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,123.7,2969
2004-05-08,2004,5,8,2003,3524,0.14,2,65,14,17,23,202,321,0.09,1100,2103,35,4,8,57,1999,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,2998
2004-05-09,2004,5,9,2003,3483,0.14,2,65,14,17,23,202,321,0.09,1100,2062,35,4,8,57,1958,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2004-05-10,2004,5,10,2003,3478,0.14,2,65,14,17,23,202,321,0.09,1100,2057,35,4,8,57,1953,100,18,25,80,2155,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.1,3026
2004-05-11,2004,5,11,2003,3459,0.15,2,65,14,17,23,202,321,0.09,1100,2038,35,4,8,57,1934,100,18,25,80,2136,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3037
2004-05-12,2004,5,12,2003,3465,0.15,2,65,14,17,23,202,321,0.09,1100,2044,35,4,8,57,1940,100,18,25,80,2142,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.4,3033
2004-05-13,2004,5,13,2003,3457,0.15,2,65,14,17,23,202,321,0.09,1100,2036,35,4,8,57,1932,100,18,25,80,2134,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,126.6,3038
2004-05-14,2004,5,14,2003,3429,0.15,2,65,14,17,23,202,321,0.09,1100,2008,35,4,8,57,1904,100,18,25,80,2106,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.8,32.8,32.8,32.8,127.3,3055
2004-05-15,2004,5,15,2003,3411,0.15,2,65,14,17,23,202,321,0.09,1100,1990,35,4,8,57,1886,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2004-05-16,2004,5,16,2003,3138,0.15,2,65,14,17,23,202,321,0.1,1100,1717,35,4,8,57,1613,100,18,25,80,1815,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,134.5,3227
2004-05-17,2004,5,17,2003,3096,0.15,2,65,14,17,23,202,321,0.1,1100,1675,35,4,8,57,1571,100,18,25,80,1773,1243,275,275,275,275,990.0,973.7,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,135.6,3254
2004-05-18,2004,5,18,2003,3034,0.15,2,65,14,17,23,202,321,0.11,1100,1613,35,4,8,56,1509,100,18,25,80,1711,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.3,3294
2004-05-19,2004,5,19,2003,2981,0.15,2,65,14,17,23,202,321,0.11,1100,1560,35,4,8,57,1456,100,18,25,80,1658,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,138.7,3329
2004-05-20,2004,5,20,2003,2939,0.15,2,65,14,17,23,202,321,0.11,1100,1518,35,4,8,57,1414,100,18,25,80,1616,1243,275,275,275,275,990.0,973.4,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,139.9,3356
2004-05-21,2004,5,21,2003,2913,0.12,2,65,14,17,23,202,321,0.11,1100,1492,35,4,8,57,1388,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3373
2004-05-22,2004,5,22,2003,2853,0.12,2,65,14,17,23,202,321,0.11,1100,1432,35,4,8,57,1328,100,18,25,80,1530,1243,275,275,275,275,990.0,973.2,0.93,0.48,988.6,4,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,142.2,3412
2004-05-23,2004,5,23,2003,2801,0.12,2,65,14,17,23,202,321,0.11,1100,1380,35,4,8,57,1276,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3446
2004-05-24,2004,5,24,2003,2711,0.12,2,65,14,17,23,202,321,0.12,1100,1290,35,4,8,57,1186,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.0,3504
2004-05-25,2004,5,25,2003,2685,0.12,2,65,14,17,23,202,321,0.12,1100,1264,35,4,8,57,1160,100,18,25,80,1362,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
2004-05-26,2004,5,26,2003,2645,0.12,2,65,14,17,23,202,321,0.12,1100,1224,35,4,8,57,1120,100,18,25,80,1322,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3548
2004-05-27,2004,5,27,2003,2606,0.12,2,65,14,17,23,202,321,0.12,1100,1185,35,4,8,57,1081,100,18,25,80,1283,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,3573
2004-05-28,2004,5,28,2003,2562,0.12,2,65,14,17,23,202,321,0.13,1100,1141,35,4,8,57,1037,100,18,25,80,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
2004-05-29,2004,5,29,2003,2498,0.12,2,65,14,17,23,202,321,0.13,1100,1077,35,4,7,57,973,100,18,25,80,1175,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
2004-05-30,2004,5,30,2003,2409,0.12,2,65,14,17,23,202,321,0.13,1100,988,35,4,8,57,884,100,18,25,80,1086,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
2004-05-31,2004,5,31,2003,2382,0.12,2,65,14,17,23,202,321,0.13,1100,961,35,4,7,57,857,100,18,25,80,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
2004-06-01,2004,6,1,2003,2345,0.12,2,62,12,14,16,153,257,0.11,1100,988,38,6,11,61,872,100,18,25,77,1025,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3750
2004-06-02,2004,6,2,2003,2327,0.12,2,62,12,14,16,153,257,0.11,1100,970,38,6,11,60,855,100,18,25,76,1008,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,156.8,3762
2004-06-03,2004,6,3,2003,2299,0.12,2,62,12,14,16,153,257,0.11,1100,942,37,6,10,58,828,100,18,25,74,981,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2004-06-04,2004,6,4,2003,2244,0.12,2,62,12,14,16,153,257,0.11,1100,887,38,6,11,55,777,100,18,25,71,930,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.1,3817
2004-06-05,2004,6,5,2003,2224,0.12,2,62,12,14,16,153,257,0.12,1100,867,38,6,11,54,758,100,18,25,70,911,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.6,3830
2004-06-06,2004,6,6,2003,2179,0.12,2,62,12,14,16,153,257,0.12,1100,822,38,6,11,51,716,100,18,25,67,869,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3861
2004-06-07,2004,6,7,2003,2162,0.12,2,62,12,14,16,153,257,0.12,1100,805,38,6,11,50,700,100,18,25,66,853,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2004-06-08,2004,6,8,2003,2131,0.12,2,62,12,14,16,153,257,0.12,1100,774,38,6,11,48,671,100,18,25,64,824,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,162.2,3892
2004-06-09,2004,6,9,2003,2099,0.12,2,62,12,14,16,153,257,0.12,1100,742,38,6,11,46,641,100,18,25,62,794,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.1,3914
2004-06-10,2004,6,10,2003,2047,0.12,2,62,12,14,16,153,257,0.13,1100,690,38,6,11,42,592,100,18,25,58,745,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2004-06-11,2004,6,11,2003,2005,0.1,1,67,13,15,17,181,293,0.15,1100,612,33,4,10,35,528,100,18,25,52,709,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2004-06-12,2004,6,12,2003,1971,0.1,1,67,13,15,17,181,293,0.15,1100,578,33,4,10,33,497,100,18,25,50,678,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
2004-06-13,2004,6,13,2003,1957,0.1,1,67,13,15,17,181,293,0.15,1100,564,33,4,10,32,484,100,18,25,49,665,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2004-06-14,2004,6,14,2003,1919,0.1,1,67,13,15,17,181,293,0.15,1100,526,33,5,10,30,447,100,18,25,47,628,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2004-06-15,2004,6,15,2003,1850,0.1,1,67,13,15,17,181,293,0.16,1100,457,33,5,10,26,382,100,18,25,43,563,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2004-06-16,2004,6,16,2003,1788,0.1,1,67,13,15,17,181,293,0.16,1100,395,32,5,10,22,324,100,18,25,39,505,1243,275,275,275,275,990.0,970.4,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,173.8,4172
2004-06-17,2004,6,17,2003,1726,0.1,1,67,13,15,17,181,293,0.17,1100,333,33,5,10,19,266,100,18,25,36,447,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2004-06-18,2004,6,18,2003,1666,0.1,1,67,13,15,17,181,293,0.18,1100,273,32,5,10,15,209,100,18,25,32,390,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2004-06-19,2004,6,19,2003,1638,0.1,1,67,13,15,17,181,293,0.18,1100,245,33,5,10,14,183,100,18,25,31,364,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4297
2004-06-20,2004,6,20,2003,1570,0.1,1,67,13,15,17,181,293,0.19,1100,177,33,5,9,10,120,100,18,24,27,301,1242,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4352
2004-06-21,2004,6,21,2003,1518,0.11,2,62,12,14,16,153,257,0.17,1100,161,38,5,8,10,98,100,18,22,26,251,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
2004-06-22,2004,6,22,2003,1466,0.11,2,62,12,14,16,153,257,0.18,1100,109,26,5,5,6,65,88,17,19,22,218,1225,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4447
2004-06-23,2004,6,23,2003,1436,0.11,2,62,12,14,16,153,257,0.18,1100,79,19,3,4,4,47,81,15,18,20,200,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4476
2004-06-24,2004,6,24,2003,1390,0.11,2,62,12,14,16,153,257,0.18,1100,33,8,1,1,2,19,70,13,15,18,172,1199,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4520
2004-06-25,2004,6,25,2003,1346,0.11,2,62,12,14,16,153,257,0.19,1089,0,0,0,0,0,0,62,12,14,16,153,1177,272,272,272,272,990.0,969.0,0.81,0.47,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
2004-06-26,2004,6,26,2003,1256,0.11,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4289
2004-06-27,2004,6,27,2003,1213,0.11,2,62,12,14,16,153,257,0.21,956,0,0,0,0,0,0,62,12,14,16,153,1044,239,239,239,239,990.0,968.6,0.62,0.31,989.1,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,173.2,4157
2004-06-28,2004,6,28,2003,1184,0.11,2,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
2004-06-29,2004,6,29,2003,1154,0.11,2,62,12,14,16,153,257,0.22,897,0,0,0,0,0,0,62,12,14,16,153,985,224,224,224,224,990.0,968.4,0.56,0.27,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,164.3,3942
2004-06-30,2004,6,30,2003,1134,0.11,2,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,219,219,219,219,990.0,968.3,0.54,0.25,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,161.0,3864
2004-07-01,2004,7,1,2003,1099,0.16,2,58,11,11,11,136,227,0.21,872,0,0,0,0,0,0,58,11,11,11,136,952,218,218,218,218,990.0,968.2,0.53,0.25,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,161.1,3867
2004-07-02,2004,7,2,2003,1080,0.16,2,58,11,11,11,136,227,0.21,853,0,0,0,0,0,0,58,11,11,11,136,933,213,213,213,213,990.0,968.2,0.51,0.23,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,40.6,40.6,40.6,40.6,158.1,3795
2004-07-03,2004,7,3,2003,1045,0.16,2,58,11,11,11,136,227,0.22,818,0,0,0,0,0,0,58,11,11,11,136,898,272,272,272,0,990.0,968.0,0.48,0.2,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,52.3,52.3,52.3,0.0,153.7,3687
2004-07-04,2004,7,4,2003,998,0.16,2,58,11,11,11,136,227,0.23,771,0,0,0,0,0,0,58,11,11,11,136,851,257,257,257,0,990.0,967.9,0.43,0.18,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,146.9,3526
2004-07-05,2004,7,5,2003,958,0.16,2,58,11,11,11,136,227,0.24,731,0,0,0,0,0,0,58,11,11,11,136,811,243,243,243,0,990.0,967.7,0.4,0.16,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,140.9,3380
2004-07-06,2004,7,6,2003,930,0.16,2,58,11,11,11,136,227,0.24,703,0,0,0,0,0,0,58,11,11,11,136,783,234,234,234,0,990.0,967.6,0.37,0.14,989.5,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,136.4,3274
2004-07-07,2004,7,7,2003,909,0.16,2,58,11,11,11,136,227,0.25,682,0,0,0,0,0,0,58,11,11,11,136,762,227,227,227,0,990.0,967.5,0.36,0.13,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.2,45.2,45.2,0.0,133.0,3192
2004-07-08,2004,7,8,2003,869,0.16,2,58,11,11,11,136,227,0.26,642,0,0,0,0,0,0,58,11,11,11,136,722,214,214,214,0,990.0,967.4,0.34,0.12,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.9,3022
2004-07-09,2004,7,9,2003,838,0.16,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
2004-07-10,2004,7,10,2003,798,0.16,2,58,11,11,11,136,227,0.28,571,0,0,0,0,0,0,58,11,11,11,136,651,190,190,190,0,990.0,967.1,0.3,0.1,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,38.6,38.6,38.6,0.0,112.4,2697
2004-07-11,2004,7,11,2003,760,0.24,2,58,11,11,11,136,227,0.3,533,0,0,0,0,0,0,58,11,11,11,136,613,266,266,0,0,990.0,966.9,0.27,0.08,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,54.8,54.8,0.0,0.0,107.4,2577
2004-07-12,2004,7,12,2003,749,0.24,2,58,11,11,11,136,227,0.3,522,0,0,0,0,0,0,58,11,11,11,136,602,261,261,0,0,990.0,966.9,0.27,0.08,989.7,2,22.3,22.3,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,105.6,2534
2004-07-13,2004,7,13,2003,733,0.24,2,58,11,11,11,136,227,0.31,506,0,0,0,0,0,0,58,11,11,11,136,586,253,253,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,102.8,2467
2004-07-14,2004,7,14,2003,712,0.24,2,58,11,11,11,136,227,0.32,485,0,0,0,0,0,0,58,11,11,11,136,565,242,242,0,0,990.0,966.7,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,99.0,2376
2004-07-15,2004,7,15,2003,689,0.24,2,58,11,11,11,136,227,0.33,462,0,0,0,0,0,0,58,11,11,11,136,542,231,231,0,0,990.0,966.7,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,94.8,2274
2004-07-16,2004,7,16,2003,669,0.24,2,58,11,11,11,136,227,0.34,442,0,0,0,0,0,0,58,11,11,11,136,522,221,221,0,0,990.0,966.6,0.22,0.06,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,91.0,2183
2004-07-17,2004,7,17,2003,648,0.24,2,58,11,11,11,136,227,0.35,421,0,0,0,0,0,0,58,11,11,11,136,501,210,210,0,0,990.0,966.5,0.21,0.05,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.4,44.4,0.0,0.0,87.0,2088
2004-07-18,2004,7,18,2003,626,0.24,2,58,11,11,11,136,227,0.36,399,0,0,0,0,0,0,58,11,11,11,136,479,199,199,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,82.2,1973
2004-07-19,2004,7,19,2003,614,0.24,2,58,11,11,11,136,227,0.37,387,0,0,0,0,0,0,58,11,11,11,136,467,193,193,0,0,990.0,966.4,0.2,0.05,989.8,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,79.7,1912
2004-07-20,2004,7,20,2003,597,0.24,2,58,11,11,11,136,227,0.38,370,0,0,0,0,0,0,58,11,11,11,136,450,185,185,0,0,990.0,966.3,0.19,0.04,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.2,39.2,0.0,0.0,76.1,1827
2004-07-21,2004,7,21,2003,582,0.27,2,58,11,11,11,136,227,0.39,355,0,0,0,0,0,0,58,11,11,11,136,435,177,177,0,0,990.0,966.2,0.19,0.04,989.8,2,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,73.1,1754
2004-07-22,2004,7,22,2003,569,0.27,2,58,11,11,11,136,227,0.4,342,0,0,0,0,0,0,58,11,11,11,136,422,171,171,0,0,990.0,966.2,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,70.4,1690
2004-07-23,2004,7,23,2003,561,0.27,2,58,11,11,11,136,227,0.4,334,0,0,0,0,0,0,58,11,11,11,136,414,167,167,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.5,35.5,0.0,0.0,68.8,1651
