Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005-11-19,2005,11,19,2005,225,0.93,5,23,4,2,2,19,50,0.22,175,0,0,0,0,0,0,23,4,2,2,19,204,175,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.1,0.0,0.0,0.0,39.0,934
2005-11-20,2005,11,20,2005,224,0.93,5,23,4,2,2,19,50,0.22,174,0,0,0,0,0,0,23,4,2,2,19,203,174,0,0,0,990.0,964.5,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,38.8,930
2005-11-21,2005,11,21,2005,236,0.86,4,29,4,2,2,30,67,0.28,169,0,0,0,0,0,0,29,4,2,2,30,204,169,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,37.5,899
2005-11-22,2005,11,22,2005,241,0.86,4,29,4,2,2,30,67,0.28,174,0,0,0,0,0,0,29,4,2,2,30,209,174,0,0,0,990.0,964.6,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.7,0.0,0.0,0.0,38.5,924
2005-11-23,2005,11,23,2005,246,0.86,4,29,4,2,2,30,67,0.27,179,0,0,0,0,0,0,29,4,2,2,30,214,179,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,39.7,953
2005-11-24,2005,11,24,2005,251,0.86,4,29,4,2,2,30,67,0.27,184,0,0,0,0,0,0,29,4,2,2,30,219,184,0,0,0,990.0,964.7,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,41.0,984
2005-11-25,2005,11,25,2005,278,0.86,4,29,4,2,2,30,67,0.24,211,0,0,0,0,0,0,29,4,2,2,30,246,211,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,47.2,1132
2005-11-26,2005,11,26,2005,283,0.86,4,29,4,2,2,30,67,0.24,216,0,0,0,0,0,0,29,4,2,2,30,251,216,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,48.3,1158
2005-11-27,2005,11,27,2005,276,0.86,4,29,4,2,2,30,67,0.24,209,0,0,0,0,0,0,29,4,2,2,30,244,209,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.7,1120
2005-11-28,2005,11,28,2005,274,0.86,4,29,4,2,2,30,67,0.24,207,0,0,0,0,0,0,29,4,2,2,30,242,207,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2005-11-29,2005,11,29,2005,275,0.86,4,29,4,2,2,30,67,0.24,208,0,0,0,0,0,0,29,4,2,2,30,243,208,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,46.6,1118
2005-11-30,2005,11,30,2005,277,0.86,4,29,4,2,2,30,67,0.24,210,0,0,0,0,0,0,29,4,2,2,30,245,210,0,0,0,990.0,964.8,0.12,0.01,989.9,1,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,46.9,1126
2005-12-01,2005,12,1,2005,276,0.66,3,38,5,4,3,54,104,0.38,172,0,0,0,0,0,0,38,5,4,3,54,219,172,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.9,0.0,0.0,0.0,37.8,906
2005-12-02,2005,12,2,2005,282,0.66,3,38,5,4,3,54,104,0.37,178,0,0,0,0,0,0,38,5,4,3,54,225,178,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,39.1,938
2005-12-03,2005,12,3,2005,271,0.66,3,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,878
2005-12-04,2005,12,4,2005,267,0.66,3,38,5,4,3,54,104,0.39,163,0,0,0,0,0,0,38,5,4,3,54,210,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2005-12-05,2005,12,5,2005,261,0.66,3,38,5,4,3,54,104,0.4,157,0,0,0,0,0,0,38,5,4,3,54,204,157,0,0,0,990.0,964.7,0.11,0.01,989.9,1,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,34.5,827
2005-12-06,2005,12,6,2005,264,0.66,3,38,5,4,3,54,104,0.39,160,0,0,0,0,0,0,38,5,4,3,54,207,160,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,35.0,839
2005-12-07,2005,12,7,2005,267,0.66,3,38,5,4,3,54,104,0.39,163,0,0,0,0,0,0,38,5,4,3,54,210,163,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,35.7,857
2005-12-08,2005,12,8,2005,271,0.66,3,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,878
2005-12-09,2005,12,9,2005,271,0.66,3,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.8,0.11,0.01,989.9,1,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,36.6,878
2005-12-10,2005,12,10,2005,291,0.66,3,38,5,4,3,54,104,0.36,187,0,0,0,0,0,0,38,5,4,3,54,234,187,0,0,0,990.0,964.9,0.12,0.01,989.9,1,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,41.4,993
2005-12-11,2005,12,11,2005,295,0.86,4,31,5,3,2,36,77,0.26,218,0,0,0,0,0,0,31,5,3,2,36,257,218,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.5,0.0,0.0,0.0,48.5,1164
2005-12-12,2005,12,12,2005,296,0.86,4,31,5,3,2,36,77,0.26,219,0,0,0,0,0,0,31,5,3,2,36,258,219,0,0,0,990.0,964.9,0.13,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,48.9,1172
2005-12-13,2005,12,13,2005,307,0.86,4,31,5,3,2,36,77,0.25,230,0,0,0,0,0,0,31,5,3,2,36,269,230,0,0,0,990.0,964.9,0.13,0.02,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,51.2,1227
2005-12-14,2005,12,14,2005,312,0.86,4,31,5,3,2,36,77,0.25,235,0,0,0,0,0,0,31,5,3,2,36,274,235,0,0,0,990.0,965.0,0.13,0.02,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.3,0.0,0.0,0.0,52.3,1254
2005-12-15,2005,12,15,2005,326,0.86,4,31,5,3,2,36,77,0.24,249,0,0,0,0,0,0,31,5,3,2,36,288,249,0,0,0,990.0,965.0,0.14,0.02,989.8,1,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,55.2,1325
2005-12-16,2005,12,16,2005,331,0.86,4,31,5,3,2,36,77,0.23,254,0,0,0,0,0,0,31,5,3,2,36,293,254,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.5,0.0,0.0,0.0,56.3,1352
2005-12-17,2005,12,17,2005,341,0.86,4,31,5,3,2,36,77,0.23,264,0,0,0,0,0,0,31,5,3,2,36,303,264,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.4,0.0,0.0,0.0,58.2,1397
2005-12-18,2005,12,18,2005,345,0.86,4,31,5,3,2,36,77,0.22,268,0,0,0,0,0,0,31,5,3,2,36,307,268,0,0,0,990.0,965.1,0.14,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.2,0.0,0.0,0.0,59.0,1416
2005-12-19,2005,12,19,2005,348,0.86,4,31,5,3,2,36,77,0.22,271,0,0,0,0,0,0,31,5,3,2,36,310,271,0,0,0,990.0,965.1,0.15,0.02,989.8,1,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.9,0.0,0.0,0.0,59.7,1431
2005-12-20,2005,12,20,2005,352,0.86,4,31,5,3,2,36,77,0.22,275,0,0,0,0,0,0,31,5,3,2,36,314,137,137,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.2,30.2,0.0,0.0,58.6,1405
2005-12-21,2005,12,21,2005,355,0.8,4,31,5,3,2,36,77,0.22,278,0,0,0,0,0,0,31,5,3,2,36,317,139,139,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,59.2,1421
2005-12-22,2005,12,22,2005,361,0.8,4,31,5,3,2,36,77,0.21,284,0,0,0,0,0,0,31,5,3,2,36,323,142,142,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.5,1451
2005-12-23,2005,12,23,2005,362,0.8,4,31,5,3,2,36,77,0.21,285,0,0,0,0,0,0,31,5,3,2,36,324,142,142,0,0,990.0,965.2,0.15,0.03,989.8,2,24.5,24.5,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,60.6,1455
2005-12-24,2005,12,24,2005,381,0.8,4,31,5,3,2,36,77,0.2,304,0,0,0,0,0,0,31,5,3,2,36,343,152,152,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.4,33.4,0.0,0.0,64.7,1553
2005-12-25,2005,12,25,2005,373,0.8,4,31,5,3,2,36,77,0.21,296,0,0,0,0,0,0,31,5,3,2,36,335,148,148,0,0,990.0,965.3,0.15,0.03,989.8,2,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,63.0,1512
2005-12-26,2005,12,26,2005,385,0.8,4,31,5,3,2,36,77,0.2,308,0,0,0,0,0,0,31,5,3,2,36,347,154,154,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1574
2005-12-27,2005,12,27,2005,388,0.8,4,31,5,3,2,36,77,0.2,311,0,0,0,0,0,0,31,5,3,2,36,350,155,155,0,0,990.0,965.3,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,66.2,1588
2005-12-28,2005,12,28,2005,391,0.8,4,31,5,3,2,36,77,0.2,314,0,0,0,0,0,0,31,5,3,2,36,353,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,66.8,1602
2005-12-29,2005,12,29,2005,392,0.8,4,31,5,3,2,36,77,0.2,315,0,0,0,0,0,0,31,5,3,2,36,354,157,157,0,0,990.0,965.4,0.16,0.03,989.8,2,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,67.0,1608
2005-12-30,2005,12,30,2005,462,0.8,4,31,5,3,2,36,77,0.17,385,0,0,0,0,0,0,31,5,3,2,36,424,192,192,0,0,990.0,965.7,0.19,0.05,989.8,2,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,81.8,1964
2005-12-31,2005,12,31,2005,600,0.8,4,31,5,3,2,36,77,0.13,523,0,0,0,0,0,0,31,5,3,2,36,562,261,261,0,0,990.0,966.3,0.25,0.08,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,55.5,55.5,0.0,0.0,108.8,2610
2006-01-01,2006,1,1,2005,432,0.84,4,34,5,4,3,45,91,0.21,341,0,0,0,0,0,0,34,5,4,3,45,384,170,170,0,0,990.0,965.5,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,72.1,1730
2006-01-02,2006,1,2,2005,436,0.84,4,34,5,4,3,45,91,0.21,345,0,0,0,0,0,0,34,5,4,3,45,388,172,172,0,0,990.0,965.6,0.17,0.04,989.8,2,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,73.0,1751
2006-01-03,2006,1,3,2005,487,0.84,4,34,5,4,3,45,91,0.19,396,0,0,0,0,0,0,34,5,4,3,45,439,198,198,0,0,990.0,965.8,0.19,0.05,989.8,2,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,84.0,2016
2006-01-04,2006,1,4,2005,556,0.84,4,34,5,4,3,45,91,0.16,465,0,0,0,0,0,0,34,5,4,3,45,508,232,232,0,0,990.0,966.1,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,97.9,2349
2006-01-05,2006,1,5,2005,632,0.84,4,34,5,4,3,45,91,0.14,541,0,0,0,0,0,0,34,5,4,3,45,584,270,270,0,0,990.0,966.4,0.26,0.09,989.7,2,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,111.8,2682
2006-01-06,2006,1,6,2005,553,0.84,4,34,5,4,3,45,91,0.16,462,0,0,0,0,0,0,34,5,4,3,45,505,231,231,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,97.3,2335
2006-01-07,2006,1,7,2005,553,0.84,4,34,5,4,3,45,91,0.16,462,0,0,0,0,0,0,34,5,4,3,45,505,231,231,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,49.7,49.7,0.0,0.0,97.3,2335
2006-01-08,2006,1,8,2005,619,0.84,4,34,5,4,3,45,91,0.15,528,0,0,0,0,0,0,34,5,4,3,45,571,264,264,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,109.4,2625
2006-01-09,2006,1,9,2005,565,0.84,4,34,5,4,3,45,91,0.16,474,0,0,0,0,0,0,34,5,4,3,45,517,237,237,0,0,990.0,966.1,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,99.6,2389
2006-01-10,2006,1,10,2005,565,0.84,4,34,5,4,3,45,91,0.16,474,0,0,0,0,0,0,34,5,4,3,45,517,237,237,0,0,990.0,966.1,0.22,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,99.6,2389
2006-01-11,2006,1,11,2005,565,0.37,2,46,7,6,4,76,139,0.25,426,0,0,0,0,0,0,46,7,6,4,76,485,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2145
2006-01-12,2006,1,12,2005,565,0.37,2,46,7,6,4,76,139,0.25,426,0,0,0,0,0,0,46,7,6,4,76,485,213,213,0,0,990.0,966.1,0.21,0.06,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,89.4,2145
2006-01-13,2006,1,13,2005,569,0.37,2,46,7,6,4,76,139,0.24,430,0,0,0,0,0,0,46,7,6,4,76,489,215,215,0,0,990.0,966.2,0.21,0.06,989.7,2,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,90.1,2163
2006-01-14,2006,1,14,2005,556,0.37,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
2006-01-15,2006,1,15,2005,556,0.37,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,87.7,2105
2006-01-16,2006,1,16,2005,536,0.37,2,46,7,6,4,76,139,0.26,397,0,0,0,0,0,0,46,7,6,4,76,456,198,198,0,0,990.0,966.0,0.2,0.05,989.8,2,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,83.4,2002
2006-01-17,2006,1,17,2005,544,0.37,2,46,7,6,4,76,139,0.26,405,0,0,0,0,0,0,46,7,6,4,76,464,202,202,0,0,990.0,966.1,0.2,0.05,989.7,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,43.5,43.5,0.0,0.0,85.2,2044
2006-01-18,2006,1,18,2005,556,0.37,2,46,7,6,4,76,139,0.25,417,0,0,0,0,0,0,46,7,6,4,76,476,208,208,0,0,990.0,966.1,0.2,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.7,44.7,0.0,0.0,87.5,2101
2006-01-19,2006,1,19,2005,561,0.37,2,46,7,6,4,76,139,0.25,422,0,0,0,0,0,0,46,7,6,4,76,481,211,211,0,0,990.0,966.1,0.21,0.05,989.7,2,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,88.6,2125
2006-01-20,2006,1,20,2005,595,0.37,2,46,7,6,4,76,139,0.23,456,0,0,0,0,0,0,46,7,6,4,76,515,228,228,0,0,990.0,966.3,0.22,0.06,989.7,2,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,95.2,2285
2006-01-21,2006,1,21,2005,614,0.77,4,34,5,4,3,45,91,0.15,523,0,0,0,0,0,0,34,5,4,3,45,566,261,261,0,0,990.0,966.4,0.25,0.08,989.7,2,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,55.4,55.4,0.0,0.0,108.5,2604
2006-01-22,2006,1,22,2005,632,0.77,4,34,5,4,3,45,91,0.14,541,0,0,0,0,0,0,34,5,4,3,45,584,270,270,0,0,990.0,966.4,0.26,0.09,989.7,2,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,57.0,57.0,0.0,0.0,111.8,2682
2006-01-23,2006,1,23,2005,648,0.77,4,34,5,4,3,45,91,0.14,557,0,0,0,0,0,0,34,5,4,3,45,600,185,185,185,0,990.0,966.5,0.27,0.09,989.6,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,38.8,38.8,38.8,0.0,112.9,2709
2006-01-24,2006,1,24,2005,654,0.77,4,34,5,4,3,45,91,0.14,563,0,0,0,0,0,0,34,5,4,3,45,606,187,187,187,0,990.0,966.5,0.27,0.1,989.6,3,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,39.2,39.2,39.2,0.0,113.9,2734
2006-01-25,2006,1,25,2005,660,0.77,4,34,5,4,3,45,91,0.14,569,0,0,0,0,0,0,34,5,4,3,45,612,189,189,189,0,990.0,966.5,0.27,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,115.0,2761
2006-01-26,2006,1,26,2005,661,0.77,4,34,5,4,3,45,91,0.14,570,0,0,0,0,0,0,34,5,4,3,45,613,190,190,190,0,990.0,966.5,0.28,0.1,989.6,3,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,115.3,2766
2006-01-27,2006,1,27,2005,708,0.77,4,34,5,4,3,45,91,0.13,617,0,0,0,0,0,0,34,5,4,3,45,660,205,205,205,0,990.0,966.7,0.3,0.12,989.6,3,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,42.5,42.5,42.5,0.0,124.6,2990
2006-01-28,2006,1,28,2005,743,0.77,4,34,5,4,3,45,91,0.12,652,0,0,0,0,0,0,34,5,4,3,45,695,217,217,217,0,990.0,966.9,0.32,0.13,989.6,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.3,3150
2006-01-29,2006,1,29,2005,749,0.77,4,34,5,4,3,45,91,0.12,658,0,0,0,0,0,0,34,5,4,3,45,701,219,219,219,0,990.0,966.9,0.33,0.13,989.5,3,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,132.4,3178
2006-01-30,2006,1,30,2005,774,0.77,4,34,5,4,3,45,91,0.12,683,0,0,0,0,0,0,34,5,4,3,45,726,227,227,227,0,990.0,967.0,0.34,0.14,989.5,3,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,136.7,3281
2006-01-31,2006,1,31,2005,785,0.77,4,34,5,4,3,45,91,0.12,694,0,0,0,0,0,0,34,5,4,3,45,737,231,231,231,0,990.0,967.0,0.35,0.14,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,138.7,3328
2006-02-01,2006,2,1,2005,794,0.47,3,43,7,5,4,78,137,0.17,657,0,0,0,0,0,0,43,7,5,4,78,712,219,219,219,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.1,3146
2006-02-02,2006,2,2,2005,798,0.47,3,43,7,5,4,78,137,0.17,661,0,0,0,0,0,0,43,7,5,4,78,716,220,220,220,0,990.0,967.1,0.33,0.13,989.5,3,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,131.7,3160
2006-02-03,2006,2,3,2005,838,0.47,3,43,7,5,4,78,137,0.16,701,0,0,0,0,0,0,43,7,5,4,78,756,233,233,233,0,990.0,967.3,0.36,0.14,989.5,3,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,47.1,47.1,47.1,0.0,138.5,3324
2006-02-04,2006,2,4,2005,864,0.47,3,43,7,5,4,78,137,0.16,727,0,0,0,0,0,0,43,7,5,4,78,782,242,242,242,0,990.0,967.4,0.37,0.15,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.8,3426
2006-02-05,2006,2,5,2005,869,0.47,3,43,7,5,4,78,137,0.16,732,0,0,0,0,0,0,43,7,5,4,78,787,244,244,244,0,990.0,967.4,0.38,0.16,989.5,3,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.9,48.9,48.9,0.0,143.7,3448
2006-02-06,2006,2,6,2005,892,0.47,3,43,7,5,4,78,137,0.15,755,0,0,0,0,0,0,43,7,5,4,78,810,251,251,251,0,990.0,967.5,0.4,0.17,989.4,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,147.2,3531
2006-02-07,2006,2,7,2005,909,0.47,3,43,7,5,4,78,137,0.15,772,0,0,0,0,0,0,43,7,5,4,78,827,257,257,257,0,990.0,967.5,0.41,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.0,51.0,51.0,0.0,149.8,3595
2006-02-08,2006,2,8,2005,911,0.47,3,43,7,5,4,78,137,0.15,774,0,0,0,0,0,0,43,7,5,4,78,829,258,258,258,0,990.0,967.5,0.41,0.18,989.4,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,150.1,3602
2006-02-09,2006,2,9,2005,927,0.47,3,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,263,263,263,0,990.0,967.6,0.43,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.5,3660
2006-02-10,2006,2,10,2005,927,0.47,3,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,263,263,263,0,990.0,967.6,0.43,0.19,989.4,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,51.9,51.9,51.9,0.0,152.5,3660
2006-02-11,2006,2,11,2005,958,0.44,3,43,7,5,4,78,137,0.14,821,0,0,0,0,0,0,43,7,5,4,78,876,273,273,273,0,990.0,967.7,0.46,0.21,989.3,3,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,53.3,53.3,53.3,0.0,156.8,3762
2006-02-12,2006,2,12,2005,964,0.44,3,43,7,5,4,78,137,0.14,827,0,0,0,0,0,0,43,7,5,4,78,882,206,206,206,206,990.0,967.8,0.46,0.21,989.3,4,21.3,21.3,21.3,21.3,0.93,0.93,0.93,0.93,40.3,40.3,40.3,40.3,156.6,3759
2006-02-13,2006,2,13,2005,989,0.44,3,43,7,5,4,78,137,0.14,852,0,0,0,0,0,0,43,7,5,4,78,907,213,213,213,213,990.0,967.9,0.49,0.23,989.3,4,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.7,3857
2006-02-14,2006,2,14,2005,998,0.44,3,43,7,5,4,78,137,0.14,861,0,0,0,0,0,0,43,7,5,4,78,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,4,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.6,41.6,41.6,41.6,162.2,3891
2006-02-15,2006,2,15,2005,1024,0.44,3,43,7,5,4,78,137,0.13,887,0,0,0,0,0,0,43,7,5,4,78,942,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.4,3993
2006-02-16,2006,2,16,2005,1025,0.44,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
2006-02-17,2006,2,17,2005,1045,0.44,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-18,2006,2,18,2005,1062,0.44,3,43,7,5,4,78,137,0.13,925,0,0,0,0,0,0,43,7,5,4,78,980,231,231,231,231,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.5,4138
2006-02-19,2006,2,19,2005,1024,0.44,3,43,7,5,4,78,137,0.13,887,0,0,0,0,0,0,43,7,5,4,78,942,221,221,221,221,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.4,3993
2006-02-20,2006,2,20,2005,1025,0.44,3,43,7,5,4,78,137,0.13,888,0,0,0,0,0,0,43,7,5,4,78,943,222,222,222,222,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,166.5,3995
2006-02-21,2006,2,21,2005,1030,0.45,3,43,7,5,4,78,137,0.13,893,0,0,0,0,0,0,43,7,5,4,78,948,223,223,223,223,990.0,968.0,0.52,0.26,989.2,4,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,167.4,4016
2006-02-22,2006,2,22,2005,1039,0.45,3,43,7,5,4,78,137,0.13,902,0,0,0,0,0,0,43,7,5,4,78,957,225,225,225,225,990.0,968.0,0.53,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4053
2006-02-23,2006,2,23,2005,1045,0.45,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-24,2006,2,24,2005,1045,0.45,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-25,2006,2,25,2005,1045,0.45,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-26,2006,2,26,2005,1045,0.45,3,43,7,5,4,78,137,0.13,908,0,0,0,0,0,0,43,7,5,4,78,963,227,227,227,227,990.0,968.0,0.54,0.28,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,169.7,4072
2006-02-27,2006,2,27,2005,1036,0.45,3,43,7,5,4,78,137,0.13,899,0,0,0,0,0,0,43,7,5,4,78,954,224,224,224,224,990.0,968.0,0.53,0.27,989.2,4,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,168.3,4039
2006-02-28,2006,2,28,2005,1062,0.45,3,43,7,5,4,78,137,0.13,925,0,0,0,0,0,0,43,7,5,4,78,980,231,231,231,231,990.0,968.1,0.55,0.29,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,172.4,4138
2006-03-01,2006,3,1,2005,1082,0.65,3,49,9,9,9,107,183,0.17,899,0,0,0,0,0,0,49,9,9,9,107,966,224,224,224,224,990.0,968.2,0.54,0.27,989.2,4,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.7,42.7,42.7,42.7,166.9,4006
2006-03-02,2006,3,2,2005,1093,0.65,3,49,9,9,9,107,183,0.17,910,0,0,0,0,0,0,49,9,9,9,107,977,227,227,227,227,990.0,968.2,0.55,0.28,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,168.7,4047
2006-03-03,2006,3,3,2005,1130,0.65,3,49,9,9,9,107,183,0.16,947,0,0,0,0,0,0,49,9,9,9,107,1014,236,236,236,236,990.0,968.3,0.58,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.3,4183
2006-03-04,2006,3,4,2005,1159,0.65,3,49,9,9,9,107,183,0.16,976,0,0,0,0,0,0,49,9,9,9,107,1043,244,244,244,244,990.0,968.4,0.62,0.33,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,178.4,4281
2006-03-05,2006,3,5,2005,1131,0.65,3,49,9,9,9,107,183,0.16,948,0,0,0,0,0,0,49,9,9,9,107,1015,237,237,237,237,990.0,968.3,0.58,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,174.4,4186
2006-03-06,2006,3,6,2005,1134,0.65,3,49,9,9,9,107,183,0.16,951,0,0,0,0,0,0,49,9,9,9,107,1018,237,237,237,237,990.0,968.3,0.59,0.31,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,174.8,4195
2006-03-07,2006,3,7,2005,1178,0.65,3,49,9,9,9,107,183,0.16,995,0,0,0,0,0,0,49,9,9,9,107,1062,248,248,248,248,990.0,968.5,0.64,0.35,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,180.8,4338
2006-03-08,2006,3,8,2005,1216,0.65,3,49,9,9,9,107,183,0.15,1033,0,0,0,0,0,0,49,9,9,9,107,1100,258,258,258,258,990.0,968.6,0.7,0.39,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.3,4446
2006-03-09,2006,3,9,2005,1291,0.65,3,49,9,9,9,107,183,0.14,1100,8,2,0,0,0,5,51,9,9,9,112,1170,275,275,275,275,990.0,968.8,0.8,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.1,4610
2006-03-10,2006,3,10,2005,1316,0.65,3,49,9,9,9,107,183,0.14,1100,33,9,1,1,1,19,58,10,10,10,126,1179,275,275,275,275,990.0,968.9,0.81,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.8,48.8,48.8,48.8,191.1,4587
2006-03-11,2006,3,11,2005,1359,0.66,3,49,9,9,9,107,183,0.13,1100,76,20,3,3,3,44,69,12,12,12,151,1194,275,275,275,275,990.0,969.0,0.84,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.5,4547
2006-03-12,2006,3,12,2005,1536,0.66,3,49,9,9,9,107,183,0.12,1100,253,51,9,12,12,168,100,18,21,21,275,1239,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4382
2006-03-13,2006,3,13,2005,1406,0.66,3,49,9,9,9,107,183,0.13,1100,123,32,6,6,6,72,81,15,15,15,179,1212,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.6,4502
2006-03-14,2006,3,14,2005,1444,0.66,3,49,9,9,9,107,183,0.13,1100,161,43,7,7,7,94,92,16,16,16,201,1226,275,275,275,275,990.0,969.3,0.88,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,186.1,4466
2006-03-15,2006,3,15,2005,1483,0.66,3,49,9,9,9,107,183,0.12,1100,200,50,9,9,9,120,100,18,18,18,227,1236,275,275,275,275,990.0,969.4,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.5,4427
2006-03-16,2006,3,16,2005,1518,0.66,3,49,9,9,9,107,183,0.12,1100,235,51,9,11,11,152,100,18,20,20,259,1238,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4397
2006-03-17,2006,3,17,2005,1570,0.66,3,49,9,9,9,107,183,0.12,1100,287,51,9,14,14,199,100,18,23,23,306,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.4,4353
2006-03-18,2006,3,18,2005,1651,0.66,3,49,9,9,9,107,183,0.11,1100,368,50,9,16,18,274,100,18,25,27,381,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4286
2006-03-19,2006,3,19,2005,1651,0.66,3,49,9,9,9,107,183,0.11,1100,368,50,9,16,18,274,100,18,25,27,381,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,178.6,4286
2006-03-20,2006,3,20,2005,1703,0.66,3,49,9,9,9,107,183,0.11,1100,420,51,9,16,20,323,100,18,25,29,430,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.1,45.1,45.1,45.1,176.8,4243
2006-03-21,2006,3,21,2005,1756,0.65,3,49,9,9,9,107,183,0.1,1100,473,51,9,16,23,374,100,18,25,32,481,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2006-03-22,2006,3,22,2005,1840,0.65,3,49,9,9,9,107,183,0.1,1100,557,51,8,15,27,454,100,18,25,36,561,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4125
2006-03-23,2006,3,23,2005,1931,0.65,3,49,9,9,9,107,183,0.09,1100,648,51,9,16,31,540,100,18,25,40,647,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
2006-03-24,2006,3,24,2005,2005,0.65,3,49,9,9,9,107,183,0.09,1100,722,51,9,16,35,610,100,18,25,44,717,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2006-03-25,2006,3,25,2005,2047,0.65,3,49,9,9,9,107,183,0.09,1100,764,51,9,16,37,650,100,18,25,46,757,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2006-03-26,2006,3,26,2005,2109,0.65,3,49,9,9,9,107,183,0.09,1100,826,50,9,16,40,709,100,18,25,49,816,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3907
2006-03-27,2006,3,27,2005,2162,0.65,3,49,9,9,9,107,183,0.08,1100,879,50,9,16,43,760,100,18,25,52,867,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,161.4,3872
2006-03-28,2006,3,28,2005,2222,0.65,3,49,9,9,9,107,183,0.08,1100,939,50,9,16,46,817,100,18,25,55,924,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
2006-03-29,2006,3,29,2005,2232,0.65,3,49,9,9,9,107,183,0.08,1100,949,51,9,16,46,827,100,18,25,55,934,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.4,3825
2006-03-30,2006,3,30,2005,2276,0.65,3,49,9,9,9,107,183,0.08,1100,993,51,9,16,48,868,100,18,25,57,975,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3796
2006-03-31,2006,3,31,2005,2299,0.65,3,49,9,9,9,107,183,0.08,1100,1016,51,9,16,49,890,100,18,25,58,997,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2006-04-01,2006,4,1,2005,2344,0.62,3,54,13,14,19,117,217,0.09,1100,1027,46,5,11,61,904,100,18,25,80,1021,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3751
2006-04-02,2006,4,2,2005,2382,0.62,3,54,13,14,19,117,217,0.09,1100,1065,46,5,11,61,942,100,18,25,80,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
2006-04-03,2006,4,3,2005,2457,0.62,3,54,13,14,19,117,217,0.09,1100,1140,46,5,11,61,1017,100,18,25,80,1134,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.0,3673
2006-04-04,2006,4,4,2005,2479,0.62,3,54,13,14,19,117,217,0.09,1100,1162,46,5,11,61,1039,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2006-04-05,2006,4,5,2005,2498,0.62,3,54,13,14,19,117,217,0.09,1100,1181,46,5,11,61,1058,100,18,25,80,1175,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3645
2006-04-06,2006,4,6,2005,2529,0.62,3,54,13,14,19,117,217,0.09,1100,1212,46,5,11,61,1089,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2006-04-07,2006,4,7,2005,2562,0.62,3,54,13,14,19,117,217,0.08,1100,1245,46,5,11,60,1122,100,18,25,80,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
2006-04-08,2006,4,8,2005,2579,0.62,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2006-04-09,2006,4,9,2005,2593,0.62,3,54,13,14,19,117,217,0.08,1100,1276,46,5,11,61,1153,100,18,25,80,1270,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,149.3,3582
2006-04-10,2006,4,10,2005,2606,0.62,3,54,13,14,19,117,217,0.08,1100,1289,46,5,11,61,1166,100,18,25,80,1283,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,3573
2006-04-11,2006,4,11,2005,2629,0.62,3,54,13,14,19,117,217,0.08,1100,1312,46,5,11,61,1189,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.3,3558
2006-04-12,2006,4,12,2005,2653,0.62,3,54,13,14,19,117,217,0.08,1100,1336,46,5,11,61,1213,100,18,25,80,1330,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.6,3542
2006-04-13,2006,4,13,2005,2682,0.62,3,54,13,14,19,117,217,0.08,1100,1365,46,5,11,60,1242,100,18,25,80,1359,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3524
2006-04-14,2006,4,14,2005,2684,0.62,3,54,13,14,19,117,217,0.08,1100,1367,46,5,11,61,1244,100,18,25,80,1361,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
2006-04-15,2006,4,15,2005,2684,0.62,3,54,13,14,19,117,217,0.08,1100,1367,46,5,11,61,1244,100,18,25,80,1361,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,146.8,3522
2006-04-16,2006,4,16,2005,2677,0.62,3,54,13,14,19,117,217,0.08,1100,1360,46,5,11,61,1237,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3527
2006-04-17,2006,4,17,2005,2677,0.62,3,54,13,14,19,117,217,0.08,1100,1360,46,5,11,61,1237,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3527
2006-04-18,2006,4,18,2005,2672,0.62,3,54,13,14,19,117,217,0.08,1100,1355,46,5,11,61,1232,100,18,25,80,1349,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.1,3530
2006-04-19,2006,4,19,2005,2653,0.62,3,54,13,14,19,117,217,0.08,1100,1336,46,5,11,61,1213,100,18,25,80,1330,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,147.6,3542
2006-04-20,2006,4,20,2005,2648,0.62,3,54,13,14,19,117,217,0.08,1100,1331,46,5,11,61,1208,100,18,25,80,1325,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.1,38.1,38.1,38.1,147.8,3546
2006-04-21,2006,4,21,2005,2632,0.61,3,54,13,14,19,117,217,0.08,1100,1315,46,5,11,61,1192,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2006-04-22,2006,4,22,2005,2632,0.61,3,54,13,14,19,117,217,0.08,1100,1315,46,5,11,61,1192,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2006-04-23,2006,4,23,2005,2606,0.61,3,54,13,14,19,117,217,0.08,1100,1289,46,5,11,61,1166,100,18,25,80,1283,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,148.9,3573
2006-04-24,2006,4,24,2005,2579,0.61,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2006-04-25,2006,4,25,2005,2579,0.61,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2006-04-26,2006,4,26,2005,2579,0.61,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2006-04-27,2006,4,27,2005,2579,0.61,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2006-04-28,2006,4,28,2005,2579,0.61,3,54,13,14,19,117,217,0.08,1100,1262,46,5,11,61,1139,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2006-04-29,2006,4,29,2005,2573,0.61,3,54,13,14,19,117,217,0.08,1100,1256,46,5,11,61,1133,100,18,25,80,1250,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3595
2006-04-30,2006,4,30,2005,2573,0.61,3,54,13,14,19,117,217,0.08,1100,1256,46,5,11,61,1133,100,18,25,80,1250,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.8,3595
2006-05-01,2006,5,1,2005,2562,0.56,3,55,13,13,17,178,276,0.11,1100,1186,45,5,12,63,1061,100,18,25,80,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
2006-05-02,2006,5,2,2005,2557,0.56,3,55,13,13,17,178,276,0.11,1100,1181,45,5,12,63,1056,100,18,25,80,1234,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3606
2006-05-03,2006,5,3,2005,2554,0.56,3,55,13,13,17,178,276,0.11,1100,1178,44,5,12,63,1053,100,18,25,80,1231,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.3,3607
2006-05-04,2006,5,4,2005,2553,0.56,3,55,13,13,17,178,276,0.11,1100,1177,45,4,11,63,1052,100,18,25,80,1230,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,150.4,3609
2006-05-05,2006,5,5,2005,2529,0.56,3,55,13,13,17,178,276,0.11,1100,1153,45,4,11,63,1028,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2006-05-06,2006,5,6,2005,2510,0.56,3,55,13,13,17,178,276,0.11,1100,1134,45,5,12,63,1009,100,18,25,80,1187,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.5,3636
2006-05-07,2006,5,7,2005,2510,0.56,3,55,13,13,17,178,276,0.11,1100,1134,45,5,12,63,1009,100,18,25,80,1187,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.5,3636
2006-05-08,2006,5,8,2005,2510,0.56,3,55,13,13,17,178,276,0.11,1100,1134,45,5,12,63,1009,100,18,25,80,1187,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.5,3636
2006-05-09,2006,5,9,2005,2503,0.56,3,55,13,13,17,178,276,0.11,1100,1127,45,5,12,63,1002,100,18,25,80,1180,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.7,3641
2006-05-10,2006,5,10,2005,2499,0.56,3,55,13,13,17,178,276,0.11,1100,1123,44,5,12,63,998,100,18,25,80,1176,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,151.9,3644
2006-05-11,2006,5,11,2005,2491,0.48,3,55,13,13,17,178,276,0.11,1100,1115,44,5,12,63,990,100,18,25,80,1168,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,152.1,3649
2006-05-12,2006,5,12,2005,2457,0.48,3,55,13,13,17,178,276,0.11,1100,1081,45,5,12,63,956,100,18,25,80,1134,1243,275,275,275,275,990.0,972.2,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,153.0,3673
2006-05-13,2006,5,13,2005,2433,0.48,3,55,13,13,17,178,276,0.11,1100,1057,45,5,12,63,932,100,18,25,80,1110,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
2006-05-14,2006,5,14,2005,2422,0.48,3,55,13,13,17,178,276,0.11,1100,1046,45,5,12,63,921,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
2006-05-15,2006,5,15,2005,2409,0.48,3,55,13,13,17,178,276,0.11,1100,1033,45,5,12,62,908,100,18,25,80,1086,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,154.5,3707
2006-05-16,2006,5,16,2005,2389,0.48,3,55,13,13,17,178,276,0.12,1100,1013,44,5,12,62,889,100,18,25,79,1067,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,155.1,3721
2006-05-17,2006,5,17,2005,2381,0.48,3,55,13,13,17,178,276,0.12,1100,1005,45,5,12,61,881,100,18,25,78,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3727
2006-05-18,2006,5,18,2005,2353,0.48,3,55,13,13,17,178,276,0.12,1100,977,45,5,12,60,855,100,18,25,77,1033,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2006-05-19,2006,5,19,2005,2353,0.48,3,55,13,13,17,178,276,0.12,1100,977,45,5,12,60,855,100,18,25,77,1033,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.1,3745
2006-05-20,2006,5,20,2005,2344,0.48,3,55,13,13,17,178,276,0.12,1100,968,45,5,12,59,846,100,18,25,76,1024,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3751
2006-05-21,2006,5,21,2005,2320,0.36,2,65,14,17,23,202,321,0.14,1100,899,35,4,8,57,795,100,18,25,80,997,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.0,3767
2006-05-22,2006,5,22,2005,2299,0.36,2,65,14,17,23,202,321,0.14,1100,878,35,4,8,57,774,100,18,25,80,976,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,157.6,3781
2006-05-23,2006,5,23,2005,2270,0.36,2,65,14,17,23,202,321,0.14,1100,849,35,4,8,57,745,100,18,25,80,947,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.4,3800
2006-05-24,2006,5,24,2005,2237,0.36,2,65,14,17,23,202,321,0.14,1100,816,35,4,8,57,712,100,18,25,80,914,1243,275,275,275,275,990.0,971.7,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,159.3,3822
2006-05-25,2006,5,25,2005,2222,0.36,2,65,14,17,23,202,321,0.14,1100,801,35,4,8,57,697,100,18,25,80,899,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.4,16.4,16.4,16.4,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,159.7,3832
2006-05-26,2006,5,26,2005,2196,0.36,2,65,14,17,23,202,321,0.15,1100,775,35,4,8,55,672,100,18,25,78,874,1243,275,275,275,275,990.0,971.6,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,160.4,3849
2006-05-27,2006,5,27,2005,2179,0.36,2,65,14,17,23,202,321,0.15,1100,758,35,4,8,54,657,100,18,25,77,859,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3861
2006-05-28,2006,5,28,2005,2143,0.36,2,65,14,17,23,202,321,0.15,1100,722,35,4,8,51,623,100,18,25,74,825,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.9,3884
2006-05-29,2006,5,29,2005,2109,0.36,2,65,14,17,23,202,321,0.15,1100,688,35,4,8,49,592,100,18,25,72,794,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.8,3907
2006-05-30,2006,5,30,2005,2099,0.36,2,65,14,17,23,202,321,0.15,1100,678,35,3,8,48,583,100,18,25,71,785,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,163.1,3914
2006-05-31,2006,5,31,2005,2078,0.36,2,65,14,17,23,202,321,0.15,1100,657,35,4,8,47,563,100,18,25,70,765,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,163.7,3928
2006-06-01,2006,6,1,2005,2047,0.29,2,62,12,14,16,153,257,0.13,1100,690,38,6,11,42,592,100,18,25,58,745,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,164.6,3949
2006-06-02,2006,6,2,2005,2029,0.29,2,62,12,14,16,153,257,0.13,1100,672,38,6,11,41,575,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2006-06-03,2006,6,3,2005,2005,0.29,2,62,12,14,16,153,257,0.13,1100,648,38,6,11,40,553,100,18,25,56,706,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.7,3977
2006-06-04,2006,6,4,2005,1975,0.29,2,62,12,14,16,153,257,0.13,1100,618,38,6,11,38,524,100,18,25,54,677,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,166.8,4003
2006-06-05,2006,6,5,2005,1935,0.29,2,62,12,14,16,153,257,0.13,1100,578,38,6,11,36,487,100,18,25,52,640,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,168.3,4039
2006-06-06,2006,6,6,2005,1919,0.29,2,62,12,14,16,153,257,0.13,1100,562,38,6,11,35,472,100,18,25,51,625,1243,275,275,275,275,990.0,970.8,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,168.9,4054
2006-06-07,2006,6,7,2005,1871,0.29,2,62,12,14,16,153,257,0.14,1100,514,38,5,11,32,427,100,18,25,48,580,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,170.7,4097
2006-06-08,2006,6,8,2005,1820,0.29,2,62,12,14,16,153,257,0.14,1100,463,38,6,11,28,379,100,18,25,44,532,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,172.7,4144
2006-06-09,2006,6,9,2005,1756,0.29,2,62,12,14,16,153,257,0.15,1100,399,38,6,11,24,319,100,18,25,40,472,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2006-06-10,2006,6,10,2005,1726,0.29,2,62,12,14,16,153,257,0.15,1100,369,38,6,10,23,291,100,18,25,39,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2006-06-11,2006,6,11,2005,1666,0.2,2,62,12,14,16,153,257,0.15,1100,309,38,6,11,19,235,100,18,25,35,388,1243,275,275,275,275,990.0,970.0,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,178.1,4274
2006-06-12,2006,6,12,2005,1621,0.2,2,62,12,14,16,153,257,0.16,1100,264,38,6,11,16,192,100,18,25,32,345,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,179.6,4311
2006-06-13,2006,6,13,2005,1575,0.2,2,62,12,14,16,153,257,0.16,1100,218,38,5,11,13,150,100,18,25,29,303,1243,275,275,275,275,990.0,969.7,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,181.2,4348
2006-06-14,2006,6,14,2005,1533,0.2,2,62,12,14,16,153,257,0.17,1100,176,38,5,9,10,111,100,18,23,26,264,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4383
2006-06-15,2006,6,15,2005,1498,0.2,2,62,12,14,16,153,257,0.17,1100,141,34,6,7,8,85,96,18,21,24,238,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4415
2006-06-16,2006,6,16,2005,1460,0.2,2,62,12,14,16,153,257,0.18,1100,103,24,4,5,6,61,86,16,19,22,214,1223,275,275,275,275,990.0,969.4,0.88,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4454
2006-06-17,2006,6,17,2005,1424,0.2,2,62,12,14,16,153,257,0.18,1100,67,16,3,3,4,39,78,15,17,20,192,1210,275,275,275,275,990.0,969.2,0.86,0.48,988.7,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,187.0,4488
2006-06-18,2006,6,18,2005,1390,0.2,2,62,12,14,16,153,257,0.18,1100,33,8,1,1,2,19,70,13,15,18,172,1199,275,275,275,275,990.0,969.1,0.84,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,48.0,48.0,48.0,48.0,188.3,4520
2006-06-19,2006,6,19,2005,1346,0.2,2,62,12,14,16,153,257,0.19,1089,0,0,0,0,0,0,62,12,14,16,153,1177,272,272,272,272,990.0,969.0,0.81,0.47,988.7,4,19.2,19.2,19.2,19.2,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,188.6,4526
2006-06-20,2006,6,20,2005,1320,0.2,2,62,12,14,16,153,257,0.19,1063,0,0,0,0,0,0,62,12,14,16,153,1151,265,265,265,265,990.0,968.9,0.77,0.43,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,186.0,4463
2006-06-21,2006,6,21,2005,1297,0.24,2,62,12,14,16,153,257,0.2,1040,0,0,0,0,0,0,62,12,14,16,153,1128,260,260,260,260,990.0,968.8,0.74,0.4,988.9,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.5,4403
2006-06-22,2006,6,22,2005,1256,0.24,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4289
2006-06-23,2006,6,23,2005,1159,0.24,2,62,12,14,16,153,257,0.22,902,0,0,0,0,0,0,62,12,14,16,153,990,225,225,225,225,990.0,968.4,0.56,0.27,989.2,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,165.2,3963
2006-06-24,2006,6,24,2005,1134,0.24,2,62,12,14,16,153,257,0.23,877,0,0,0,0,0,0,62,12,14,16,153,965,219,219,219,219,990.0,968.3,0.54,0.25,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.3,41.3,41.3,41.3,161.0,3865
2006-06-25,2006,6,25,2005,1120,0.24,2,62,12,14,16,153,257,0.23,863,0,0,0,0,0,0,62,12,14,16,153,951,215,215,215,215,990.0,968.3,0.53,0.24,989.2,4,20.6,20.6,20.6,20.6,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,158.9,3813
2006-06-26,2006,6,26,2005,1088,0.24,2,62,12,14,16,153,257,0.24,831,0,0,0,0,0,0,62,12,14,16,153,919,207,207,207,207,990.0,968.2,0.5,0.21,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,153.6,3686
2006-06-27,2006,6,27,2005,1051,0.24,2,62,12,14,16,153,257,0.24,794,0,0,0,0,0,0,62,12,14,16,153,882,264,264,264,0,990.0,968.1,0.46,0.19,989.3,3,20.8,20.8,20.8,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,149.6,3591
2006-06-28,2006,6,28,2005,1007,0.24,2,62,12,14,16,153,257,0.26,750,0,0,0,0,0,0,62,12,14,16,153,838,250,250,250,0,990.0,967.9,0.42,0.17,989.4,3,21.0,21.0,21.0,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,142.9,3430
2006-06-29,2006,6,29,2005,958,0.24,2,62,12,14,16,153,257,0.27,701,0,0,0,0,0,0,62,12,14,16,153,789,233,233,233,0,990.0,967.7,0.38,0.14,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,135.3,3246
2006-06-30,2006,6,30,2005,933,0.24,2,62,12,14,16,153,257,0.28,676,0,0,0,0,0,0,62,12,14,16,153,764,225,225,225,0,990.0,967.6,0.36,0.13,989.5,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,131.3,3150
2006-07-01,2006,7,1,2005,906,0.31,2,58,11,11,11,136,227,0.25,679,0,0,0,0,0,0,58,11,11,11,136,759,226,226,226,0,990.0,967.5,0.36,0.13,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,132.6,3181
2006-07-02,2006,7,2,2005,869,0.31,2,58,11,11,11,136,227,0.26,642,0,0,0,0,0,0,58,11,11,11,136,722,214,214,214,0,990.0,967.4,0.34,0.12,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,125.9,3022
2006-07-03,2006,7,3,2005,838,0.31,2,58,11,11,11,136,227,0.27,611,0,0,0,0,0,0,58,11,11,11,136,691,203,203,203,0,990.0,967.3,0.32,0.11,989.6,3,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.1,41.1,41.1,0.0,120.0,2880
