Date,Year,Month,Day,WaterYear,Flow,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,Turbines,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2009-01-26,2009,1,26,2008,1086,0.17,2,46,7,6,4,76,139,0.13,947,0,0,0,0,0,0,46,7,6,4,76,1006,236,236,236,236,990.0,968.2,0.58,0.31,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.8,44.8,44.8,44.8,175.7,4216
2009-01-27,2009,1,27,2008,1099,0.17,2,46,7,6,4,76,139,0.13,960,0,0,0,0,0,0,46,7,6,4,76,1019,240,240,240,240,990.0,968.2,0.59,0.32,989.1,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,177.4,4257
2009-01-28,2009,1,28,2008,1110,0.17,2,46,7,6,4,76,139,0.13,971,0,0,0,0,0,0,46,7,6,4,76,1030,242,242,242,242,990.0,968.2,0.6,0.33,989.1,4,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,179.0,4296
2009-01-29,2009,1,29,2008,1120,0.17,2,46,7,6,4,76,139,0.12,981,0,0,0,0,0,0,46,7,6,4,76,1040,245,245,245,245,990.0,968.3,0.61,0.34,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.0,46.0,46.0,46.0,180.4,4329
2009-01-30,2009,1,30,2008,1130,0.17,2,46,7,6,4,76,139,0.12,991,0,0,0,0,0,0,46,7,6,4,76,1050,247,247,247,247,990.0,968.3,0.63,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,181.6,4358
2009-01-31,2009,1,31,2008,1134,0.17,2,46,7,6,4,76,139,0.12,995,0,0,0,0,0,0,46,7,6,4,76,1054,248,248,248,248,990.0,968.3,0.63,0.35,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,46.5,46.5,46.5,46.5,182.1,4370
2009-02-01,2009,2,1,2008,1144,0.15,2,49,8,7,5,93,162,0.14,982,0,0,0,0,0,0,49,8,7,5,93,1046,245,245,245,245,990.0,968.4,0.62,0.34,989.0,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,179.7,4313
2009-02-02,2009,2,2,2008,1173,0.15,2,49,8,7,5,93,162,0.14,1011,0,0,0,0,0,0,49,8,7,5,93,1075,252,252,252,252,990.0,968.4,0.66,0.36,989.0,4,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,183.3,4399
2009-02-03,2009,2,3,2008,1184,0.15,2,49,8,7,5,93,162,0.14,1022,0,0,0,0,0,0,49,8,7,5,93,1086,255,255,255,255,990.0,968.5,0.68,0.38,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4431
2009-02-04,2009,2,4,2008,1191,0.15,2,49,8,7,5,93,162,0.14,1029,0,0,0,0,0,0,49,8,7,5,93,1093,257,257,257,257,990.0,968.5,0.69,0.39,988.9,4,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.5,4451
2009-02-05,2009,2,5,2008,1203,0.15,2,49,8,7,5,93,162,0.13,1041,0,0,0,0,0,0,49,8,7,5,93,1105,260,260,260,260,990.0,968.5,0.71,0.4,988.9,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,186.9,4485
2009-02-06,2009,2,6,2008,1222,0.15,2,49,8,7,5,93,162,0.13,1060,0,0,0,0,0,0,49,8,7,5,93,1124,265,265,265,265,990.0,968.6,0.73,0.43,988.8,4,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,189.0,4536
2009-02-07,2009,2,7,2008,1253,0.15,2,49,8,7,5,93,162,0.13,1091,0,0,0,0,0,0,49,8,7,5,93,1155,272,272,272,272,990.0,968.7,0.78,0.47,988.8,4,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,192.3,4616
2009-02-08,2009,2,8,2008,1291,0.15,2,49,8,7,5,93,162,0.13,1100,29,8,1,1,0,16,57,9,8,5,109,1175,275,275,275,275,990.0,968.8,0.81,0.48,988.7,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,49.0,49.0,49.0,49.0,192.0,4608
2009-02-09,2009,2,9,2008,1316,0.15,2,49,8,7,5,93,162,0.12,1100,54,16,2,2,1,31,65,10,9,6,124,1185,275,275,275,275,990.0,968.9,0.82,0.48,988.7,4,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,191.0,4584
2009-02-10,2009,2,10,2008,1359,0.15,2,49,8,7,5,93,162,0.12,1100,97,29,4,4,2,55,78,12,11,7,148,1202,275,275,275,275,990.0,969.0,0.85,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,189.4,4544
2009-02-11,2009,2,11,2008,1399,0.17,2,49,8,7,5,93,162,0.12,1100,137,41,6,5,4,79,90,14,12,9,172,1218,275,275,275,275,990.0,969.2,0.87,0.48,988.6,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,187.7,4505
2009-02-12,2009,2,12,2008,1424,0.17,2,49,8,7,5,93,162,0.11,1100,162,49,8,7,5,93,98,16,14,10,186,1228,275,275,275,275,990.0,969.2,0.89,0.48,988.6,4,18.9,18.9,18.9,18.9,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.7,4481
2009-02-13,2009,2,13,2008,1448,0.17,2,49,8,7,5,93,162,0.11,1100,186,51,9,8,5,112,100,17,15,10,205,1232,275,275,275,275,990.0,969.3,0.9,0.48,988.6,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,185.8,4458
2009-02-14,2009,2,14,2008,1478,0.17,2,49,8,7,5,93,162,0.11,1100,216,51,10,9,6,139,100,18,16,11,232,1234,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.7,4433
2009-02-15,2009,2,15,2008,1498,0.17,2,49,8,7,5,93,162,0.11,1100,236,51,10,10,7,158,100,18,17,12,251,1235,275,275,275,275,990.0,969.5,0.91,0.48,988.6,4,18.6,18.6,18.6,18.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,184.0,4415
2009-02-16,2009,2,16,2008,1536,0.17,2,49,8,7,5,93,162,0.11,1100,274,51,10,11,8,192,100,18,18,13,285,1236,275,275,275,275,990.0,969.6,0.91,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.7,4384
2009-02-17,2009,2,17,2008,1595,0.17,2,49,8,7,5,93,162,0.1,1100,333,50,10,14,10,247,100,18,21,15,340,1239,275,275,275,275,990.0,969.8,0.92,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.6,4334
2009-02-18,2009,2,18,2008,1638,0.17,2,49,8,7,5,93,162,0.1,1100,376,51,10,16,11,287,100,18,23,16,380,1241,275,275,275,275,990.0,969.9,0.92,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4298
2009-02-19,2009,2,19,2008,1718,0.17,2,49,8,7,5,93,162,0.09,1100,456,51,10,18,14,363,100,18,25,19,456,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,176.3,4231
2009-02-20,2009,2,20,2008,1756,0.17,2,49,8,7,5,93,162,0.09,1100,494,51,10,18,15,400,100,18,25,20,493,1243,275,275,275,275,990.0,970.3,0.93,0.48,988.6,4,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,175.0,4199
2009-02-21,2009,2,21,2008,1890,0.2,2,49,8,7,5,93,162,0.09,1100,628,51,10,17,19,529,100,18,25,24,622,1243,275,275,275,275,990.0,970.7,0.93,0.48,988.6,4,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,170.0,4080
2009-02-22,2009,2,22,2008,1957,0.2,2,49,8,7,5,93,162,0.08,1100,695,50,10,17,21,595,100,18,25,26,688,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,167.5,4019
2009-02-23,2009,2,23,2008,1994,0.2,2,49,8,7,5,93,162,0.08,1100,732,50,10,17,22,631,100,18,25,27,724,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,166.1,3986
2009-02-24,2009,2,24,2008,2106,0.2,2,49,8,7,5,93,162,0.08,1100,844,50,10,18,26,739,100,18,25,31,832,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2009-02-25,2009,2,25,2008,2179,0.2,2,49,8,7,5,93,162,0.07,1100,917,51,10,18,28,810,100,18,25,33,903,1243,275,275,275,275,990.0,971.5,0.93,0.48,988.6,4,16.5,16.5,16.5,16.5,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,160.9,3861
2009-02-26,2009,2,26,2008,2275,0.2,2,49,8,7,5,93,162,0.07,1100,1013,51,10,18,31,902,100,18,25,36,995,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2009-02-27,2009,2,27,2008,2338,0.2,2,49,8,7,5,93,162,0.07,1100,1076,51,10,18,33,964,100,18,25,38,1057,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.5,3755
2009-02-28,2009,2,28,2008,2433,0.2,2,49,8,7,5,93,162,0.07,1100,1171,51,9,18,36,1056,100,18,25,41,1149,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,153.8,3690
2009-03-01,2009,3,1,2008,2562,0.21,2,59,11,12,13,144,239,0.09,1100,1223,41,6,13,66,1095,100,18,25,79,1239,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,150.1,3602
2009-03-02,2009,3,2,2008,2632,0.21,2,59,11,12,13,144,239,0.09,1100,1293,41,7,13,67,1165,100,18,25,80,1309,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.2,3556
2009-03-03,2009,3,3,2008,2717,0.21,2,59,11,12,13,144,239,0.09,1100,1378,41,7,13,67,1250,100,18,25,80,1394,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,145.9,3501
2009-03-04,2009,3,4,2008,2801,0.21,2,59,11,12,13,144,239,0.09,1100,1462,41,7,13,67,1334,100,18,25,80,1478,1243,275,275,275,275,990.0,973.0,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,143.6,3446
2009-03-05,2009,3,5,2008,2913,0.21,2,59,11,12,13,144,239,0.08,1100,1574,41,7,13,67,1446,100,18,25,80,1590,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,140.5,3373
2009-03-06,2009,3,6,2008,3030,0.21,2,59,11,12,13,144,239,0.08,1100,1691,41,7,13,67,1563,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2009-03-07,2009,3,7,2008,3190,0.21,2,59,11,12,13,144,239,0.07,1100,1851,41,7,13,67,1723,100,18,25,80,1867,1243,275,275,275,275,990.0,974.0,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,133.2,3196
2009-03-08,2009,3,8,2008,3411,0.21,2,59,11,12,13,144,239,0.07,1100,2072,41,7,13,67,1944,100,18,25,80,2088,1243,275,275,275,275,990.0,974.4,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,127.8,3066
2009-03-09,2009,3,9,2008,3747,0.21,2,59,11,12,13,144,239,0.06,1100,2408,41,7,12,67,2280,100,18,25,80,2424,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,119.4,2866
2009-03-10,2009,3,10,2008,3936,0.21,2,59,11,12,13,144,239,0.06,1100,2597,41,7,13,67,2469,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,114.6,2749
2009-03-11,2009,3,11,2008,4493,0.17,2,59,11,12,13,144,239,0.05,1100,3154,41,7,13,67,3026,100,18,25,80,3170,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.2,2380
2009-03-12,2009,3,12,2008,4644,0.17,2,59,11,12,13,144,239,0.05,1100,3305,41,7,13,67,3177,100,18,25,80,3321,1243,275,275,275,275,990.0,976.9,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.4,24.4,24.4,24.4,94.4,2266
2009-03-13,2009,3,13,2008,4861,0.17,2,59,11,12,13,144,239,0.05,1100,3522,41,7,13,67,3394,100,18,25,80,3538,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.7,22.7,22.7,22.7,87.5,2101
2009-03-14,2009,3,14,2008,5110,0.17,2,59,11,12,13,144,239,0.05,1100,3771,41,7,13,67,3643,100,18,25,80,3787,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,21.0,21.0,21.0,21.0,80.9,1940
2009-03-15,2009,3,15,2008,5354,0.17,2,59,11,12,13,144,239,0.04,1100,4015,41,7,13,67,3887,100,18,25,80,4031,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.72,0.72,0.72,0.72,19.6,19.6,19.6,19.6,75.3,1807
2009-03-16,2009,3,16,2008,5473,0.17,2,59,11,12,13,144,239,0.04,0,5234,1141,7,13,67,4006,1200,18,25,80,4150,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.71,0.71,0.71,0.71,19.0,19.0,19.0,19.0,72.8,1746
2009-03-17,2009,3,17,2008,5605,0.17,2,59,11,12,13,144,239,0.04,0,5366,1141,7,13,67,4138,1200,18,25,80,4282,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.2,18.2,18.2,18.2,70.0,1680
2009-03-18,2009,3,18,2008,5687,0.17,2,59,11,12,13,144,239,0.04,0,5448,1141,7,13,67,4220,1200,18,25,80,4364,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.8,17.8,17.8,17.8,68.4,1640
2009-03-19,2009,3,19,2008,5734,0.17,2,59,11,12,13,144,239,0.04,0,5495,1141,7,13,67,4267,1200,18,25,80,4411,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.6,17.6,17.6,17.6,67.4,1617
2009-03-20,2009,3,20,2008,5796,0.17,2,59,11,12,13,144,239,0.04,0,5557,1141,7,13,67,4329,1200,18,25,80,4473,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.4,9.4,9.4,9.4,0.68,0.68,0.68,0.68,17.2,17.2,17.2,17.2,66.2,1587
2009-03-21,2009,3,21,2008,5775,0.06,1,68,14,17,21,195,315,0.05,0,5460,1132,4,8,59,4257,1200,18,25,80,4452,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.3,17.3,17.3,17.3,66.6,1597
2009-03-22,2009,3,22,2008,5767,0.06,1,68,14,17,21,195,315,0.05,0,5452,1132,4,8,59,4249,1200,18,25,80,4444,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.4,17.4,17.4,17.4,66.7,1601
2009-03-23,2009,3,23,2008,5754,0.06,1,68,14,17,21,195,315,0.05,0,5439,1132,4,8,59,4236,1200,18,25,80,4431,1243,275,275,275,275,990.1,978.7,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.4,17.4,17.4,17.4,67.0,1607
2009-03-24,2009,3,24,2008,5734,0.06,1,68,14,17,21,195,315,0.05,0,5419,1132,4,8,59,4216,1200,18,25,80,4411,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.68,0.68,0.68,0.68,17.6,17.6,17.6,17.6,67.4,1617
2009-03-25,2009,3,25,2008,5713,0.06,1,68,14,17,21,195,315,0.06,0,5398,1132,4,8,59,4195,1200,18,25,80,4390,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,0,9.5,9.5,9.5,9.5,0.69,0.69,0.69,0.69,17.7,17.7,17.7,17.7,67.8,1627
2009-03-26,2009,3,26,2008,5687,0.06,1,68,14,17,21,195,315,0.06,0,5372,1132,4,8,59,4169,1200,18,25,80,4364,1243,275,275,275,275,990.1,978.6,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,17.8,17.8,17.8,17.8,68.4,1640
2009-03-27,2009,3,27,2008,5646,0.06,1,68,14,17,21,195,315,0.06,0,5331,1132,4,8,59,4128,1200,18,25,80,4323,1243,275,275,275,275,990.1,978.5,0.9,0.48,988.7,0,9.6,9.6,9.6,9.6,0.69,0.69,0.69,0.69,18.0,18.0,18.0,18.0,69.2,1660
2009-03-28,2009,3,28,2008,5585,0.06,1,68,14,17,21,195,315,0.06,0,5270,1132,4,8,59,4067,1200,18,25,80,4262,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.7,9.7,9.7,9.7,0.7,0.7,0.7,0.7,18.3,18.3,18.3,18.3,70.5,1690
2009-03-29,2009,3,29,2008,5557,0.06,1,68,14,17,21,195,315,0.06,0,5242,1132,4,8,59,4039,1200,18,25,80,4234,1243,275,275,275,275,990.1,978.4,0.91,0.48,988.7,0,9.8,9.8,9.8,9.8,0.7,0.7,0.7,0.7,18.5,18.5,18.5,18.5,71.0,1704
2009-03-30,2009,3,30,2008,5516,0.06,1,68,14,17,21,195,315,0.06,0,5201,1132,4,8,59,3998,1200,18,25,80,4193,1243,275,275,275,275,990.0,978.3,0.91,0.48,988.7,0,9.8,9.8,9.8,9.8,0.71,0.71,0.71,0.71,18.7,18.7,18.7,18.7,71.9,1724
2009-03-31,2009,3,31,2008,5473,0.06,1,68,14,17,21,195,315,0.06,0,5158,1132,4,8,59,3955,1200,18,25,80,4150,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.71,0.71,0.71,0.71,19.0,19.0,19.0,19.0,72.8,1746
2009-04-01,2009,4,1,2008,5453,0.06,1,84,14,20,27,219,364,0.07,0,5089,1116,4,5,53,3911,1200,18,25,80,4130,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.71,0.71,0.71,0.71,19.1,19.1,19.1,19.1,73.2,1757
2009-04-02,2009,4,2,2008,5433,0.06,1,84,14,20,27,219,364,0.07,0,5069,1116,4,5,53,3891,1200,18,25,80,4110,1243,275,275,275,275,990.0,978.2,0.91,0.48,988.7,0,9.9,9.9,9.9,9.9,0.72,0.72,0.72,0.72,19.2,19.2,19.2,19.2,73.6,1767
2009-04-03,2009,4,3,2008,5413,0.06,1,84,14,20,27,219,364,0.07,0,5049,1116,4,5,53,3871,1200,18,25,80,4090,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.3,19.3,19.3,19.3,74.1,1777
2009-04-04,2009,4,4,2008,5413,0.06,1,84,14,20,27,219,364,0.07,0,5049,1116,4,5,53,3871,1200,18,25,80,4090,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,0,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.3,19.3,19.3,19.3,74.1,1777
2009-04-05,2009,4,5,2008,5374,0.06,1,84,14,20,27,219,364,0.07,1100,3910,16,4,5,53,3832,100,18,25,80,4051,1243,275,275,275,275,990.0,978.1,0.91,0.48,988.6,4,10.0,10.0,10.0,10.0,0.72,0.72,0.72,0.72,19.5,19.5,19.5,19.5,74.9,1797
2009-04-06,2009,4,6,2008,5334,0.06,1,84,14,20,27,219,364,0.07,1100,3870,16,4,5,53,3792,100,18,25,80,4011,1243,275,275,275,275,990.0,978.0,0.91,0.48,988.6,4,10.1,10.1,10.1,10.1,0.73,0.73,0.73,0.73,19.7,19.7,19.7,19.7,75.7,1817
2009-04-07,2009,4,7,2008,5263,0.06,1,84,14,20,27,219,364,0.07,1100,3799,16,4,5,53,3721,100,18,25,80,3940,1243,275,275,275,275,990.0,977.9,0.92,0.48,988.6,4,10.2,10.2,10.2,10.2,0.73,0.73,0.73,0.73,20.1,20.1,20.1,20.1,77.4,1856
2009-04-08,2009,4,8,2008,5204,0.06,1,84,14,20,27,219,364,0.07,1100,3740,16,4,5,53,3662,100,18,25,80,3881,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,4,10.3,10.3,10.3,10.3,0.74,0.74,0.74,0.74,20.5,20.5,20.5,20.5,78.7,1888
2009-04-09,2009,4,9,2008,5129,0.06,1,84,14,20,27,219,364,0.07,1100,3665,16,4,5,53,3587,100,18,25,80,3806,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,4,10.4,10.4,10.4,10.4,0.75,0.75,0.75,0.75,20.9,20.9,20.9,20.9,80.4,1929
2009-04-10,2009,4,10,2008,5038,0.06,1,84,14,20,27,219,364,0.07,1100,3574,16,4,5,53,3496,100,18,25,80,3715,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,4,10.5,10.5,10.5,10.5,0.76,0.76,0.76,0.76,21.4,21.4,21.4,21.4,82.5,1981
2009-04-11,2009,4,11,2008,4879,0.09,1,84,14,20,27,219,364,0.07,1100,3415,16,4,5,53,3337,100,18,25,80,3556,1243,275,275,275,275,990.0,977.3,0.93,0.48,988.6,4,10.8,10.8,10.8,10.8,0.78,0.78,0.78,0.78,22.5,22.5,22.5,22.5,87.0,2087
2009-04-12,2009,4,12,2008,4778,0.09,1,84,14,20,27,219,364,0.08,1100,3314,16,3,5,53,3236,100,18,25,80,3455,1243,275,275,275,275,990.0,977.1,0.93,0.48,988.6,4,11.0,11.0,11.0,11.0,0.79,0.79,0.79,0.79,23.3,23.3,23.3,23.3,90.1,2162
2009-04-13,2009,4,13,2008,4644,0.09,1,84,14,20,27,219,364,0.08,1100,3180,16,4,5,52,3102,100,18,25,80,3321,1243,275,275,275,275,990.0,976.9,0.93,0.48,988.6,4,11.2,11.2,11.2,11.2,0.81,0.81,0.81,0.81,24.4,24.4,24.4,24.4,94.4,2266
2009-04-14,2009,4,14,2008,4543,0.09,1,84,14,20,27,219,364,0.08,1100,3079,16,3,5,53,3001,100,18,25,80,3220,1243,275,275,275,275,990.0,976.7,0.93,0.48,988.6,4,11.4,11.4,11.4,11.4,0.82,0.82,0.82,0.82,25.2,25.2,25.2,25.2,97.6,2343
2009-04-15,2009,4,15,2008,4486,0.09,1,84,14,20,27,219,364,0.08,1100,3022,16,4,5,53,2944,100,18,25,80,3163,1243,275,275,275,275,990.0,976.6,0.93,0.48,988.6,4,11.5,11.5,11.5,11.5,0.83,0.83,0.83,0.83,25.6,25.6,25.6,25.6,99.4,2385
2009-04-16,2009,4,16,2008,4388,0.09,1,84,14,20,27,219,364,0.08,1100,2924,16,4,5,53,2846,100,18,25,80,3065,1243,275,275,275,275,990.0,976.4,0.93,0.48,988.6,4,11.7,11.7,11.7,11.7,0.84,0.84,0.84,0.84,26.4,26.4,26.4,26.4,102.5,2460
2009-04-17,2009,4,17,2008,4284,0.09,1,84,14,20,27,219,364,0.08,1100,2820,16,4,5,53,2742,100,18,25,80,2961,1243,275,275,275,275,990.0,976.2,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.85,0.85,0.85,0.85,27.3,27.3,27.3,27.3,105.9,2541
2009-04-18,2009,4,18,2008,4244,0.09,1,84,14,20,27,219,364,0.09,1100,2780,16,4,5,53,2702,100,18,25,80,2921,1243,275,275,275,275,990.0,976.1,0.93,0.48,988.6,4,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,107.2,2573
2009-04-19,2009,4,19,2008,4193,0.09,1,84,14,20,27,219,364,0.09,1100,2729,16,4,5,53,2651,100,18,25,80,2870,1243,275,275,275,275,990.0,976.0,0.93,0.48,988.6,4,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,28.0,28.0,28.0,28.0,108.7,2609
2009-04-20,2009,4,20,2008,4081,0.09,1,84,14,20,27,219,364,0.09,1100,2617,16,4,5,53,2539,100,18,25,80,2758,1243,275,275,275,275,990.0,975.8,0.93,0.48,988.6,4,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.7,28.7,28.7,28.7,111.2,2668
2009-04-21,2009,4,21,2008,4014,0.16,2,70,14,18,25,168,295,0.07,1100,2619,30,4,7,55,2523,100,18,25,80,2691,1243,275,275,275,275,990.0,975.7,0.93,0.48,988.6,4,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,112.6,2703
2009-04-22,2009,4,22,2008,3936,0.16,2,70,14,18,25,168,295,0.07,1100,2541,30,4,7,55,2445,100,18,25,80,2613,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.5,12.5,12.5,12.5,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,114.6,2749
2009-04-23,2009,4,23,2008,3906,0.16,2,70,14,18,25,168,295,0.08,1100,2511,30,4,7,55,2415,100,18,25,80,2583,1243,275,275,275,275,990.0,975.5,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,115.4,2768
2009-04-24,2009,4,24,2008,3873,0.16,2,70,14,18,25,168,295,0.08,1100,2478,30,4,7,55,2382,100,18,25,80,2550,1243,275,275,275,275,990.0,975.4,0.93,0.48,988.6,4,12.6,12.6,12.6,12.6,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,116.2,2788
2009-04-25,2009,4,25,2008,3813,0.16,2,70,14,18,25,168,295,0.08,1100,2418,30,3,7,55,2322,100,18,25,80,2490,1243,275,275,275,275,990.0,975.3,0.93,0.48,988.6,4,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,117.7,2825
2009-04-26,2009,4,26,2008,3710,0.16,2,70,14,18,25,168,295,0.08,1100,2315,30,4,7,55,2219,100,18,25,80,2387,1243,275,275,275,275,990.0,975.1,0.93,0.48,988.6,4,13.0,13.0,13.0,13.0,0.89,0.89,0.89,0.89,31.0,31.0,31.0,31.0,120.4,2889
2009-04-27,2009,4,27,2008,3676,0.16,2,70,14,18,25,168,295,0.08,1100,2281,30,4,7,55,2185,100,18,25,80,2353,1243,275,275,275,275,990.0,975.0,0.93,0.48,988.6,4,13.1,13.1,13.1,13.1,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,121.2,2909
2009-04-28,2009,4,28,2008,3590,0.16,2,70,14,18,25,168,295,0.08,1100,2195,30,4,7,55,2099,100,18,25,80,2267,1243,275,275,275,275,990.0,974.8,0.93,0.48,988.6,4,13.2,13.2,13.2,13.2,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,123.3,2960
2009-04-29,2009,4,29,2008,3524,0.16,2,70,14,18,25,168,295,0.08,1100,2129,30,4,7,55,2033,100,18,25,80,2201,1243,275,275,275,275,990.0,974.7,0.93,0.48,988.6,4,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,125.0,2998
2009-04-30,2009,4,30,2008,3483,0.16,2,70,14,18,25,168,295,0.08,1100,2088,29,4,6,55,1992,100,18,25,80,2160,1243,275,275,275,275,990.0,974.6,0.93,0.48,988.6,4,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,126.0,3023
2009-05-01,2009,5,1,2008,3441,0.23,2,65,14,17,23,202,321,0.09,1100,2020,35,4,8,57,1916,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.93,0.48,988.6,4,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,127.0,3047
2009-05-02,2009,5,2,2008,3171,0.23,2,65,14,17,23,202,321,0.1,1100,1750,35,4,8,57,1646,100,18,25,80,1848,1243,275,275,275,275,990.0,973.9,0.93,0.48,988.6,4,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,133.6,3207
2009-05-03,2009,5,3,2008,3110,0.23,2,65,14,17,23,202,321,0.1,1100,1689,35,4,8,56,1585,100,18,25,80,1787,1243,275,275,275,275,990.0,973.8,0.93,0.48,988.6,4,14.3,14.3,14.3,14.3,0.91,0.91,0.91,0.91,34.9,34.9,34.9,34.9,135.2,3245
2009-05-04,2009,5,4,2008,3030,0.23,2,65,14,17,23,202,321,0.11,1100,1609,35,4,8,57,1505,100,18,25,80,1707,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,137.4,3297
2009-05-05,2009,5,5,2008,3016,0.23,2,65,14,17,23,202,321,0.11,1100,1595,35,4,8,57,1491,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2009-05-06,2009,5,6,2008,3016,0.23,2,65,14,17,23,202,321,0.11,1100,1595,35,4,8,57,1491,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2009-05-07,2009,5,7,2008,3016,0.23,2,65,14,17,23,202,321,0.11,1100,1595,35,4,8,57,1491,100,18,25,80,1693,1243,275,275,275,275,990.0,973.6,0.93,0.48,988.6,4,14.5,14.5,14.5,14.5,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,137.8,3306
2009-05-08,2009,5,8,2008,2995,0.23,2,65,14,17,23,202,321,0.11,1100,1574,35,4,8,56,1470,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.93,0.48,988.6,4,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,138.3,3320
2009-05-09,2009,5,9,2008,2924,0.23,2,65,14,17,23,202,321,0.11,1100,1503,35,4,8,57,1399,100,18,25,80,1601,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,140.2,3365
2009-05-10,2009,5,10,2008,2896,0.23,2,65,14,17,23,202,321,0.11,1100,1475,35,4,8,56,1371,100,18,25,80,1573,1243,275,275,275,275,990.0,973.3,0.93,0.48,988.6,4,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,36.3,36.3,36.3,36.3,141.0,3384
2009-05-11,2009,5,11,2008,2816,0.28,2,65,14,17,23,202,321,0.11,1100,1395,35,4,8,57,1291,100,18,25,80,1493,1243,275,275,275,275,990.0,973.1,0.93,0.48,988.6,4,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,143.2,3436
2009-05-12,2009,5,12,2008,2750,0.28,2,65,14,17,23,202,321,0.12,1100,1329,35,4,8,57,1225,100,18,25,80,1427,1243,275,275,275,275,990.0,972.9,0.93,0.48,988.6,4,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,145.0,3479
2009-05-13,2009,5,13,2008,2711,0.28,2,65,14,17,23,202,321,0.12,1100,1290,35,4,8,57,1186,100,18,25,80,1388,1243,275,275,275,275,990.0,972.8,0.93,0.48,988.6,4,15.2,15.2,15.2,15.2,0.92,0.92,0.92,0.92,37.6,37.6,37.6,37.6,146.0,3504
2009-05-14,2009,5,14,2008,2677,0.28,2,65,14,17,23,202,321,0.12,1100,1256,34,4,8,57,1152,100,18,25,80,1354,1243,275,275,275,275,990.0,972.7,0.93,0.48,988.6,4,15.3,15.3,15.3,15.3,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,147.0,3527
2009-05-15,2009,5,15,2008,2629,0.28,2,65,14,17,23,202,321,0.12,1100,1208,35,4,8,57,1104,100,18,25,80,1306,1243,275,275,275,275,990.0,972.6,0.93,0.48,988.6,4,15.4,15.4,15.4,15.4,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,148.3,3558
2009-05-16,2009,5,16,2008,2579,0.28,2,65,14,17,23,202,321,0.12,1100,1158,35,4,8,57,1054,100,18,25,80,1256,1243,275,275,275,275,990.0,972.5,0.93,0.48,988.6,4,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,149.7,3591
2009-05-17,2009,5,17,2008,2529,0.28,2,65,14,17,23,202,321,0.13,1100,1108,35,4,7,57,1004,100,18,25,80,1206,1243,275,275,275,275,990.0,972.4,0.93,0.48,988.6,4,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,151.0,3624
2009-05-18,2009,5,18,2008,2479,0.28,2,65,14,17,23,202,321,0.13,1100,1058,34,4,8,57,954,100,18,25,80,1156,1243,275,275,275,275,990.0,972.3,0.93,0.48,988.6,4,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,152.4,3657
2009-05-19,2009,5,19,2008,2422,0.28,2,65,14,17,23,202,321,0.13,1100,1001,35,4,8,57,897,100,18,25,80,1099,1243,275,275,275,275,990.0,972.1,0.93,0.48,988.6,4,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,154.1,3698
2009-05-20,2009,5,20,2008,2382,0.28,2,65,14,17,23,202,321,0.13,1100,961,35,4,7,57,857,100,18,25,80,1059,1243,275,275,275,275,990.0,972.0,0.93,0.48,988.6,4,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,155.3,3726
2009-05-21,2009,5,21,2008,2344,0.31,2,65,14,17,23,202,321,0.14,1100,923,35,4,7,57,819,100,18,25,80,1021,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,156.3,3751
2009-05-22,2009,5,22,2008,2320,0.31,2,65,14,17,23,202,321,0.14,1100,899,35,4,8,57,795,100,18,25,80,997,1243,275,275,275,275,990.0,971.9,0.93,0.48,988.6,4,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,157.0,3767
2009-05-23,2009,5,23,2008,2275,0.31,2,65,14,17,23,202,321,0.14,1100,854,35,4,8,57,750,100,18,25,80,952,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2009-05-24,2009,5,24,2008,2275,0.31,2,65,14,17,23,202,321,0.14,1100,854,35,4,8,57,750,100,18,25,80,952,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2009-05-25,2009,5,25,2008,2275,0.31,2,65,14,17,23,202,321,0.14,1100,854,35,4,8,57,750,100,18,25,80,952,1243,275,275,275,275,990.0,971.8,0.93,0.48,988.6,4,16.3,16.3,16.3,16.3,0.93,0.93,0.93,0.93,40.7,40.7,40.7,40.7,158.2,3797
2009-05-26,2009,5,26,2008,2143,0.31,2,65,14,17,23,202,321,0.15,1100,722,35,4,8,51,623,100,18,25,74,825,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.6,16.6,16.6,16.6,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,161.9,3884
2009-05-27,2009,5,27,2008,2122,0.31,2,65,14,17,23,202,321,0.15,1100,701,35,4,8,50,604,100,18,25,73,806,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2009-05-28,2009,5,28,2008,2106,0.31,2,65,14,17,23,202,321,0.15,1100,685,35,4,8,49,589,100,18,25,72,791,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.8,41.8,41.8,41.8,162.9,3909
2009-05-29,2009,5,29,2008,2083,0.31,2,65,14,17,23,202,321,0.15,1100,662,35,4,8,47,567,100,18,25,70,769,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2009-05-30,2009,5,30,2008,2122,0.31,2,65,14,17,23,202,321,0.15,1100,701,35,4,8,50,604,100,18,25,73,806,1243,275,275,275,275,990.0,971.4,0.93,0.48,988.6,4,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,162.5,3899
2009-05-31,2009,5,31,2008,2083,0.31,2,65,14,17,23,202,321,0.15,1100,662,35,4,8,47,567,100,18,25,70,769,1243,275,275,275,275,990.0,971.3,0.93,0.48,988.6,4,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,163.6,3925
2009-06-01,2009,6,1,2008,2029,0.31,2,62,12,14,16,153,257,0.13,1100,672,38,6,11,41,575,100,18,25,57,728,1243,275,275,275,275,990.0,971.2,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,165.1,3961
2009-06-02,2009,6,2,2008,2011,0.31,2,62,12,14,16,153,257,0.13,1100,654,38,6,11,40,558,100,18,25,56,711,1243,275,275,275,275,990.0,971.1,0.93,0.48,988.6,4,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,165.6,3973
2009-06-03,2009,6,3,2008,1971,0.31,2,62,12,14,16,153,257,0.13,1100,614,38,5,11,38,521,100,18,25,54,674,1243,275,275,275,275,990.0,971.0,0.93,0.48,988.6,4,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,167.0,4006
2009-06-04,2009,6,4,2008,1931,0.31,2,62,12,14,16,153,257,0.13,1100,574,38,6,10,35,483,100,18,25,51,636,1243,275,275,275,275,990.0,970.9,0.93,0.48,988.6,4,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,168.5,4043
2009-06-05,2009,6,5,2008,1850,0.31,2,62,12,14,16,153,257,0.14,1100,493,38,6,11,30,407,100,18,25,46,560,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,171.5,4116
2009-06-06,2009,6,6,2008,1840,0.31,2,62,12,14,16,153,257,0.14,1100,483,38,5,11,30,398,100,18,25,46,551,1243,275,275,275,275,990.0,970.6,0.93,0.48,988.6,4,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,171.9,4125
2009-06-07,2009,6,7,2008,1807,0.31,2,62,12,14,16,153,257,0.14,1100,450,38,6,10,28,367,100,18,25,44,520,1243,275,275,275,275,990.0,970.5,0.93,0.48,988.6,4,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,173.2,4155
2009-06-08,2009,6,8,2008,1726,0.31,2,62,12,14,16,153,257,0.15,1100,369,38,6,10,23,291,100,18,25,39,444,1243,275,275,275,275,990.0,970.2,0.93,0.48,988.6,4,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,176.0,4224
2009-06-09,2009,6,9,2008,1686,0.31,2,62,12,14,16,153,257,0.15,1100,329,38,5,11,20,253,100,18,25,36,406,1243,275,275,275,275,990.0,970.1,0.93,0.48,988.6,4,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,177.4,4258
2009-06-10,2009,6,10,2008,1638,0.31,2,62,12,14,16,153,257,0.16,1100,281,37,6,11,17,208,100,18,25,33,361,1243,275,275,275,275,990.0,969.9,0.93,0.48,988.6,4,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,179.1,4297
2009-06-11,2009,6,11,2008,1590,0.25,2,62,12,14,16,153,257,0.16,1100,233,38,6,10,14,164,100,18,25,30,317,1243,275,275,275,275,990.0,969.8,0.93,0.48,988.6,4,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,180.7,4335
2009-06-12,2009,6,12,2008,1536,0.25,2,62,12,14,16,153,257,0.17,1100,179,37,5,9,11,114,100,18,23,27,267,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.6,46.6,46.6,46.6,182.6,4381
2009-06-13,2009,6,13,2008,1518,0.25,2,62,12,14,16,153,257,0.17,1100,161,38,5,8,10,98,100,18,22,26,251,1240,275,275,275,275,990.0,969.5,0.92,0.48,988.6,4,18.5,18.5,18.5,18.5,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,183.2,4396
2009-06-14,2009,6,14,2008,1483,0.25,2,62,12,14,16,153,257,0.17,1100,126,30,5,6,7,75,92,17,20,23,228,1231,275,275,275,275,990.0,969.4,0.9,0.48,988.6,4,18.7,18.7,18.7,18.7,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,184.6,4430
2009-06-15,2009,6,15,2008,1437,0.25,2,62,12,14,16,153,257,0.18,1100,80,19,3,4,5,48,81,15,18,21,201,1215,275,275,275,275,990.0,969.3,0.87,0.48,988.7,4,18.8,18.8,18.8,18.8,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,186.5,4475
2009-06-16,2009,6,16,2008,1399,0.25,2,62,12,14,16,153,257,0.18,1100,42,10,2,2,2,25,72,14,16,18,178,1202,275,275,275,275,990.0,969.2,0.85,0.48,988.7,4,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,47.9,47.9,47.9,47.9,188.0,4511
2009-06-17,2009,6,17,2008,1359,0.25,2,62,12,14,16,153,257,0.19,1100,2,0,0,0,0,1,62,12,14,16,154,1188,275,275,275,275,990.0,969.0,0.83,0.48,988.7,4,19.1,19.1,19.1,19.1,0.94,0.94,0.94,0.94,48.4,48.4,48.4,48.4,189.6,4549
2009-06-18,2009,6,18,2008,1316,0.25,2,62,12,14,16,153,257,0.2,1059,0,0,0,0,0,0,62,12,14,16,153,1147,264,264,264,264,990.0,968.9,0.77,0.43,988.8,4,19.4,19.4,19.4,19.4,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,185.6,4453
2009-06-19,2009,6,19,2008,1256,0.25,2,62,12,14,16,153,257,0.2,999,0,0,0,0,0,0,62,12,14,16,153,1087,249,249,249,249,990.0,968.7,0.68,0.35,989.0,4,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.6,45.6,45.6,45.6,178.7,4289
2009-06-20,2009,6,20,2008,1238,0.25,2,62,12,14,16,153,257,0.21,981,0,0,0,0,0,0,62,12,14,16,153,1069,245,245,245,245,990.0,968.7,0.65,0.34,989.0,4,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,176.6,4237
2009-06-21,2009,6,21,2008,1203,0.27,2,62,12,14,16,153,257,0.21,946,0,0,0,0,0,0,62,12,14,16,153,1034,236,236,236,236,990.0,968.5,0.6,0.31,989.1,4,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,171.9,4124
2009-06-22,2009,6,22,2008,1184,0.27,2,62,12,14,16,153,257,0.22,927,0,0,0,0,0,0,62,12,14,16,153,1015,231,231,231,231,990.0,968.5,0.58,0.29,989.1,4,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,168.9,4054
2009-06-23,2009,6,23,2008,1144,0.27,2,62,12,14,16,153,257,0.22,887,0,0,0,0,0,0,62,12,14,16,153,975,221,221,221,221,990.0,968.4,0.55,0.26,989.2,4,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,41.7,41.7,41.7,41.7,162.7,3904
2009-06-24,2009,6,24,2008,1131,0.27,2,62,12,14,16,153,257,0.23,874,0,0,0,0,0,0,62,12,14,16,153,962,218,218,218,218,990.0,968.3,0.54,0.25,989.2,4,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,160.6,3854
2009-06-25,2009,6,25,2008,1110,0.27,2,62,12,14,16,153,257,0.23,853,0,0,0,0,0,0,62,12,14,16,153,941,213,213,213,213,990.0,968.2,0.52,0.23,989.3,4,20.7,20.7,20.7,20.7,0.93,0.93,0.93,0.93,40.4,40.4,40.4,40.4,157.3,3774
2009-06-26,2009,6,26,2008,1093,0.27,2,62,12,14,16,153,257,0.24,836,0,0,0,0,0,0,62,12,14,16,153,924,209,209,209,209,990.0,968.2,0.5,0.22,989.3,4,20.8,20.8,20.8,20.8,0.93,0.93,0.93,0.93,39.8,39.8,39.8,39.8,154.5,3707
2009-06-27,2009,6,27,2008,1062,0.27,2,62,12,14,16,153,257,0.24,805,0,0,0,0,0,0,62,12,14,16,153,893,268,268,268,0,990.0,968.1,0.47,0.19,989.3,3,20.7,20.7,20.7,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,151.1,3626
2009-06-28,2009,6,28,2008,1024,0.27,2,62,12,14,16,153,257,0.25,767,0,0,0,0,0,0,62,12,14,16,153,855,255,255,255,0,990.0,968.0,0.44,0.17,989.4,3,20.9,20.9,20.9,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,145.5,3492
2009-06-29,2009,6,29,2008,972,0.27,2,62,12,14,16,153,257,0.26,715,0,0,0,0,0,0,62,12,14,16,153,803,238,238,238,0,990.0,967.8,0.39,0.15,989.5,3,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,46.8,46.8,46.8,0.0,137.6,3301
2009-06-30,2009,6,30,2008,952,0.27,2,62,12,14,16,153,257,0.27,695,0,0,0,0,0,0,62,12,14,16,153,783,231,231,231,0,990.0,967.7,0.37,0.14,989.5,3,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,134.3,3222
2009-07-01,2009,7,1,2008,927,0.28,2,58,11,11,11,136,227,0.24,700,0,0,0,0,0,0,58,11,11,11,136,780,233,233,233,0,990.0,967.6,0.37,0.14,989.5,3,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,136.0,3264
2009-07-02,2009,7,2,2008,916,0.28,2,58,11,11,11,136,227,0.25,689,0,0,0,0,0,0,58,11,11,11,136,769,229,229,229,0,990.0,967.6,0.36,0.14,989.5,3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,134.1,3219
2009-07-03,2009,7,3,2008,879,0.28,2,58,11,11,11,136,227,0.26,652,0,0,0,0,0,0,58,11,11,11,136,732,217,217,217,0,990.0,967.4,0.34,0.13,989.5,3,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,43.5,43.5,43.5,0.0,127.8,3067
2009-07-04,2009,7,4,2008,853,0.28,2,58,11,11,11,136,227,0.27,626,0,0,0,0,0,0,58,11,11,11,136,706,208,208,208,0,990.0,967.3,0.33,0.12,989.6,3,21.9,21.9,21.9,0.0,0.93,0.93,0.93,0.0,42.0,42.0,42.0,0.0,123.0,2950
2009-07-05,2009,7,5,2008,824,0.28,2,58,11,11,11,136,227,0.28,597,0,0,0,0,0,0,58,11,11,11,136,677,199,199,199,0,990.0,967.2,0.31,0.11,989.6,3,22.1,22.1,22.1,0.0,0.93,0.93,0.93,0.0,40.2,40.2,40.2,0.0,117.4,2816
2009-07-06,2009,7,6,2008,794,0.28,2,58,11,11,11,136,227,0.29,567,0,0,0,0,0,0,58,11,11,11,136,647,189,189,189,0,990.0,967.1,0.29,0.1,989.6,3,22.3,22.3,22.3,0.0,0.93,0.93,0.93,0.0,38.4,38.4,38.4,0.0,111.7,2681
2009-07-07,2009,7,7,2008,756,0.28,2,58,11,11,11,136,227,0.3,529,0,0,0,0,0,0,58,11,11,11,136,609,264,264,0,0,990.0,966.9,0.27,0.08,989.6,2,22.2,22.2,0.0,0.0,0.94,0.94,0.0,0.0,54.5,54.5,0.0,0.0,106.8,2562
2009-07-08,2009,7,8,2008,736,0.28,2,58,11,11,11,136,227,0.31,509,0,0,0,0,0,0,58,11,11,11,136,589,254,254,0,0,990.0,966.8,0.26,0.07,989.7,2,22.4,22.4,0.0,0.0,0.94,0.94,0.0,0.0,52.7,52.7,0.0,0.0,103.3,2479
2009-07-09,2009,7,9,2008,721,0.28,2,58,11,11,11,136,227,0.31,494,0,0,0,0,0,0,58,11,11,11,136,574,247,247,0,0,990.0,966.8,0.25,0.07,989.7,2,22.5,22.5,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,100.7,2415
2009-07-10,2009,7,10,2008,689,0.28,2,58,11,11,11,136,227,0.33,462,0,0,0,0,0,0,58,11,11,11,136,542,231,231,0,0,990.0,966.7,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,94.8,2274
2009-07-11,2009,7,11,2008,689,0.3,2,58,11,11,11,136,227,0.33,462,0,0,0,0,0,0,58,11,11,11,136,542,231,231,0,0,990.0,966.7,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,48.4,48.4,0.0,0.0,94.8,2274
2009-07-12,2009,7,12,2008,677,0.3,2,58,11,11,11,136,227,0.33,450,0,0,0,0,0,0,58,11,11,11,136,530,225,225,0,0,990.0,966.6,0.23,0.06,989.7,2,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,92.5,2221
2009-07-13,2009,7,13,2008,657,0.3,2,58,11,11,11,136,227,0.35,430,0,0,0,0,0,0,58,11,11,11,136,510,215,215,0,0,990.0,966.5,0.22,0.06,989.7,2,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,88.7,2129
2009-07-14,2009,7,14,2008,632,0.3,2,58,11,11,11,136,227,0.36,405,0,0,0,0,0,0,58,11,11,11,136,485,202,202,0,0,990.0,966.4,0.21,0.05,989.7,2,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,83.7,2008
2009-07-15,2009,7,15,2008,619,0.3,2,58,11,11,11,136,227,0.37,392,0,0,0,0,0,0,58,11,11,11,136,472,196,196,0,0,990.0,966.4,0.2,0.05,989.7,2,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,41.4,41.4,0.0,0.0,80.7,1937
2009-07-16,2009,7,16,2008,604,0.3,2,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,966.3,0.2,0.05,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.9,39.9,0.0,0.0,77.5,1860
2009-07-17,2009,7,17,2008,595,0.3,2,58,11,11,11,136,227,0.38,368,0,0,0,0,0,0,58,11,11,11,136,448,184,184,0,0,990.0,966.3,0.19,0.04,989.8,2,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,75.7,1816
2009-07-18,2009,7,18,2008,575,0.3,2,58,11,11,11,136,227,0.39,348,0,0,0,0,0,0,58,11,11,11,136,428,174,174,0,0,990.0,966.2,0.19,0.04,989.8,2,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,71.6,1719
2009-07-19,2009,7,19,2008,565,0.3,2,58,11,11,11,136,227,0.4,338,0,0,0,0,0,0,58,11,11,11,136,418,169,169,0,0,990.0,966.1,0.18,0.04,989.8,2,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,69.7,1672
2009-07-20,2009,7,20,2008,556,0.3,2,58,11,11,11,136,227,0.41,329,0,0,0,0,0,0,58,11,11,11,136,409,164,164,0,0,990.0,966.1,0.18,0.04,989.8,2,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,68.0,1631
2009-07-21,2009,7,21,2008,545,0.35,2,58,11,11,11,136,227,0.42,318,0,0,0,0,0,0,58,11,11,11,136,398,159,159,0,0,990.0,966.1,0.18,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,65.6,1575
2009-07-22,2009,7,22,2008,542,0.35,2,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,966.0,0.18,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,65.0,1560
2009-07-23,2009,7,23,2008,536,0.35,2,58,11,11,11,136,227,0.42,309,0,0,0,0,0,0,58,11,11,11,136,389,154,154,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,63.8,1532
2009-07-24,2009,7,24,2008,531,0.35,2,58,11,11,11,136,227,0.43,304,0,0,0,0,0,0,58,11,11,11,136,384,152,152,0,0,990.0,966.0,0.17,0.03,989.8,2,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,62.7,1504
2009-07-25,2009,7,25,2008,526,0.35,2,58,11,11,11,136,227,0.43,299,0,0,0,0,0,0,58,11,11,11,136,379,149,149,0,0,990.0,966.0,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,61.7,1481
2009-07-26,2009,7,26,2008,517,0.35,2,58,11,11,11,136,227,0.44,290,0,0,0,0,0,0,58,11,11,11,136,370,145,145,0,0,990.0,965.9,0.17,0.03,989.8,2,23.7,23.7,0.0,0.0,0.91,0.91,0.0,0.0,30.9,30.9,0.0,0.0,59.9,1438
2009-07-27,2009,7,27,2008,506,0.35,2,58,11,11,11,136,227,0.45,279,0,0,0,0,0,0,58,11,11,11,136,359,139,139,0,0,990.0,965.9,0.16,0.03,989.8,2,23.8,23.8,0.0,0.0,0.91,0.91,0.0,0.0,29.8,29.8,0.0,0.0,57.8,1386
2009-07-28,2009,7,28,2008,491,0.35,2,58,11,11,11,136,227,0.46,264,0,0,0,0,0,0,58,11,11,11,136,344,264,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,56.6,1358
2009-07-29,2009,7,29,2008,486,0.35,2,58,11,11,11,136,227,0.47,259,0,0,0,0,0,0,58,11,11,11,136,339,259,0,0,0,990.0,965.8,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.5,1332
2009-07-30,2009,7,30,2008,481,0.35,2,58,11,11,11,136,227,0.47,254,0,0,0,0,0,0,58,11,11,11,136,334,254,0,0,0,990.0,965.8,0.15,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,54.6,1309
2009-07-31,2009,7,31,2008,472,0.35,2,58,11,11,11,136,227,0.48,245,0,0,0,0,0,0,58,11,11,11,136,325,245,0,0,0,990.0,965.7,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,52.7,1264
2009-08-01,2009,8,1,2008,475,0.37,2,54,9,8,6,107,184,0.39,291,0,0,0,0,0,0,54,9,8,6,107,362,145,145,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,60.6,1453
2009-08-02,2009,8,2,2008,471,0.37,2,54,9,8,6,107,184,0.39,287,0,0,0,0,0,0,54,9,8,6,107,358,143,143,0,0,990.0,965.7,0.16,0.03,989.8,2,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,59.7,1433
2009-08-03,2009,8,3,2008,466,0.37,2,54,9,8,6,107,184,0.39,282,0,0,0,0,0,0,54,9,8,6,107,353,141,141,0,0,990.0,965.7,0.16,0.03,989.8,2,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,58.7,1408
2009-08-04,2009,8,4,2008,458,0.37,2,54,9,8,6,107,184,0.4,274,0,0,0,0,0,0,54,9,8,6,107,345,274,0,0,0,990.0,965.7,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,60.1,0.0,0.0,0.0,58.9,1414
2009-08-05,2009,8,5,2008,455,0.37,2,54,9,8,6,107,184,0.4,271,0,0,0,0,0,0,54,9,8,6,107,342,271,0,0,0,990.0,965.6,0.16,0.02,989.8,1,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,59.6,0.0,0.0,0.0,58.4,1400
2009-08-06,2009,8,6,2008,447,0.37,2,54,9,8,6,107,184,0.41,263,0,0,0,0,0,0,54,9,8,6,107,334,263,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.9,0.0,0.0,0.0,56.8,1362
2009-08-07,2009,8,7,2008,444,0.37,2,54,9,8,6,107,184,0.41,260,0,0,0,0,0,0,54,9,8,6,107,331,260,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,56.2,1348
2009-08-08,2009,8,8,2008,440,0.37,2,54,9,8,6,107,184,0.42,256,0,0,0,0,0,0,54,9,8,6,107,327,256,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.6,0.0,0.0,0.0,55.4,1330
2009-08-09,2009,8,9,2008,436,0.37,2,54,9,8,6,107,184,0.42,252,0,0,0,0,0,0,54,9,8,6,107,323,252,0,0,0,990.0,965.6,0.15,0.02,989.8,1,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.7,0.0,0.0,0.0,54.6,1309
2009-08-10,2009,8,10,2008,432,0.37,2,54,9,8,6,107,184,0.43,248,0,0,0,0,0,0,54,9,8,6,107,319,248,0,0,0,990.0,965.5,0.15,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,53.7,1289
2009-08-11,2009,8,11,2008,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1232
2009-08-12,2009,8,12,2008,420,0.36,2,54,9,8,6,107,184,0.44,236,0,0,0,0,0,0,54,9,8,6,107,307,236,0,0,0,990.0,965.5,0.14,0.02,989.8,1,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,51.4,1232
2009-08-13,2009,8,13,2008,414,0.36,2,54,9,8,6,107,184,0.44,230,0,0,0,0,0,0,54,9,8,6,107,301,230,0,0,0,990.0,965.5,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.2,0.0,0.0,0.0,50.2,1203
2009-08-14,2009,8,14,2008,410,0.36,2,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,1,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,49.2,1180
2009-08-15,2009,8,15,2008,403,0.36,2,54,9,8,6,107,184,0.46,219,0,0,0,0,0,0,54,9,8,6,107,290,219,0,0,0,990.0,965.4,0.14,0.01,989.8,1,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,47.7,1145
2009-08-16,2009,8,16,2008,392,0.36,2,54,9,8,6,107,184,0.47,208,0,0,0,0,0,0,54,9,8,6,107,279,208,0,0,0,990.0,965.4,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.4,0.0,0.0,0.0,45.5,1090
2009-08-17,2009,8,17,2008,385,0.36,2,54,9,8,6,107,184,0.48,201,0,0,0,0,0,0,54,9,8,6,107,272,201,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2009-08-18,2009,8,18,2008,385,0.36,2,54,9,8,6,107,184,0.48,201,0,0,0,0,0,0,54,9,8,6,107,272,201,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.9,0.0,0.0,0.0,44.0,1055
2009-08-19,2009,8,19,2008,381,0.36,2,54,9,8,6,107,184,0.48,197,0,0,0,0,0,0,54,9,8,6,107,268,197,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,43.1,1033
2009-08-20,2009,8,20,2008,378,0.36,2,54,9,8,6,107,184,0.49,194,0,0,0,0,0,0,54,9,8,6,107,265,194,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.2,1012
2009-08-21,2009,8,21,2008,373,0.44,3,47,8,6,5,89,155,0.41,218,0,0,0,0,0,0,47,8,6,5,89,279,218,0,0,0,990.0,965.3,0.13,0.01,989.9,1,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.8,0.0,0.0,0.0,47.8,1148
2009-08-22,2009,8,22,2008,366,0.44,3,47,8,6,5,89,155,0.42,211,0,0,0,0,0,0,47,8,6,5,89,272,211,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,46.3,1110
2009-08-23,2009,8,23,2008,362,0.44,3,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,45.4,1089
2009-08-24,2009,8,24,2008,354,0.44,3,47,8,6,5,89,155,0.44,199,0,0,0,0,0,0,47,8,6,5,89,260,199,0,0,0,990.0,965.2,0.13,0.01,989.9,1,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.6,0.0,0.0,0.0,43.7,1048
2009-08-25,2009,8,25,2008,348,0.44,3,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,42.3,1014
2009-08-26,2009,8,26,2008,345,0.44,3,47,8,6,5,89,155,0.45,190,0,0,0,0,0,0,47,8,6,5,89,251,190,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,41.5,996
2009-08-27,2009,8,27,2008,341,0.44,3,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,40.6,973
2009-08-28,2009,8,28,2008,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2009-08-29,2009,8,29,2008,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2009-08-30,2009,8,30,2008,340,0.44,3,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,40.3,968
2009-08-31,2009,8,31,2008,335,0.44,3,47,8,6,5,89,155,0.46,180,0,0,0,0,0,0,47,8,6,5,89,241,180,0,0,0,990.0,965.1,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,39.4,944
2009-09-01,2009,9,1,2008,330,0.45,3,40,6,4,3,65,118,0.36,212,0,0,0,0,0,0,40,6,4,3,65,262,212,0,0,0,990.0,965.1,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,46.8,1124
2009-09-02,2009,9,2,2008,326,0.45,3,40,6,4,3,65,118,0.36,208,0,0,0,0,0,0,40,6,4,3,65,258,208,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,46.1,1105
2009-09-03,2009,9,3,2008,324,0.45,3,40,6,4,3,65,118,0.36,206,0,0,0,0,0,0,40,6,4,3,65,256,206,0,0,0,990.0,965.0,0.13,0.01,989.9,1,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,45.7,1095
2009-09-04,2009,9,4,2008,320,0.45,3,40,6,4,3,65,118,0.37,202,0,0,0,0,0,0,40,6,4,3,65,252,202,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.6,0.0,0.0,0.0,44.6,1071
2009-09-05,2009,9,5,2008,312,0.45,3,40,6,4,3,65,118,0.38,194,0,0,0,0,0,0,40,6,4,3,65,244,194,0,0,0,990.0,965.0,0.12,0.01,989.9,1,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,42.9,1028
